<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Check a project — Data Center Water Use Tracker</title>
<meta name="description" content="Tracking how US data centers draw, discharge, and disclose cooling water — permits, enforcement, statutes, and state and local policy, from public records.">
<link rel="stylesheet" href="site.css">
<script>document.documentElement.classList.add('js')</script>
<!-- No script: every Water Cases part (and any other sub-panel) shows at once. -->
<noscript><style>.subtabpanel[hidden]{display:block}</style></noscript>
<script src="site.js" defer></script>
</head>
<body>
<div class="wrap">
  <p class="tab-page-nav"><a href="index.html#panel-check">Data Center Water Use Tracker</a>
  — this is one section of the tracker, on a page of its own.</p>
  <div class="tabpanel" id="panel-check" role="tabpanel">
<section class="panel">
  <h2>Check a project</h2>
  <p class="lead">Find relevant water laws and past cases from a project description. Matches identify shared facts; applicability depends on project evidence, jurisdiction and current law.</p>
  <div class="pcheck" id="project-check">
<div class="pcheck-grid">
  <div class="pcheck-input">
    <label class="pcheck-label" for="pcheck-text">Describe the project</label>
    <textarea id="pcheck-text" rows="6" placeholder="e.g. A 300 MW campus in Pinal County, Arizona would pump groundwater from on-site wells for evaporative cooling towers and send blowdown to the city sewer; neighbours report falling well levels and the county is considering a moratorium."></textarea>
    <div class="pcheck-examples"><span class="pcheck-examples-k">Try a real 2026 proposal:</span> <button type="button" class="pcheck-btn pcheck-example" data-example="cedar-creek-lake-tx-2026">Cedar Creek Lake campus (withdrawn)</button><button type="button" class="pcheck-btn pcheck-example" data-example="amazon-wharton-county-tx-2026">Amazon campus, Wharton County</button><button type="button" class="pcheck-btn pcheck-example" data-example="big-sky-broadview-mt-2026">Big Sky campus, Broadview</button><button type="button" class="pcheck-btn pcheck-example" data-example="vantage-port-washington-wi-2026">Vantage AI campus, Port Washington</button><button type="button" class="pcheck-btn pcheck-example" data-example="project-blue-wells-tucson-az-2026">Project Blue wells, Tucson</button><button type="button" class="pcheck-btn pcheck-example" data-example="bt-aycock-princeton-tx-2026">BT Aycock data center, Princeton</button></div>
    <div class="pcheck-row">
      <label for="pcheck-state">State</label>
      <select id="pcheck-state"><option value="">Not stated</option><option value="AL">Alabama</option><option value="AK">Alaska</option><option value="AZ">Arizona</option><option value="AR">Arkansas</option><option value="CA">California</option><option value="CO">Colorado</option><option value="CT">Connecticut</option><option value="DE">Delaware</option><option value="DC">District of Columbia</option><option value="FL">Florida</option><option value="GA">Georgia</option><option value="HI">Hawaii</option><option value="ID">Idaho</option><option value="IL">Illinois</option><option value="IN">Indiana</option><option value="IA">Iowa</option><option value="KS">Kansas</option><option value="KY">Kentucky</option><option value="LA">Louisiana</option><option value="ME">Maine</option><option value="MD">Maryland</option><option value="MA">Massachusetts</option><option value="MI">Michigan</option><option value="MN">Minnesota</option><option value="MS">Mississippi</option><option value="MO">Missouri</option><option value="MT">Montana</option><option value="NE">Nebraska</option><option value="NV">Nevada</option><option value="NH">New Hampshire</option><option value="NJ">New Jersey</option><option value="NM">New Mexico</option><option value="NY">New York</option><option value="NC">North Carolina</option><option value="ND">North Dakota</option><option value="OH">Ohio</option><option value="OK">Oklahoma</option><option value="OR">Oregon</option><option value="PA">Pennsylvania</option><option value="RI">Rhode Island</option><option value="SC">South Carolina</option><option value="SD">South Dakota</option><option value="TN">Tennessee</option><option value="TX">Texas</option><option value="UT">Utah</option><option value="VT">Vermont</option><option value="VA">Virginia</option><option value="WA">Washington</option><option value="WV">West Virginia</option><option value="WI">Wisconsin</option><option value="WY">Wyoming</option></select>
      <label for="pcheck-mw">MW</label><input id="pcheck-mw" type="number" min="0" step="1" inputmode="numeric">
      <label for="pcheck-mgd">MGD</label><input id="pcheck-mgd" type="number" min="0" step="0.1" inputmode="decimal">
    </div>
    <p class="pcheck-read" id="pcheck-read" aria-live="polite"></p>
    <details class="pcheck-facets" id="pcheck-facets">
      <summary>Facts about the project <span class="pcheck-facets-n" id="pcheck-facets-n"></span></summary>
      <p class="pcheck-muted">Ticked from the words you wrote. Untick what does not apply; tick what it missed.</p>
      <fieldset class="pcheck-dim"><legend>Where the water comes from</legend><label class="pcheck-chip" title="The campus pumps its own wells or a dedicated wellfield."><input type="checkbox" class="pcheck-facet-box" value="src-wells"> On-site groundwater wells</label><label class="pcheck-chip" title="A river, lake or reservoir intake, on site or through a new raw-water line."><input type="checkbox" class="pcheck-facet-box" value="src-surface"> Surface-water intake</label><label class="pcheck-chip" title="Service from a municipal, district or investor-owned water utility."><input type="checkbox" class="pcheck-facet-box" value="src-utility"> Water bought from a public water system</label><label class="pcheck-chip" title="Treated effluent, greywater or other non-potable supply."><input type="checkbox" class="pcheck-facet-box" value="src-reclaimed"> Reclaimed or recycled water</label><label class="pcheck-chip" title="An inter-basin diversion, a Great Lakes diversion, or a pipeline from a distant source."><input type="checkbox" class="pcheck-facet-box" value="src-transfer"> Water moved from another basin or state</label></fieldset><fieldset class="pcheck-dim"><legend>How the campus uses it</legend><label class="pcheck-chip" title="Open cooling towers or adiabatic systems that consume water by evaporation."><input type="checkbox" class="pcheck-facet-box" value="cool-evaporative"> Evaporative cooling towers</label><label class="pcheck-chip" title="Recirculating, direct-to-chip or immersion cooling with little make-up water."><input type="checkbox" class="pcheck-facet-box" value="cool-closed"> Closed-loop or liquid cooling</label><label class="pcheck-chip" title="Dry coolers or free cooling with no process water."><input type="checkbox" class="pcheck-facet-box" value="cool-air"> Air (dry) cooling</label><label class="pcheck-chip" title="Water passes through once and returns warmer — the power-plant pattern."><input type="checkbox" class="pcheck-facet-box" value="cool-once-through"> Once-through cooling</label></fieldset><fieldset class="pcheck-dim"><legend>Where the water goes</legend><label class="pcheck-chip" title="Cooling blowdown and process water go to a publicly owned treatment works."><input type="checkbox" class="pcheck-facet-box" value="out-sewer"> Blowdown to a sewer or treatment plant</label><label class="pcheck-chip" title="An outfall to a river, lake or stream under an NPDES-type permit."><input type="checkbox" class="pcheck-facet-box" value="out-surface"> Direct discharge to surface water</label><label class="pcheck-chip" title="Infiltration, land application, septic or injection — reaching groundwater, not a pipe."><input type="checkbox" class="pcheck-facet-box" value="out-ground"> Discharge to the ground or injection wells</label><label class="pcheck-chip" title="Runoff, sediment and erosion from grading or from the built campus."><input type="checkbox" class="pcheck-facet-box" value="out-stormwater"> Construction or site stormwater</label></fieldset><fieldset class="pcheck-dim"><legend>The site and its watershed</legend><label class="pcheck-chip" title="Fill, crossings or buffers that bring in §404, state wetland law and §401."><input type="checkbox" class="pcheck-facet-box" value="ctx-wetlands"> Wetlands or streams on the site</label><label class="pcheck-chip" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells."><input type="checkbox" class="pcheck-facet-box" value="ctx-stressed-aquifer"> Stressed or declining aquifer</label><label class="pcheck-chip" title="A basin under drought declarations, curtailment or shortage rules."><input type="checkbox" class="pcheck-facet-box" value="ctx-drought"> Drought-prone or arid region</label><label class="pcheck-chip" title="A community where one campus is a large share of the system&#x27;s capacity."><input type="checkbox" class="pcheck-facet-box" value="ctx-small-system"> Small town or small water system</label><label class="pcheck-chip" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water."><input type="checkbox" class="pcheck-facet-box" value="ctx-city-reservoir"> Supply that a city drinks from</label><label class="pcheck-chip" title="A shared aquifer, an apportioned river or compact-governed basin."><input type="checkbox" class="pcheck-facet-box" value="ctx-interstate"> Interstate river, aquifer or compact waters</label><label class="pcheck-chip" title="Coastal aquifers where pumping causes intrusion or land subsidence."><input type="checkbox" class="pcheck-facet-box" value="ctx-coastal"> Coastal plain, subsidence or saltwater intrusion</label><label class="pcheck-chip" title="A reservation or senior tribal water right in the same source."><input type="checkbox" class="pcheck-facet-box" value="ctx-tribal"> Tribal lands or reserved water rights</label><label class="pcheck-chip" title="Listed species or critical habitat that depend on the flows at issue."><input type="checkbox" class="pcheck-facet-box" value="ctx-endangered"> Protected species habitat downstream</label><label class="pcheck-chip" title="Structures, dredging or storage in a navigable river, harbor or federal reservoir."><input type="checkbox" class="pcheck-facet-box" value="ctx-navigable"> Navigable water, floodplain or dam</label></fieldset><fieldset class="pcheck-dim"><legend>Power for the campus</legend><label class="pcheck-chip" title="Behind-the-meter gas turbines, fuel cells or a dedicated power plant."><input type="checkbox" class="pcheck-facet-box" value="pwr-onsite-gas"> On-site gas turbines or generation</label><label class="pcheck-chip" title="Banks of diesel generators and their fuel."><input type="checkbox" class="pcheck-facet-box" value="pwr-diesel"> Diesel backup generators</label><label class="pcheck-chip" title="A restarted or new reactor, with its cooling water and federal approvals."><input type="checkbox" class="pcheck-facet-box" value="pwr-nuclear"> Nuclear restart or new reactor</label><label class="pcheck-chip" title="Hydroelectric supply, a dam licence or flows governed by a federal licence."><input type="checkbox" class="pcheck-facet-box" value="pwr-hydro"> Hydropower</label><label class="pcheck-chip" title="Cooling water drawn or discharged by generation built or restarted for the load."><input type="checkbox" class="pcheck-facet-box" value="pwr-thermo-cooling"> Power-plant cooling water</label></fieldset><fieldset class="pcheck-dim"><legend>Fuel, chemicals and contamination</legend><label class="pcheck-chip" title="Fluorinated coolants, foams and the reporting and liability they carry."><input type="checkbox" class="pcheck-facet-box" value="chem-pfas"> PFAS in coolant or fire suppression</label><label class="pcheck-chip" title="Diesel and oil storage, spill plans and spill events."><input type="checkbox" class="pcheck-facet-box" value="chem-fuel"> Fuel storage and spills</label><label class="pcheck-chip" title="Biocides, scale and corrosion inhibitors, nitrate and salts in blowdown."><input type="checkbox" class="pcheck-facet-box" value="chem-treatment"> Cooling-water treatment chemicals</label><label class="pcheck-chip" title="A brownfield, a plume, or a former industrial or federal site."><input type="checkbox" class="pcheck-facet-box" value="chem-legacy"> Legacy contamination on the site</label></fieldset><fieldset class="pcheck-dim"><legend>How the approval or dispute runs</legend><label class="pcheck-chip" title="Water figures withheld as confidential, or a project negotiated under a code name."><input type="checkbox" class="pcheck-facet-box" value="proc-secrecy"> NDA, code name or trade-secret claims</label><label class="pcheck-chip" title="A replenishment, water-positive, WUE or closed-loop promise by the operator."><input type="checkbox" class="pcheck-facet-box" value="proc-pledge"> Water-positive or efficiency pledge</label><label class="pcheck-chip" title="The fight runs through a rezoning, conditional-use or comprehensive-plan decision."><input type="checkbox" class="pcheck-facet-box" value="proc-zoning"> Rezoning or special-use permit</label><label class="pcheck-chip" title="A temporary halt on approvals, enacted or formally proposed."><input type="checkbox" class="pcheck-facet-box" value="proc-moratorium"> Moratorium or pause</label><label class="pcheck-chip" title="Abatements, exemptions or a negotiated benefits agreement with water terms."><input type="checkbox" class="pcheck-facet-box" value="proc-incentive"> Tax incentive or community-benefit agreement</label><label class="pcheck-chip" title="A suit, petition or enforcement action already filed."><input type="checkbox" class="pcheck-facet-box" value="proc-lawsuit"> Litigation or citizen suit</label><label class="pcheck-chip" title="Records requests, reporting mandates and the fight over what gets published."><input type="checkbox" class="pcheck-facet-box" value="proc-records"> Public-records or disclosure fight</label></fieldset><fieldset class="pcheck-dim"><legend>Scale</legend><label class="pcheck-chip" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure."><input type="checkbox" class="pcheck-facet-box" value="scale-hyperscale"> Large water user (hyperscale, or 1 MGD and up)</label></fieldset>
    </details>
    <div class="pcheck-actions">
      <button type="button" class="pcheck-btn pcheck-btn-primary" id="pcheck-run">Check this project</button>
      <button type="button" class="pcheck-btn" id="pcheck-clear">Clear</button>
      <button type="button" class="pcheck-btn" id="pcheck-export" disabled>Download assessment</button>
    </div>
  </div>
  <div class="pcheck-output" id="pcheck-output" aria-live="polite">
    <div class="pcheck-empty" id="pcheck-status">Nothing checked yet. Paste a description, tick the facts, or pick an example. Results appear here.</div>
  </div>
</div>
<section class="pcheck-dataset" id="docket-dataset">
  <h3 class="solution-cat-header">Docket dataset preview</h3>
  <p class="pcheck-muted">Versioned case records preserve source links and unresolved evidence.
  The assessment download includes your description and unanswered review questions.</p>
  <p><a href="docket-records.jsonl">Case records (JSONL)</a> ·
  <a href="docket-record.schema.json">Schema</a> ·
  <a href="docket-dataset.md">Dataset card</a> ·
  <a href="docket-manifest.json">Coverage and hashes</a></p>
</section>
<section class="pcheck-worked" id="pcheck-worked">
  <h3 class="solution-cat-header">Worked examples — 6 real 2026 proposals</h3>
  <p class="pcheck-muted">Each was written from public coverage and run through the same engine. The ticked
  facts are the record; the description is what you could paste. Open one to see the analysis.</p>
  <details class="pcheck-example-card" id="example-cedar-creek-lake-tx-2026"><summary><strong>Cedar Creek Lake campus (withdrawn)</strong> <span class="pcheck-meta">· Diode Ventures · Trinidad / Tool, Henderson County, Texas · withdrawn 2026-07-23</span></summary><p class="pcheck-desc">A Kansas developer proposed a data center campus west of Cedar Creek Lake in Henderson County, Texas, planned to build out over 12 years and to draw up to 5 million gallons per day of surface water from the reservoir by its fifth year. Cedar Creek Lake supplies most of Fort Worth&#x27;s drinking water and was sitting below its conservation pool. More than 2,500 residents signed a Save Cedar Creek Lake petition, and the company withdrew the project in July 2026 after saying it could not meet the governor&#x27;s new data-center development standards.</p><p class="pcheck-meta">Sources: <a href="https://www.keranews.org/news/2026-07-02/proposed-data-center-would-pull-from-lake-that-supplies-most-of-fort-worths-water" rel="noopener" target="_blank">KERA: Proposed data center would pull from lake that supplies most of Fort Worth&#x27;s water</a>, <a href="https://www.kltv.com/2026/07/18/thousands-sign-petition-save-cedar-creek-lake-proposed-data-center/" rel="noopener" target="_blank">KLTV: Thousands sign petition to &#x27;save&#x27; Cedar Creek Lake from proposed data center</a>, <a href="https://www.texastribune.org/2026/07/23/east-texas-data-center-withdrawn/" rel="noopener" target="_blank">Texas Tribune: East Texas data center project pulled after facing community backlash</a></p><div class="pcheck-result"><section class="pcheck-sec"><h4>What we read</h4><div class="pcheck-dim-row"><span class="pcheck-dim-k">State</span><span class="pcheck-dim-v">Texas</span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">Where the water comes from</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span></span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">The site and its watershed</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span><span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span></span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">Scale</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></span></div></section><section class="pcheck-sec"><h4>Activities implicated</h4><div class="pcheck-chips"><a class="pcheck-activity" href="tab-cwa.html#paths-build">Building the campus</a><a class="pcheck-activity" href="tab-cwa.html#paths-withdraw">Pumping or diverting water</a><a class="pcheck-activity" href="tab-cwa.html#paths-supply">Buying water from a utility</a><a class="pcheck-activity" href="tab-cwa.html#paths-discharge">Discharging cooling water</a><a class="pcheck-activity" href="tab-cwa.html#paths-chemicals">Storing fuel &amp; chemicals</a><a class="pcheck-activity" href="tab-cwa.html#paths-power">Powering the campus</a></div></section><section class="pcheck-sec"><h4>Laws and doctrines that could reach this project</h4><ol class="pcheck-list"><li class="pcheck-item"><span class="statute-pill" style="background:#9a6700">XFER</span> <a href="tab-cwa.html#reading-xfer-area-of-origin"><strong>Inter-basin transfer priority</strong></a><span class="pcheck-meta"> · Tex. Water Code §11.085 — inter-basin transfers junior in priority</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span><span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span></div><div class="pcheck-trigger">Could reach a campus when the campus&#x27;s water is piped in from another river basin; in Texas, the transferred supply becomes junior in priority.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#9624b2">RECL</span> <a href="tab-cwa.html#reading-recl-contract-controls-delivery"><strong>A Reclamation contract&#x27;s terms control, even against a district&#x27;s own separate water right</strong></a><span class="pcheck-meta"> · Reclamation contract law generally; individual repayment/water-service contracts under 43 U.S.C. §371 et seq.</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span><span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span></div><div class="pcheck-trigger">Could reach a campus when the campus&#x27;s water, or the farm right it buys or offsets against, traces back to a federal Reclamation project.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-1424e-sole-source-aquifer"><strong>Sole-source aquifer project review</strong></a><span class="pcheck-meta"> · §1424(e) / 42 U.S.C. §300h-3(e)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span></div><div class="pcheck-trigger">Could reach a campus when federal loans, grants or infrastructure aid back a campus or its utilities over a designated sole-source aquifer.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#08519c">CWA</span> <a href="tab-cwa.html#reading-cwa-303-wqs"><strong>Water-quality standards and antidegradation review</strong></a><span class="pcheck-meta"> · §303 / 33 U.S.C. §1313 (antidegradation, TMDLs)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span></div><div class="pcheck-trigger">Could reach a campus when a new outfall is proposed into high-quality or pollution-capped water, forcing an antidegradation review of alternatives such as closed-loop or dry cooling.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#475569">RHA</span> <a href="tab-cwa.html#reading-rha-10-structures"><strong>Structures and obstructions in navigable waters</strong></a><span class="pcheck-meta"> · §10 / 33 U.S.C. §403 (and §13 refuse)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span></div><div class="pcheck-trigger">Could reach a campus when a cooling intake or outfall structure is placed in a navigable river or lake.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a7a8a">PTD</span> <a href="tab-cwa.html#reading-ptd-reopener"><strong>No water right is immune from trust reconsideration</strong></a><span class="pcheck-meta"> · Public trust doctrine — continuing supervision over allocated water</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span></div><div class="pcheck-trigger">Could reach a campus when an existing municipal or appropriative entitlement supplies the campus and the draw damages a trust resource.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-pws-compliance"><strong>Public water system regulation and enforcement</strong></a><span class="pcheck-meta"> · Part B / 42 U.S.C. §300g (national primary drinking water regulations)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span></div><div class="pcheck-trigger">Could reach a campus when campus wells serve enough people to make the campus a regulated water system, or a small municipal system strains to serve the campus.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#6b3fa0">UTIL</span> <a href="tab-cwa.html#reading-util-shortage-moratorium"><strong>A utility may refuse to serve a new large customer</strong></a><span class="pcheck-meta"> · Municipal water service — no right to new service; moratorium review</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span></div><div class="pcheck-trigger">Could reach a campus when a utility facing a real supply constraint refuses or pauses service to a new large customer.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-1431-emergency"><strong>Emergency powers — imminent endangerment of drinking water</strong></a><span class="pcheck-meta"> · §1431 / 42 U.S.C. §300i</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span></div><div class="pcheck-trigger">Could reach a campus when a data-center-linked contaminant (fuel, cooling chemistry, construction sediment or nitrate) turns up in wells or a public system&#x27;s source water.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#5a532b">WSA</span> <a href="tab-cwa.html#reading-wsa-reallocation-and-alteration"><strong>A federal reservoir&#x27;s storage is finite, and Congress guards the ceiling</strong></a><span class="pcheck-meta"> · Water Supply Act §301(d), 43 U.S.C. §390b(d); alteration permission at 33 U.S.C. §408</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span></div><div class="pcheck-trigger">Could reach a campus when a metro utility asks the Corps for more storage in a federal reservoir to serve new commercial and industrial users.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-source-water-protection"><strong>Source-water and wellhead protection</strong></a><span class="pcheck-meta"> · §§1452–1453 (source water assessment); state wellhead protection</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span></div><div class="pcheck-trigger">Could reach a campus when the campus, its fuel farm or its drainfield sits inside a delineated source-water or wellhead protection area.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#08519c">CWA</span> <a href="tab-cwa.html#reading-cwa-316-cooling"><strong>Thermal discharge and cooling-water intake</strong></a><span class="pcheck-meta"> · §316(a)/(b) / 33 U.S.C. §1326</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span></div><div class="pcheck-trigger">Could reach a campus when the campus or its power plant takes surface water for cooling or returns heated water to it.</div></li></ol></section><section class="pcheck-sec"><h4>Closest tracked cases</h4><ol class="pcheck-list"><li class="pcheck-item"><a href="tab-cwa.html#cwa-US-v-Klamath-Drainage-District-2025"><strong>US v Klamath Drainage District (2025)</strong></a><span class="pcheck-meta"> · 2025 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span><span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction affirmed</span><span class="pcheck-outcome">Injunction / stop-work</span></div><div class="pcheck-take">A federal Reclamation contract&#x27;s delivery terms can control a water user&#x27;s diversions even against a water right the user holds independently of the federal project. Any western data-center water supply that traces back to a Reclamation project or its…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-QTS-Fayette-GA-unbilled-water-2026"><strong>QTS Fayette GA unbilled water (2026)</strong></a><span class="pcheck-meta"> · 2025-2026 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Settled, non-monetary</span></div><div class="pcheck-take">Shows data-center water accountability failing at the municipal-metering layer: millions of gallons can vanish from billing with no environmental statute, CWA permit, or penalty ever in play — a transparency gap distinct from pollution enforcement but…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Edwards-Aquifer-SoleSource-Designation-1975"><strong>Edwards Aquifer SoleSource Designation (1975)</strong></a><span class="pcheck-meta"> · 1975 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction affirmed</span></div><div class="pcheck-take">The sleeping federal hook for aquifer-country siting: it reaches projects only through federal money, but any federally backed loan, grant, or infrastructure assistance touching a data-center build-out over a designated aquifer (the Edwards region overlaps…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Constellation-CraneCleanEnergy-SRBC-NRC-PA-2026"><strong>Constellation CraneCleanEnergy SRBC NRC PA (2026)</strong></a><span class="pcheck-meta"> · 2025-2026 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span><span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit conditioned</span><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">The clearest current example of a data-center power deal running through three separate federal/interstate water-and-environmental gates at once — a basin commission&#x27;s withdrawal docket, an NRC license review, and a DOE financing EIS — none of which is a CWA…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Flint-MI-SDWA-1431-2016"><strong>Flint MI SDWA (1431-2016)</strong></a><span class="pcheck-meta"> · 2016-2025 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span><span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Compliance / emergency order</span></div><div class="pcheck-take">The most prominent modern use of SDWA emergency powers, and the proof that EPA can act directly when a drinking-water system fails its users — including where the failure is driven by cost pressure on a stressed municipal system. Relevant to any community…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Westchester-JointWaterWorks-NY-SDWA-filtration-2024"><strong>Westchester JointWaterWorks NY SDWA filtration (2024)</strong></a><span class="pcheck-meta"> · 2019-2024 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span><span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Monetary penalty</span><span class="pcheck-outcome">Consent decree</span></div><div class="pcheck-take">Demonstrates how long-deferred SDWA filtration/treatment obligations at a public water system escalate into nine-figure capital consent-decree liability — directly relevant where data-center-driven demand growth strains a regional water utility&#x27;s aging…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Charlotte-NC-drought-datacenter-moratorium-2026"><strong>Charlotte NC drought datacenter moratorium (2026)</strong></a><span class="pcheck-meta"> · 2026 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit denied or withdrawn</span></div><div class="pcheck-take">Drought conditions convert ordinary capacity planning into political flashpoints: a unanimous big-city moratorium passed within weeks of public hearings. Grandfathering means the largest water loads escape the new rules — concentrating future scrutiny (and…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019"><strong>Google Berkeley SC Middendorf aquifer (2019)</strong></a><span class="pcheck-meta"> · 2016-2019 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Consent decree</span><span class="pcheck-outcome">Settled, non-monetary</span></div><div class="pcheck-take">A flagship example of a negotiated, voluntary-leaning groundwater commitment governed entirely by a state permit and a private settlement — no CWA discharge permit ever bounded the withdrawal — showing how data-center water limits in the Southeast rest on…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Foxconn-Racine-GreatLakesCompact-Diversion-2019"><strong>Foxconn Racine GreatLakesCompact Diversion (2019)</strong></a><span class="pcheck-meta"> · 2018-2019 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit issued</span></div><div class="pcheck-take">Establishes that the Compact&#x27;s straddling-community exception can support a diversion overwhelmingly destined for one large industrial user, so long as it nominally runs through a public utility&#x27;s system — the same legal structure by which the site now…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-DRBC-Fracking-Ban-2021"><strong>DRBC Fracking Ban (2021)</strong></a><span class="pcheck-meta"> · 2021 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit denied or withdrawn</span></div><div class="pcheck-take">The clearest available demonstration that an interstate basin commission&#x27;s water authority extends to prohibiting an entire water-intensive industrial activity outright, not just permitting or conditioning it — the most protective end of the range of…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-xAI-Colossus-Memphis-TN-2026"><strong>xAI Colossus Memphis TN (2026)</strong></a><span class="pcheck-meta"> · 2025-2026 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">The most prominent AI-data-center water fight to date shows the binding regulatory levers are usually NOT a CWA discharge violation: xAI&#x27;s promised wastewater-reuse plant — which would have cut aquifer draw by up to 13 MGD — was permitted and then shelved,…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Tyco-BASF-PFAS-AFFF-PWS-2024"><strong>Tyco BASF PFAS AFFF PWS (2024)</strong></a><span class="pcheck-meta"> · 2024-2025 · Spills, PFAS &amp; contamination</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Consent decree</span></div><div class="pcheck-take">PFAS dischargers face product-liability exposure that dwarfs typical CWA civil penalties — particularly relevant if data center cooling-water additives or fire-suppression systems (many use AFFF or AFFF-substitute foams) become tied to PFAS contamination…</div></li></ol></section><section class="pcheck-sec"><h4>Communities that fought a similar project</h4><ol class="pcheck-list"><li class="pcheck-item"><a href="tab-issues.html#site-bessemer-al-hyperscale"><strong>Logistic Land Investments hyperscale campus — Bessemer, AL</strong></a><span class="pcheck-meta"> · Bessemer, Jefferson County, Alabama — Warrior River / Mulberry Fork</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span><span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">Rezoning approved; water-capacity question unresolved ahead of permitting.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-pw-digital-gateway-va"><strong>PW Digital Gateway — Prince William County, VA</strong></a><span class="pcheck-meta"> · Pageland Lane corridor, Prince William County, Virginia — Occoquan Reservoir headwaters</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">Halted — rezonings voided; project dead absent a restart.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-qts-fayette-county-ga"><strong>QTS — Fayetteville / Fayette County, GA</strong></a><span class="pcheck-meta"> · Fayetteville, Fayette County, Georgia — Flint River headwaters</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">Bill paid and metering fixed; construction-discharge scrutiny continues.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-charlotte-nc-moratorium"><strong>Charlotte, NC — citywide data-center moratorium</strong></a><span class="pcheck-meta"> · Charlotte / Mecklenburg County, North Carolina</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">Moratorium in force; regulations being drafted.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-aws-lake-anna-va"><strong>AWS Lake Anna Technology Campus — Louisa County, VA</strong></a><span class="pcheck-meta"> · Louisa County, Virginia — Sedges Creek, Lake Anna tributary</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The source is a reservoir, lake or aquifer that supplies a city&#x27;s drinking water.">Supply that a city drinks from</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">DEQ issued the final VPDES permit on August 1, 2026 (expires July 31, 2031), authorizing up to 0.28 MGD of treated cooling water to Sedges Creek under a 32°C daily-maximum temperature limit. Coverage of the final permit did not describe a PFAS monitoring…</div></li><li class="pcheck-item"><a href="tab-issues.html#site-meta-mesa-microsoft-goodyear-az"><strong>Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</strong></a><span class="pcheck-meta"> · Mesa and Goodyear, Maricopa County, Arizona</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">Both operating and expanding under negotiated water commitments.</div></li></ol></section><section class="pcheck-sec"><h4>How the closest cases ended</h4><p class="pcheck-muted">Outcome types across the 10 closest cases. A count of what happened in tracked matters, not a forecast for this one.</p><div class="pcheck-bars"><div class="pcheck-bar-row"><span class="pcheck-bar-k">Consent decree</span><span class="pcheck-bar"><span style="width:100%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Jurisdiction affirmed</span><span class="pcheck-bar"><span style="width:100%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Permit denied or withdrawn</span><span class="pcheck-bar"><span style="width:100%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Settled, non-monetary</span><span class="pcheck-bar"><span style="width:100%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Compliance / emergency order</span><span class="pcheck-bar"><span style="width:50%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Injunction / stop-work</span><span class="pcheck-bar"><span style="width:50%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Monetary penalty</span><span class="pcheck-bar"><span style="width:50%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Pending / undecided</span><span class="pcheck-bar"><span style="width:50%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Permit conditioned</span><span class="pcheck-bar"><span style="width:50%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Permit issued</span><span class="pcheck-bar"><span style="width:50%"></span></span><span class="pcheck-bar-n">1</span></div></div></section><section class="pcheck-sec"><h4>Rules in this state — Texas</h4><p class="pcheck-sub">Tracked state instruments</p><ul class="pcheck-list"><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#2e8b57">Enacted</span> <a href="tab-legislation.html#bill-tx-eo-2026-08-data-center-audit">TX EO 2026-08 (data center audit)</a><span class="pcheck-meta"> — Data center interconnection audit directive</span></li><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#2e8b57">Enacted</span> <a href="tab-legislation.html#bill-tx-sb-6">TX SB 6</a><span class="pcheck-meta"> — Large load interconnection, ERCOT oversight, and remote-disconnect</span></li><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#08519c">Introduced</span> <a href="tab-legislation.html#bill-tx-puc-energy-and-water-use-survey-data-centers">TX PUC Energy and Water Use Survey (data centers)</a><span class="pcheck-meta"> — PUCT / TWDB energy and water use survey for data centers and crypto mining</span><div class="pcheck-why">Would cover data centers in its jurisdiction; thresholds and exemptions not assessed</div></li></ul><p class="pcheck-sub">County and city actions</p><ul class="pcheck-list"><li class="pcheck-item pcheck-item-tight">Fort Worth — moratorium, proposed<span class="pcheck-meta"> · 2026-08</span></li><li class="pcheck-item pcheck-item-tight">Austin County — moratorium, active<span class="pcheck-meta"> · 2026-07</span></li><li class="pcheck-item pcheck-item-tight">Hood County — moratorium, rejected<span class="pcheck-meta"> · 2026-07</span></li><li class="pcheck-item pcheck-item-tight">Hill County — moratorium, superseded<span class="pcheck-meta"> · 2024-04</span></li></ul><p class="pcheck-sub">Federal instruments that could apply</p><ul class="pcheck-list"><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#2e8b57">Enacted</span> <a href="tab-legislation.html#bill-us-eo-14318">US EO 14318</a><span class="pcheck-meta"> — Accelerating Federal Permitting of Data Center Infrastructure</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div></li></ul></section></div></details><details class="pcheck-example-card" id="example-amazon-wharton-county-tx-2026"><summary><strong>Amazon campus, Wharton County</strong> <span class="pcheck-meta">· Amazon Data Services · Boling, Wharton County, Texas · groundwater permits approved 2026-09-08</span></summary><p class="pcheck-desc">Amazon is planning a nearly 3,000-acre, $10 billion hyperscale data center campus near Boling in Wharton County, Texas. The Coastal Bend Groundwater Conservation District approved its groundwater permits on September 8, 2026 — up to 78.2 million gallons over two and a half years for offices, restrooms, construction crews and fire protection. The first buildings are to be air cooled; as the campus grows Amazon expects to need about 500 acre-feet a year of surface water from the Lower Colorado River Authority for cooling on the hottest hours, and has not yet applied for it. Neighbors raised drinking-water wells, electricity costs and backup-generator pollution at the hearing.</p><p class="pcheck-meta">Sources: <a href="https://www.govtech.com/artificial-intelligence/amazon-clears-first-hurdle-for-10b-data-center-near-houston" rel="noopener" target="_blank">GovTech / Houston Chronicle: Amazon clears first hurdle for $10B data center near Houston</a>, <a href="https://www.houstonchronicle.com/business/economy/article/amazon-data-center-aws-wharton-water-power-boling-22442480.php" rel="noopener" target="_blank">Houston Chronicle: Amazon&#x27;s Wharton County data center groundwater permits approved</a></p><div class="pcheck-result"><section class="pcheck-sec"><h4>What we read</h4><div class="pcheck-dim-row"><span class="pcheck-dim-k">State</span><span class="pcheck-dim-v">Texas</span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">Where the water comes from</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span></span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">How the campus uses it</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="Dry coolers or free cooling with no process water.">Air (dry) cooling</span></span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">Power for the campus</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="Banks of diesel generators and their fuel.">Diesel backup generators</span></span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">Scale</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></span></div></section><section class="pcheck-sec"><h4>Activities implicated</h4><div class="pcheck-chips"><a class="pcheck-activity" href="tab-cwa.html#paths-build">Building the campus</a><a class="pcheck-activity" href="tab-cwa.html#paths-withdraw">Pumping or diverting water</a><a class="pcheck-activity" href="tab-cwa.html#paths-supply">Buying water from a utility</a><a class="pcheck-activity" href="tab-cwa.html#paths-discharge">Discharging cooling water</a><a class="pcheck-activity" href="tab-cwa.html#paths-chemicals">Storing fuel &amp; chemicals</a><a class="pcheck-activity" href="tab-cwa.html#paths-disclose">Claims &amp; disclosures</a></div></section><section class="pcheck-sec"><h4>Laws and doctrines that could reach this project</h4><ol class="pcheck-list"><li class="pcheck-item"><span class="statute-pill" style="background:#b2248e">EPCRA</span> <a href="tab-cwa.html#reading-epcra-313-tri-reporting"><strong>Toxic Release Inventory reporting reaches ordinary processing, not just storage</strong></a><span class="pcheck-meta"> · §313, 42 U.S.C. §11023 (Toxic Release Inventory / Form R)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Banks of diesel generators and their fuel.">Diesel backup generators</span></div><div class="pcheck-trigger">Could reach a campus when on-site water treatment, biocide dosing or battery operations process a listed chemical above reporting thresholds.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#08519c">CWA</span> <a href="tab-cwa.html#reading-cwa-402-industrial-stormwater"><strong>Industrial stormwater (MSGP)</strong></a><span class="pcheck-meta"> · §402 Multi-Sector General Permit</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Banks of diesel generators and their fuel.">Diesel backup generators</span></div><div class="pcheck-trigger">Could reach a campus when stormwater on an operating campus touches exposed fuel farms, chemical storage, switchyards or equipment yards.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#b2248e">EPCRA</span> <a href="tab-cwa.html#reading-epcra-312-past-violation-standing"><strong>A citizen suit can&#x27;t be used to punish a violation that&#x27;s already been fixed</strong></a><span class="pcheck-meta"> · §325(c) citizen suit, 42 U.S.C. §11046(c); §312 Tier II inventory, 42 U.S.C. §11022</span><span class="pcheck-flag pcheck-flag-limit">Limit — marks where a theory stops</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Banks of diesel generators and their fuel.">Diesel backup generators</span></div><div class="pcheck-trigger">Could reach a campus when a Tier II inventory for backup diesel or treatment chemicals is filed late; filing it before suit moots a citizen suit.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-1424e-sole-source-aquifer"><strong>Sole-source aquifer project review</strong></a><span class="pcheck-meta"> · §1424(e) / 42 U.S.C. §300h-3(e)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when federal loans, grants or infrastructure aid back a campus or its utilities over a designated sole-source aquifer.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#8a6d1f">GW</span> <a href="tab-cwa.html#reading-gw-ownership-takings"><strong>Groundwater as a compensable property interest</strong></a><span class="pcheck-meta"> · Groundwater owned in place; regulation as a constitutional taking</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a withdrawal cap arrives after the campus bought its land, or a permit lets the campus draw down the groundwater under a neighbour&#x27;s acreage.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#6b7280">CL</span> <a href="tab-cwa.html#reading-cl-citizen-standing-limit"><strong>The standing trap for opposition groups</strong></a><span class="pcheck-meta"> · Standing under state environmental-protection statutes — particularized injury</span><span class="pcheck-flag pcheck-flag-limit">Limit — marks where a theory stops</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when an opposition group sues without injured members; the household whose well failed has standing, while the coalition may not.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#475569">RHA</span> <a href="tab-cwa.html#reading-rha-10-structures"><strong>Structures and obstructions in navigable waters</strong></a><span class="pcheck-meta"> · §10 / 33 U.S.C. §403 (and §13 refuse)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span></div><div class="pcheck-trigger">Could reach a campus when a cooling intake or outfall structure is placed in a navigable river or lake.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a7a8a">PTD</span> <a href="tab-cwa.html#reading-ptd-reopener"><strong>No water right is immune from trust reconsideration</strong></a><span class="pcheck-meta"> · Public trust doctrine — continuing supervision over allocated water</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span></div><div class="pcheck-trigger">Could reach a campus when an existing municipal or appropriative entitlement supplies the campus and the draw damages a trust resource.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a4f8a">EQAP</span> <a href="tab-cwa.html#reading-eqap-commerce-clause"><strong>Groundwater is an article of interstate commerce</strong></a><span class="pcheck-meta"> · Dormant Commerce Clause (U.S. Const. art. I, §8, cl. 3)</span><span class="pcheck-flag pcheck-flag-limit">Limit — marks where a theory stops</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a state tries to keep its water away from out-of-state data-center demand by destination rather than by volume or use.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a7a8a">PTD</span> <a href="tab-cwa.html#reading-ptd-groundwater-nexus"><strong>The trust follows groundwater into surface flow</strong></a><span class="pcheck-meta"> · Public trust doctrine as applied to groundwater extraction affecting navigable waters</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when campus wells deplete a connected stream or lake, so the state&#x27;s trust duty attaches to the well permit itself.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#3182bd">WELL</span> <a href="tab-cwa.html#reading-well-cumulative-impact"><strong>The permitting agency must weigh a well&#x27;s off-site impact</strong></a><span class="pcheck-meta"> · State high-capacity well permitting — agency duty to consider harm to waters of the state</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a high-capacity well permit is sought and objectors bring hydrologic evidence of off-site impact.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#9a6700">XFER</span> <a href="tab-cwa.html#reading-xfer-area-of-origin"><strong>Inter-basin transfer priority</strong></a><span class="pcheck-meta"> · Tex. Water Code §11.085 — inter-basin transfers junior in priority</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span></div><div class="pcheck-trigger">Could reach a campus when the campus&#x27;s water is piped in from another river basin; in Texas, the transferred supply becomes junior in priority.</div></li></ol></section><section class="pcheck-sec"><h4>Closest tracked cases</h4><ol class="pcheck-list"><li class="pcheck-item"><a href="tab-cwa.html#cwa-QTS-CedarRapids-IA-2025"><strong>QTS CedarRapids IA (2025)</strong></a><span class="pcheck-meta"> · 2025 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Monetary penalty</span><span class="pcheck-outcome">Compliance / emergency order</span><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">Shows water-related compliance exposure for data centers extends beyond NPDES stormwater into groundwater withdrawal permitting — a regulatory blind spot that is being discovered ad hoc by local health departments rather than systematically tracked. As…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019"><strong>Google Berkeley SC Middendorf aquifer (2019)</strong></a><span class="pcheck-meta"> · 2016-2019 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Consent decree</span><span class="pcheck-outcome">Settled, non-monetary</span></div><div class="pcheck-take">A flagship example of a negotiated, voluntary-leaning groundwater commitment governed entirely by a state permit and a private settlement — no CWA discharge permit ever bounded the withdrawal — showing how data-center water limits in the Southeast rest on…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Meta-RichlandParish-LA-WaterSupply-2025"><strong>Meta RichlandParish LA WaterSupply (2025)</strong></a><span class="pcheck-meta"> · 2024-2026 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit conditioned</span></div><div class="pcheck-take">The largest permitted water envelope of any US data center (23 MGD) sits in a state with effectively no groundwater-withdrawal regulator — a regulatory-gap pattern (like post-Sackett wetlands gaps) where the CWA&#x27;s discharge-focused architecture leaves…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-JohnsHopkins-DSAI-Baltimore-2025"><strong>JohnsHopkins DSAI Baltimore (2025)</strong></a><span class="pcheck-meta"> · 2025 · Construction stormwater</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Banks of diesel generators and their fuel.">Diesel backup generators</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Monetary penalty</span></div><div class="pcheck-take">Demonstrates that &#x27;research-campus&#x27; AI compute facilities can replicate the same construction-stormwater compliance failures as commercial hyperscale builds and that aging campus utility systems (fuel storage for emergency power) create CWA Section 311…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Edwards-Aquifer-Authority-v-Day-2012"><strong>Edwards Aquifer Authority v Day (2012)</strong></a><span class="pcheck-meta"> · 2012 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction affirmed</span></div><div class="pcheck-take">The doctrine that constrains how far a state can regulate data-center pumping in ownership-in-place jurisdictions, and it points both ways. An operator that bought land can assert a property interest against a withdrawal cap imposed afterwards; a neighbour…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-ProjectBlue-Tucson-AMES-2026"><strong>ProjectBlue Tucson AMES (2026)</strong></a><span class="pcheck-meta"> · 2026 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">Highlights the convergence of CWA-adjacent stormwater/dust control, municipal water-permit politics, and groundwater extraction permitting at a single hyperscale site. Tucson is the first major U.S. city to formally deny municipal water service to a data…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Sailfish-HoodCountyTX-ComancheCircle-aquifer-moratorium-2025-2026"><strong>Sailfish HoodCountyTX ComancheCircle aquifer moratorium (2025-2026)</strong></a><span class="pcheck-meta"> · 2025-2026 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">In no-zoning states like Texas, aquifer-recharge and watershed objections have no local legal vehicle at all — counties literally cannot say no. Developer exposure is therefore deferred to groundwater districts, state legislatures, and eventual nuisance…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Foxconn-Racine-GreatLakesCompact-Diversion-2019"><strong>Foxconn Racine GreatLakesCompact Diversion (2019)</strong></a><span class="pcheck-meta"> · 2018-2019 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit issued</span></div><div class="pcheck-take">Establishes that the Compact&#x27;s straddling-community exception can support a diversion overwhelmingly destined for one large industrial user, so long as it nominally runs through a public utility&#x27;s system — the same legal structure by which the site now…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-DRBC-Fracking-Ban-2021"><strong>DRBC Fracking Ban (2021)</strong></a><span class="pcheck-meta"> · 2021 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit denied or withdrawn</span></div><div class="pcheck-take">The clearest available demonstration that an interstate basin commission&#x27;s water authority extends to prohibiting an entire water-intensive industrial activity outright, not just permitting or conditioning it — the most protective end of the range of…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Brayton-Point-Dominion-2003-2007"><strong>Brayton Point Dominion (2003-2007)</strong></a><span class="pcheck-meta"> · 2003-2007 · Cooling water &amp; thermal (§316)</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit issued</span><span class="pcheck-outcome">Permit conditioned</span></div><div class="pcheck-take">Most important precedent for evaporative-cooled data centers: 316(b) BTA can require retrofitting once-through cooling to closed-cycle (i.e., cooling towers), making intake design a regulated variable for any facility withdrawing more than ~2 MGD. Future…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-ELF-v-SWRCB-2018"><strong>ELF v SWRCB (2018)</strong></a><span class="pcheck-meta"> · 2018 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction affirmed</span></div><div class="pcheck-take">The reading that reaches the ordinary data-center hydrology. Campus wells are usually regulated, if at all, as groundwater — not as a diversion from the stream they actually deplete. ELF closes that gap wherever drawdown is connected to surface flow, and it…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Sporhase-v-Nebraska-1982"><strong>Sporhase v Nebraska (1982)</strong></a><span class="pcheck-meta"> · 1982 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction narrowed</span></div><div class="pcheck-take">The constitutional ceiling on state water protectionism, and a live constraint on how the bills in this dataset can be written. A state may limit large withdrawals; it may not condition water on the user or the water staying inside its borders. For data…</div></li></ol></section><section class="pcheck-sec"><h4>Communities that fought a similar project</h4><ol class="pcheck-list"><li class="pcheck-item"><a href="tab-issues.html#site-meta-richland-parish-la"><strong>Meta Hyperion — Richland Parish, LA</strong></a><span class="pcheck-meta"> · Richland Parish (near Rayville/Delhi), Louisiana</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">Under construction, operational target 2028; transparency and cost fights ongoing.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-project-blue-tucson-az"><strong>Project Blue — Tucson / Pima County, AZ</strong></a><span class="pcheck-meta"> · Tucson / Pima County, Arizona</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Dry coolers or free cooling with no process water.">Air (dry) cooling</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">City rejection stands; the redesigned county-land project is proceeding on two ADWR-permitted wells. One year on, Tucson adopted zoning code amendments (August 2026) setting siting standards for future large data centers (25,000+ sq ft / 20+ MW): a half-mile…</div></li><li class="pcheck-item"><a href="tab-issues.html#site-hood-county-granbury-tx"><strong>MARA bitcoin mine &amp; proposed AI campuses — Hood County, TX</strong></a><span class="pcheck-meta"> · Granbury, Hood County, Texas — Paluxy Valley watershed</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Dry coolers or free cooling with no process water.">Air (dry) cooling</span></div><div class="pcheck-take">No moratorium; nuisance litigation and expansion continue.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-bessemer-al-hyperscale"><strong>Logistic Land Investments hyperscale campus — Bessemer, AL</strong></a><span class="pcheck-meta"> · Bessemer, Jefferson County, Alabama — Warrior River / Mulberry Fork</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A river, lake or reservoir intake, on site or through a new raw-water line.">Surface-water intake</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">Rezoning approved; water-capacity question unresolved ahead of permitting.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-xai-colossus-memphis-tn"><strong>xAI Colossus — Memphis, TN</strong></a><span class="pcheck-meta"> · South Memphis, Tennessee (former Electrolux site)</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">Operating on aquifer-sourced water; xAI confirmed on August 17, 2026 that recycling-plant construction restarts in January 2027, with the finished plant recycling 10 MGD and projected to protect 3.64 billion gallons/year of Memphis Sand aquifer drinking water.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-corpus-christi-sinton-tx"><strong>Corpus Christi / Sinton — Evangeline Aquifer, TX</strong></a><span class="pcheck-meta"> · San Patricio County, Texas</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-take">In contested hearings; Corpus continues pipeline spending without drilling permits.</div></li></ol></section><section class="pcheck-sec"><h4>Assessed as NOT reaching a similar site</h4><ul class="pcheck-list"><li class="pcheck-item pcheck-neg"><span class="statute-pill pcheck-neg-pill">PTD</span> <a href="tab-cwa.html#reading-ptd-groundwater-nexus"><strong>The trust follows groundwater into surface flow</strong></a> — at <a href="tab-issues.html#site-project-blue-tucson-az">Project Blue — Tucson / Pima County, AZ</a>: Arizona has never extended the public trust doctrine to groundwater. The trust argument that succeeded in California is not available here, and the statutory AMA regime is the whole of the constraint.</li></ul></section><section class="pcheck-sec"><h4>How the closest cases ended</h4><p class="pcheck-muted">Outcome types across the 10 closest cases. A count of what happened in tracked matters, not a forecast for this one.</p><div class="pcheck-bars"><div class="pcheck-bar-row"><span class="pcheck-bar-k">Pending / undecided</span><span class="pcheck-bar"><span style="width:100%"></span></span><span class="pcheck-bar-n">3</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Monetary penalty</span><span class="pcheck-bar"><span style="width:67%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Permit conditioned</span><span class="pcheck-bar"><span style="width:67%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Permit issued</span><span class="pcheck-bar"><span style="width:67%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Compliance / emergency order</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Consent decree</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Jurisdiction affirmed</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Permit denied or withdrawn</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Settled, non-monetary</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div></div></section><section class="pcheck-sec"><h4>Rules in this state — Texas</h4><p class="pcheck-sub">Tracked state instruments</p><ul class="pcheck-list"><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#2e8b57">Enacted</span> <a href="tab-legislation.html#bill-tx-eo-2026-08-data-center-audit">TX EO 2026-08 (data center audit)</a><span class="pcheck-meta"> — Data center interconnection audit directive</span></li><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#2e8b57">Enacted</span> <a href="tab-legislation.html#bill-tx-sb-6">TX SB 6</a><span class="pcheck-meta"> — Large load interconnection, ERCOT oversight, and remote-disconnect</span></li><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#08519c">Introduced</span> <a href="tab-legislation.html#bill-tx-puc-energy-and-water-use-survey-data-centers">TX PUC Energy and Water Use Survey (data centers)</a><span class="pcheck-meta"> — PUCT / TWDB energy and water use survey for data centers and crypto mining</span><div class="pcheck-why">Would cover data centers in its jurisdiction; thresholds and exemptions not assessed</div></li></ul><p class="pcheck-sub">County and city actions</p><ul class="pcheck-list"><li class="pcheck-item pcheck-item-tight">Fort Worth — moratorium, proposed<span class="pcheck-meta"> · 2026-08</span></li><li class="pcheck-item pcheck-item-tight">Austin County — moratorium, active<span class="pcheck-meta"> · 2026-07</span></li><li class="pcheck-item pcheck-item-tight">Hood County — moratorium, rejected<span class="pcheck-meta"> · 2026-07</span></li><li class="pcheck-item pcheck-item-tight">Hill County — moratorium, superseded<span class="pcheck-meta"> · 2024-04</span></li></ul><p class="pcheck-sub">Federal instruments that could apply</p><ul class="pcheck-list"><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#2e8b57">Enacted</span> <a href="tab-legislation.html#bill-us-eo-14318">US EO 14318</a><span class="pcheck-meta"> — Accelerating Federal Permitting of Data Center Infrastructure</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div></li></ul></section></div></details><details class="pcheck-example-card" id="example-big-sky-broadview-mt-2026"><summary><strong>Big Sky campus, Broadview</strong> <span class="pcheck-meta">· Quantica · Broadview, Yellowstone County, Montana · proposed 2026-09-30</span></summary><p class="pcheck-desc">Quantica&#x27;s Big Sky Campus near Broadview, Montana would pump a new public-water-supply well into the deep Madison Aquifer, about 150,000 gallons per day during construction and 20,000 gallons per day once operating, to support a closed-loop cooling system. The Montana Department of Environmental Quality opened the well application for public comment through October 29, 2026, reviewing groundwater protection, while the Department of Natural Resources and Conservation handles the water right.</p><p class="pcheck-meta">Sources: <a href="https://nbcmontana.com/news/local/deq-seeks-public-comment-on-well-proposal-for-new-data-center-in-yellowstone-co" rel="noopener" target="_blank">NBC Montana: DEQ seeks public comment on well proposal for new data center in Yellowstone County</a></p><div class="pcheck-result"><section class="pcheck-sec"><h4>What we read</h4><div class="pcheck-dim-row"><span class="pcheck-dim-k">State</span><span class="pcheck-dim-v">Montana</span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">Where the water comes from</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">How the campus uses it</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="Recirculating, direct-to-chip or immersion cooling with little make-up water.">Closed-loop or liquid cooling</span></span></div></section><section class="pcheck-sec"><h4>Activities implicated</h4><div class="pcheck-chips"><a class="pcheck-activity" href="tab-cwa.html#paths-build">Building the campus</a><a class="pcheck-activity" href="tab-cwa.html#paths-withdraw">Pumping or diverting water</a><a class="pcheck-activity" href="tab-cwa.html#paths-supply">Buying water from a utility</a><a class="pcheck-activity" href="tab-cwa.html#paths-chemicals">Storing fuel &amp; chemicals</a></div></section><section class="pcheck-sec"><h4>Laws and doctrines that could reach this project</h4><ol class="pcheck-list"><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-1424e-sole-source-aquifer"><strong>Sole-source aquifer project review</strong></a><span class="pcheck-meta"> · §1424(e) / 42 U.S.C. §300h-3(e)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when federal loans, grants or infrastructure aid back a campus or its utilities over a designated sole-source aquifer.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#8a6d1f">GW</span> <a href="tab-cwa.html#reading-gw-ownership-takings"><strong>Groundwater as a compensable property interest</strong></a><span class="pcheck-meta"> · Groundwater owned in place; regulation as a constitutional taking</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a withdrawal cap arrives after the campus bought its land, or a permit lets the campus draw down the groundwater under a neighbour&#x27;s acreage.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#6b7280">CL</span> <a href="tab-cwa.html#reading-cl-citizen-standing-limit"><strong>The standing trap for opposition groups</strong></a><span class="pcheck-meta"> · Standing under state environmental-protection statutes — particularized injury</span><span class="pcheck-flag pcheck-flag-limit">Limit — marks where a theory stops</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when an opposition group sues without injured members; the household whose well failed has standing, while the coalition may not.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a4f8a">EQAP</span> <a href="tab-cwa.html#reading-eqap-commerce-clause"><strong>Groundwater is an article of interstate commerce</strong></a><span class="pcheck-meta"> · Dormant Commerce Clause (U.S. Const. art. I, §8, cl. 3)</span><span class="pcheck-flag pcheck-flag-limit">Limit — marks where a theory stops</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a state tries to keep its water away from out-of-state data-center demand by destination rather than by volume or use.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a7a8a">PTD</span> <a href="tab-cwa.html#reading-ptd-groundwater-nexus"><strong>The trust follows groundwater into surface flow</strong></a><span class="pcheck-meta"> · Public trust doctrine as applied to groundwater extraction affecting navigable waters</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when campus wells deplete a connected stream or lake, so the state&#x27;s trust duty attaches to the well permit itself.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#3182bd">WELL</span> <a href="tab-cwa.html#reading-well-cumulative-impact"><strong>The permitting agency must weigh a well&#x27;s off-site impact</strong></a><span class="pcheck-meta"> · State high-capacity well permitting — agency duty to consider harm to waters of the state</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a high-capacity well permit is sought and objectors bring hydrologic evidence of off-site impact.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#6b7280">CL</span> <a href="tab-cwa.html#reading-cl-negligent-subsidence"><strong>Capture shields depletion, not negligent harm</strong></a><span class="pcheck-meta"> · Negligence, willful waste and malicious injury as limits on the rule of capture</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when well spacing, boundary siting or pumping rates cause subsidence or other harm to a neighbour, even in a rule-of-capture state.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-pws-compliance"><strong>Public water system regulation and enforcement</strong></a><span class="pcheck-meta"> · Part B / 42 U.S.C. §300g (national primary drinking water regulations)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when campus wells serve enough people to make the campus a regulated water system, or a small municipal system strains to serve the campus.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a7a8a">PTD</span> <a href="tab-cwa.html#reading-ptd-precautionary"><strong>Uncertainty weighs toward protecting the resource</strong></a><span class="pcheck-meta"> · Public trust doctrine — burden of proof and the precautionary principle</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when consumption figures are confidential and the hydrology is unresolved, so the burden falls on the applicant (strongest where, as in Hawai&#x27;i, the state constitution says so).</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-1431-emergency"><strong>Emergency powers — imminent endangerment of drinking water</strong></a><span class="pcheck-meta"> · §1431 / 42 U.S.C. §300i</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a data-center-linked contaminant (fuel, cooling chemistry, construction sediment or nitrate) turns up in wells or a public system&#x27;s source water.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-source-water-protection"><strong>Source-water and wellhead protection</strong></a><span class="pcheck-meta"> · §§1452–1453 (source water assessment); state wellhead protection</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when the campus, its fuel farm or its drainfield sits inside a delineated source-water or wellhead protection area.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#6b7f2a">GWMGMT</span> <a href="tab-cwa.html#reading-gwmgmt-az-ama"><strong>Assured-water-supply rules inside an Active Management Area</strong></a><span class="pcheck-meta"> · Arizona Groundwater Management Act of 1980 — Active Management Areas and assured water supply</span><span class="pcheck-flag pcheck-flag-else">Arizona regime — an analogy here</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a campus inside an Arizona Active Management Area has to show an assured or designated water supply.</div></li></ol></section><section class="pcheck-sec"><h4>Closest tracked cases</h4><ol class="pcheck-list"><li class="pcheck-item"><a href="tab-cwa.html#cwa-Edwards-Aquifer-Authority-v-Day-2012"><strong>Edwards Aquifer Authority v Day (2012)</strong></a><span class="pcheck-meta"> · 2012 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction affirmed</span></div><div class="pcheck-take">The doctrine that constrains how far a state can regulate data-center pumping in ownership-in-place jurisdictions, and it points both ways. An operator that bought land can assert a property interest against a withdrawal cap imposed afterwards; a neighbour…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-QTS-CedarRapids-IA-2025"><strong>QTS CedarRapids IA (2025)</strong></a><span class="pcheck-meta"> · 2025 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Monetary penalty</span><span class="pcheck-outcome">Compliance / emergency order</span><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">Shows water-related compliance exposure for data centers extends beyond NPDES stormwater into groundwater withdrawal permitting — a regulatory blind spot that is being discovered ad hoc by local health departments rather than systematically tracked. As…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Microsoft-MountPleasantWI-wetland-individual-permit-2024"><strong>Microsoft MountPleasantWI wetland individual permit (2024)</strong></a><span class="pcheck-meta"> · 2024-2026 · Wetlands &amp; streams (§404/§401)</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Recirculating, direct-to-chip or immersion cooling with little make-up water.">Closed-loop or liquid cooling</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit issued</span></div><div class="pcheck-take">Even &#x27;zero-water cooling&#x27; campuses carry front-end wetland-permit exposure at the construction stage, processed through state programs that blend §404/§401 review with state-law jurisdiction. Transparency litigation by Waterkeeper-affiliated groups is…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-MCWC-v-Nestle-Waters-2007"><strong>MCWC v Nestle Waters (2007)</strong></a><span class="pcheck-meta"> · 2007 · Citizen suits &amp; court doctrine</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Dismissed / no liability</span></div><div class="pcheck-take">The procedural reason so much data-center opposition in this dataset runs through zoning votes, moratoriums and records requests rather than litigation: a watershed coalition can lose before the merits are reached. It also identifies the right plaintiff. A…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Sporhase-v-Nebraska-1982"><strong>Sporhase v Nebraska (1982)</strong></a><span class="pcheck-meta"> · 1982 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction narrowed</span></div><div class="pcheck-take">The constitutional ceiling on state water protectionism, and a live constraint on how the bills in this dataset can be written. A state may limit large withdrawals; it may not condition water on the user or the water staying inside its borders. For data…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-ELF-v-SWRCB-2018"><strong>ELF v SWRCB (2018)</strong></a><span class="pcheck-meta"> · 2018 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction affirmed</span></div><div class="pcheck-take">The reading that reaches the ordinary data-center hydrology. Campus wells are usually regulated, if at all, as groundwater — not as a diversion from the stream they actually deplete. ELF closes that gap wherever drawdown is connected to surface flow, and it…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Meta-Cheyenne-WY-reclaimed-contamination-2026"><strong>Meta Cheyenne WY reclaimed contamination (2026)</strong></a><span class="pcheck-meta"> · 2026 · Sewer pretreatment (§307)</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Recirculating, direct-to-chip or immersion cooling with little make-up water.">Closed-loop or liquid cooling</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Compliance / emergency order</span></div><div class="pcheck-take">The first data-center contamination of a municipal reclaimed-water system in this record, and it inverts the usual framing. Reclaimed water is the industry&#x27;s headline answer to consumption criticism and appears throughout this tracker&#x27;s Solutions dataset —…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Lake-Beulah-v-DNR-2011"><strong>Lake Beulah v DNR (2011)</strong></a><span class="pcheck-meta"> · 2011 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit issued</span><span class="pcheck-outcome">Jurisdiction affirmed</span></div><div class="pcheck-take">The most directly usable doctrine here for anyone contesting a data-center well, because it operates before the water is pumped rather than after the harm. It also states the price of admission plainly: objections must arrive as hydrologic evidence, not as…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Meta-RichlandParish-LA-WaterSupply-2025"><strong>Meta RichlandParish LA WaterSupply (2025)</strong></a><span class="pcheck-meta"> · 2024-2026 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit conditioned</span></div><div class="pcheck-take">The largest permitted water envelope of any US data center (23 MGD) sits in a state with effectively no groundwater-withdrawal regulator — a regulatory-gap pattern (like post-Sackett wetlands gaps) where the CWA&#x27;s discharge-focused architecture leaves…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-ProjectBlue-Tucson-AMES-2026"><strong>ProjectBlue Tucson AMES (2026)</strong></a><span class="pcheck-meta"> · 2026 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">Highlights the convergence of CWA-adjacent stormwater/dust control, municipal water-permit politics, and groundwater extraction permitting at a single hyperscale site. Tucson is the first major U.S. city to formally deny municipal water service to a data…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Friendswood-v-Smith-Southwest-1978"><strong>Friendswood v Smith Southwest (1978)</strong></a><span class="pcheck-meta"> · 1978 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Dismissed / no liability</span></div><div class="pcheck-take">The crack in the rule of capture, and the reason a neighbour&#x27;s strongest claim against a data center in a capture state is about *how* it pumps rather than *that* it pumps. Well spacing, proximity to boundaries and rates chosen against engineering advice are…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Sailfish-HoodCountyTX-ComancheCircle-aquifer-moratorium-2025-2026"><strong>Sailfish HoodCountyTX ComancheCircle aquifer moratorium (2025-2026)</strong></a><span class="pcheck-meta"> · 2025-2026 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">In no-zoning states like Texas, aquifer-recharge and watershed objections have no local legal vehicle at all — counties literally cannot say no. Developer exposure is therefore deferred to groundwater districts, state legislatures, and eventual nuisance…</div></li></ol></section><section class="pcheck-sec"><h4>Communities that fought a similar project</h4><ol class="pcheck-list"><li class="pcheck-item"><a href="tab-issues.html#site-microsoft-west-des-moines-ia"><strong>Microsoft — West Des Moines, IA</strong></a><span class="pcheck-meta"> · West Des Moines, Iowa</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Recirculating, direct-to-chip or immersion cooling with little make-up water.">Closed-loop or liquid cooling</span></div><div class="pcheck-take">Operating; zero-water designs pledged for new buildings.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-meta-richland-parish-la"><strong>Meta Hyperion — Richland Parish, LA</strong></a><span class="pcheck-meta"> · Richland Parish (near Rayville/Delhi), Louisiana</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-take">Under construction, operational target 2028; transparency and cost fights ongoing.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-meta-cheyenne-wy"><strong>Meta — Cheyenne, WY</strong></a><span class="pcheck-meta"> · Cheyenne, Laramie County, Wyoming</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Recirculating, direct-to-chip or immersion cooling with little make-up water.">Closed-loop or liquid cooling</span></div><div class="pcheck-take">Discharge privileges terminated; reuse system restored under new policy</div></li><li class="pcheck-item"><a href="tab-issues.html#site-meta-mesa-microsoft-goodyear-az"><strong>Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</strong></a><span class="pcheck-meta"> · Mesa and Goodyear, Maricopa County, Arizona</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Recirculating, direct-to-chip or immersion cooling with little make-up water.">Closed-loop or liquid cooling</span></div><div class="pcheck-take">Both operating and expanding under negotiated water commitments.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-corpus-christi-sinton-tx"><strong>Corpus Christi / Sinton — Evangeline Aquifer, TX</strong></a><span class="pcheck-meta"> · San Patricio County, Texas</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-take">In contested hearings; Corpus continues pipeline spending without drilling permits.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-xai-colossus-memphis-tn"><strong>xAI Colossus — Memphis, TN</strong></a><span class="pcheck-meta"> · South Memphis, Tennessee (former Electrolux site)</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-take">Operating on aquifer-sourced water; xAI confirmed on August 17, 2026 that recycling-plant construction restarts in January 2027, with the finished plant recycling 10 MGD and projected to protect 3.64 billion gallons/year of Memphis Sand aquifer drinking water.</div></li></ol></section><section class="pcheck-sec"><h4>How the closest cases ended</h4><p class="pcheck-muted">Outcome types across the 10 closest cases. A count of what happened in tracked matters, not a forecast for this one.</p><div class="pcheck-bars"><div class="pcheck-bar-row"><span class="pcheck-bar-k">Jurisdiction affirmed</span><span class="pcheck-bar"><span style="width:100%"></span></span><span class="pcheck-bar-n">3</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Compliance / emergency order</span><span class="pcheck-bar"><span style="width:67%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Pending / undecided</span><span class="pcheck-bar"><span style="width:67%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Permit issued</span><span class="pcheck-bar"><span style="width:67%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Dismissed / no liability</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Jurisdiction narrowed</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Monetary penalty</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Permit conditioned</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div></div></section><section class="pcheck-sec"><h4>Rules in this state — Montana</h4><p class="pcheck-muted">No tracked Montana instrument yet.</p><p class="pcheck-muted">No tracked county or city action in Montana yet.</p></section></div></details><details class="pcheck-example-card" id="example-vantage-port-washington-wi-2026"><summary><strong>Vantage AI campus, Port Washington</strong> <span class="pcheck-meta">· Vantage Data Centers (OpenAI / Oracle Stargate) · Port Washington, Ozaukee County, Wisconsin · under construction 2025-12-17</span></summary><p class="pcheck-desc">Vantage Data Centers is building a $15 billion AI campus for the Stargate program in Port Washington, Wisconsin, on the Lake Michigan shore inside the Great Lakes basin; construction began with a groundbreaking in December 2025. The campus is to use closed-loop cooling with dry chillers, and its agreement with the city allows up to 1.2 million gallons per day from Port Washington&#x27;s water plant on the hottest days. Residents have demanded transparency on water and environmental impacts, and in April 2026 voters passed a referendum requiring voter approval for development incentives of $10 million or more.</p><p class="pcheck-meta">Sources: <a href="https://ozaukeepress.com/content/175m-tif-district-help-finance-data-center" rel="noopener" target="_blank">Ozaukee Press: $175M TIF district to help finance data center</a>, <a href="https://spectrumnews1.com/wi/madison/news/2025/09/23/data-center-port-washington" rel="noopener" target="_blank">Spectrum News 1: Port Washington data center water agreement</a>, <a href="https://www.tmj4.com/news/local-news/residents-demand-transparency-on-port-washingtons-15b-ai-data-centers-water-and-environmental-impact" rel="noopener" target="_blank">TMJ4: Residents demand transparency on Port Washington&#x27;s $15B AI data center&#x27;s water and environmental impact</a>, <a href="https://www.wuwm.com/are-there-rules-governing-data-center-water-usage" rel="noopener" target="_blank">WUWM: Are there rules governing data center water usage?</a>, <a href="https://urbanmilwaukee.com/2026/04/08/port-washington-passes-referendum-on-data-center-deals/" rel="noopener" target="_blank">Urban Milwaukee: Port Washington passes referendum on data center deals</a>, <a href="https://biztimes.com/groundbreaking-held-as-construction-begins-on-15b-port-washington-data-center/" rel="noopener" target="_blank">BizTimes: Groundbreaking held as construction begins on $15B Port Washington data center</a></p><div class="pcheck-result"><section class="pcheck-sec"><h4>What we read</h4><div class="pcheck-dim-row"><span class="pcheck-dim-k">State</span><span class="pcheck-dim-v">Wisconsin</span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">Where the water comes from</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span></span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">How the campus uses it</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="Recirculating, direct-to-chip or immersion cooling with little make-up water.">Closed-loop or liquid cooling</span><span class="pcheck-facet" title="Dry coolers or free cooling with no process water.">Air (dry) cooling</span></span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">The site and its watershed</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="A shared aquifer, an apportioned river or compact-governed basin.">Interstate river, aquifer or compact waters</span></span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">How the approval or dispute runs</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span></span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">Scale</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></span></div></section><section class="pcheck-sec"><h4>Activities implicated</h4><div class="pcheck-chips"><a class="pcheck-activity" href="tab-cwa.html#paths-build">Building the campus</a><a class="pcheck-activity" href="tab-cwa.html#paths-withdraw">Pumping or diverting water</a><a class="pcheck-activity" href="tab-cwa.html#paths-supply">Buying water from a utility</a><a class="pcheck-activity" href="tab-cwa.html#paths-chemicals">Storing fuel &amp; chemicals</a><a class="pcheck-activity" href="tab-cwa.html#paths-disclose">Claims &amp; disclosures</a></div></section><section class="pcheck-sec"><h4>Laws and doctrines that could reach this project</h4><ol class="pcheck-list"><li class="pcheck-item"><span class="statute-pill" style="background:#5b6b8a">SEPA</span> <a href="tab-cwa.html#reading-sepa-supply-adequacy"><strong>An environmental document must show water that actually exists</strong></a><span class="pcheck-meta"> · State environmental review — long-term water supply must be realistic, not on paper</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span></div><div class="pcheck-trigger">Could reach a campus when a state environmental review analyzes phase one and assumes water for later phases that it cannot demonstrate.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#79204d">BASIN</span> <a href="tab-cwa.html#reading-basin-glc-diversion"><strong>The Compact bars diversion out of the Great Lakes basin except through narrow exceptions</strong></a><span class="pcheck-meta"> · Great Lakes–St. Lawrence River Basin Water Resources Compact, Art. 4.9 (straddling-community exception)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="A shared aquifer, an apportioned river or compact-governed basin.">Interstate river, aquifer or compact waters</span></div><div class="pcheck-trigger">Could reach a campus when water would leave the Great Lakes basin to serve a campus outside it.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#5b6b8a">SEPA</span> <a href="tab-cwa.html#reading-sepa-review-injunction"><strong>Inadequate water disclosure can stop the project now</strong></a><span class="pcheck-meta"> · State environmental review — interim relief where water disclosure is inadequate</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span></div><div class="pcheck-trigger">Could reach a campus when construction proceeds while a challenge to the review&#x27;s water disclosure is still live.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#7c3aed">TSCA</span> <a href="tab-cwa.html#reading-tsca-8e-substantial-risk"><strong>Substantial-risk information reporting</strong></a><span class="pcheck-meta"> · §8(e) / 15 U.S.C. §2607(e)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span></div><div class="pcheck-trigger">Could reach a campus when a supplier learns its cooling biocide, corrosion inhibitor or fire suppressant is contaminating water and does not report it.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a4f8a">EQAP</span> <a href="tab-cwa.html#reading-eqap-interstate-aquifer"><strong>Equitable apportionment reaches groundwater</strong></a><span class="pcheck-meta"> · U.S. Const. art. III, §2 original jurisdiction — equitable apportionment of an interstate aquifer</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A shared aquifer, an apportioned river or compact-governed basin.">Interstate river, aquifer or compact waters</span></div><div class="pcheck-trigger">Could reach a campus when heavy pumping draws down an aquifer that crosses a state line and injures the neighbouring state.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#b2248e">EPCRA</span> <a href="tab-cwa.html#reading-epcra-313-tri-reporting"><strong>Toxic Release Inventory reporting reaches ordinary processing, not just storage</strong></a><span class="pcheck-meta"> · §313, 42 U.S.C. §11023 (Toxic Release Inventory / Form R)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span></div><div class="pcheck-trigger">Could reach a campus when on-site water treatment, biocide dosing or battery operations process a listed chemical above reporting thresholds.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a4f8a">EQAP</span> <a href="tab-cwa.html#reading-eqap-commerce-clause"><strong>Groundwater is an article of interstate commerce</strong></a><span class="pcheck-meta"> · Dormant Commerce Clause (U.S. Const. art. I, §8, cl. 3)</span><span class="pcheck-flag pcheck-flag-limit">Limit — marks where a theory stops</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A shared aquifer, an apportioned river or compact-governed basin.">Interstate river, aquifer or compact waters</span></div><div class="pcheck-trigger">Could reach a campus when a state tries to keep its water away from out-of-state data-center demand by destination rather than by volume or use.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a7a8a">PTD</span> <a href="tab-cwa.html#reading-ptd-precautionary"><strong>Uncertainty weighs toward protecting the resource</strong></a><span class="pcheck-meta"> · Public trust doctrine — burden of proof and the precautionary principle</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span></div><div class="pcheck-trigger">Could reach a campus when consumption figures are confidential and the hydrology is unresolved, so the burden falls on the applicant (strongest where, as in Hawai&#x27;i, the state constitution says so).</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a7a8a">PTD</span> <a href="tab-cwa.html#reading-ptd-reopener"><strong>No water right is immune from trust reconsideration</strong></a><span class="pcheck-meta"> · Public trust doctrine — continuing supervision over allocated water</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span></div><div class="pcheck-trigger">Could reach a campus when an existing municipal or appropriative entitlement supplies the campus and the draw damages a trust resource.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#b2248e">EPCRA</span> <a href="tab-cwa.html#reading-epcra-312-past-violation-standing"><strong>A citizen suit can&#x27;t be used to punish a violation that&#x27;s already been fixed</strong></a><span class="pcheck-meta"> · §325(c) citizen suit, 42 U.S.C. §11046(c); §312 Tier II inventory, 42 U.S.C. §11022</span><span class="pcheck-flag pcheck-flag-limit">Limit — marks where a theory stops</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span></div><div class="pcheck-trigger">Could reach a campus when a Tier II inventory for backup diesel or treatment chemicals is filed late; filing it before suit moots a citizen suit.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#9624b2">RECL</span> <a href="tab-cwa.html#reading-recl-contract-controls-delivery"><strong>A Reclamation contract&#x27;s terms control, even against a district&#x27;s own separate water right</strong></a><span class="pcheck-meta"> · Reclamation contract law generally; individual repayment/water-service contracts under 43 U.S.C. §371 et seq.</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A shared aquifer, an apportioned river or compact-governed basin.">Interstate river, aquifer or compact waters</span></div><div class="pcheck-trigger">Could reach a campus when the campus&#x27;s water, or the farm right it buys or offsets against, traces back to a federal Reclamation project.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-pws-compliance"><strong>Public water system regulation and enforcement</strong></a><span class="pcheck-meta"> · Part B / 42 U.S.C. §300g (national primary drinking water regulations)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span></div><div class="pcheck-trigger">Could reach a campus when campus wells serve enough people to make the campus a regulated water system, or a small municipal system strains to serve the campus.</div></li></ol></section><section class="pcheck-sec"><h4>Closest tracked cases</h4><ol class="pcheck-list"><li class="pcheck-item"><a href="tab-cwa.html#cwa-MilwaukeeRiverkeeper-RacineWI-water-records-suit-2025"><strong>MilwaukeeRiverkeeper RacineWI water records suit (2025)</strong></a><span class="pcheck-meta"> · 2025 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="A shared aquifer, an apportioned river or compact-governed basin.">Interstate river, aquifer or compact waters</span><span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Settled, non-monetary</span></div><div class="pcheck-take">The dispute concerns public access to site-level water-use records and the scope of trade-secret protections. Disclosure obligations depend on the applicable public-records law and the records at issue; a request for disclosure does not itself establish an…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Microsoft-MountPleasantWI-wetland-individual-permit-2024"><strong>Microsoft MountPleasantWI wetland individual permit (2024)</strong></a><span class="pcheck-meta"> · 2024-2026 · Wetlands &amp; streams (§404/§401)</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Recirculating, direct-to-chip or immersion cooling with little make-up water.">Closed-loop or liquid cooling</span><span class="pcheck-facet" title="A shared aquifer, an apportioned river or compact-governed basin.">Interstate river, aquifer or compact waters</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit issued</span></div><div class="pcheck-take">Even &#x27;zero-water cooling&#x27; campuses carry front-end wetland-permit exposure at the construction stage, processed through state programs that blend §404/§401 review with state-law jurisdiction. Transparency litigation by Waterkeeper-affiliated groups is…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Wangusi-v-Amazon-Web-Services-VA-2026"><strong>Wangusi v Amazon Web Services VA (2026)</strong></a><span class="pcheck-meta"> · 2026 · Greenwashing &amp; claims litigation</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">The complaint alleges that published water claims were misleading and relies on utility billing records obtained through FOIA. The plaintiff previously managed the program at issue. AWS disputes the allegations; no ruling is recorded. Public utility records…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Foxconn-Racine-GreatLakesCompact-Diversion-2019"><strong>Foxconn Racine GreatLakesCompact Diversion (2019)</strong></a><span class="pcheck-meta"> · 2018-2019 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="A shared aquifer, an apportioned river or compact-governed basin.">Interstate river, aquifer or compact waters</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit issued</span></div><div class="pcheck-take">Establishes that the Compact&#x27;s straddling-community exception can support a diversion overwhelmingly destined for one large industrial user, so long as it nominally runs through a public utility&#x27;s system — the same legal structure by which the site now…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Meta-Cheyenne-WY-reclaimed-contamination-2026"><strong>Meta Cheyenne WY reclaimed contamination (2026)</strong></a><span class="pcheck-meta"> · 2026 · Sewer pretreatment (§307)</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="Recirculating, direct-to-chip or immersion cooling with little make-up water.">Closed-loop or liquid cooling</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Compliance / emergency order</span></div><div class="pcheck-take">The first data-center contamination of a municipal reclaimed-water system in this record, and it inverts the usual framing. Reclaimed water is the industry&#x27;s headline answer to consumption criticism and appears throughout this tracker&#x27;s Solutions dataset —…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Microsoft-CaledoniaWI-rezoning-withdrawal-2025"><strong>Microsoft CaledoniaWI rezoning withdrawal (2025)</strong></a><span class="pcheck-meta"> · 2025 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A shared aquifer, an apportioned river or compact-governed basin.">Interstate river, aquifer or compact waters</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit denied or withdrawn</span></div><div class="pcheck-take">A hyperscaler abandoned a sited project purely on local sentiment — no permit denial, no litigation — showing water-and-transparency concerns now carry veto-like force at the rezoning stage in the Great Lakes region. Withdrawal-and-relocate also just moves…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Panda-Power-Funds-SRBC-Penalty-2016"><strong>Panda Power Funds SRBC Penalty (2016)</strong></a><span class="pcheck-meta"> · 2016 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="A shared aquifer, an apportioned river or compact-governed basin.">Interstate river, aquifer or compact waters</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Monetary penalty</span></div><div class="pcheck-take">A concrete demonstration that SRBC enforces its withdrawal-approval authority with real penalties against power-plant developers, not just paperwork conditions — the same commission, and the same enforcement posture, that now governs the Crane Clean Energy…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-QTS-Fayette-GA-unbilled-water-2026"><strong>QTS Fayette GA unbilled water (2026)</strong></a><span class="pcheck-meta"> · 2025-2026 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Settled, non-monetary</span></div><div class="pcheck-take">Shows data-center water accountability failing at the municipal-metering layer: millions of gallons can vanish from billing with no environmental statute, CWA permit, or penalty ever in play — a transparency gap distinct from pollution enforcement but…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-NidecElesys-Americas-EPCRA-TRI-GA-2024"><strong>NidecElesys Americas EPCRA TRI GA (2024)</strong></a><span class="pcheck-meta"> · 2024 · Spills, PFAS &amp; contamination</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Monetary penalty</span></div><div class="pcheck-take">EPA continues to actively enforce routine EPCRA §313 non-filing with real, if modest, penalties across ordinary manufacturing operations — illustrating the exposure a data-center campus&#x27;s on-site chemical processing (water treatment, biocide dosing, battery…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-SteelCo-v-CitizensForBetterEnvironment-1998"><strong>SteelCo v CitizensForBetterEnvironment (1998)</strong></a><span class="pcheck-meta"> · 1998 · Spills, PFAS &amp; contamination</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Dismissed / no liability</span><span class="pcheck-outcome">Jurisdiction narrowed</span></div><div class="pcheck-take">A citizen group&#x27;s practical leverage against a data center&#x27;s or fuel-farm contractor&#x27;s Tier II reporting lapse largely evaporates once the missing reports are filed, before a notice-triggered suit is actually brought — curing the paperwork quickly is a…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-MCEA-PineIsland-MN-ProjectSkyway-2026"><strong>MCEA PineIsland MN ProjectSkyway (2026)</strong></a><span class="pcheck-meta"> · 2025-2026 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">The clearest example yet of a state environmental-review statute (not the CWA) being used to force water-impact analysis before a data center campus breaks ground — plaintiffs specifically fault the environmental study for omitting…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Google-ProjectRaspberry-VA-2026"><strong>Google ProjectRaspberry VA (2026)</strong></a><span class="pcheck-meta"> · 2025-2026 · Wetlands &amp; streams (§404/§401)</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">One of the largest §404 individual permit applications for a single data center campus currently in the federal pipeline in Virginia. The FOIA fight over water-use projections (8 MGD/day at full buildout) is itself precedent-setting: Virginia courts…</div></li></ol></section><section class="pcheck-sec"><h4>Communities that fought a similar project</h4><ol class="pcheck-list"><li class="pcheck-item"><a href="tab-issues.html#site-meta-mesa-microsoft-goodyear-az"><strong>Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</strong></a><span class="pcheck-meta"> · Mesa and Goodyear, Maricopa County, Arizona</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="Recirculating, direct-to-chip or immersion cooling with little make-up water.">Closed-loop or liquid cooling</span><span class="pcheck-facet" title="A shared aquifer, an apportioned river or compact-governed basin.">Interstate river, aquifer or compact waters</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">Both operating and expanding under negotiated water commitments.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-microsoft-west-des-moines-ia"><strong>Microsoft — West Des Moines, IA</strong></a><span class="pcheck-meta"> · West Des Moines, Iowa</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="Recirculating, direct-to-chip or immersion cooling with little make-up water.">Closed-loop or liquid cooling</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">Operating; zero-water designs pledged for new buildings.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-microsoft-racine-county-wi"><strong>Microsoft — Caledonia &amp; Mount Pleasant, WI</strong></a><span class="pcheck-meta"> · Racine County, Wisconsin (Mount Pleasant/former Foxconn site; abandoned Caledonia parcel)</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="A shared aquifer, an apportioned river or compact-governed basin.">Interstate river, aquifer or compact waters</span><span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">Caledonia dead; Mount Pleasant $4B+ expansion approved with minimal opposition.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-meta-cheyenne-wy"><strong>Meta — Cheyenne, WY</strong></a><span class="pcheck-meta"> · Cheyenne, Laramie County, Wyoming</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="Recirculating, direct-to-chip or immersion cooling with little make-up water.">Closed-loop or liquid cooling</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">Discharge privileges terminated; reuse system restored under new policy</div></li><li class="pcheck-item"><a href="tab-issues.html#site-google-the-dalles-or"><strong>Google — The Dalles, OR</strong></a><span class="pcheck-meta"> · The Dalles, Wasco County, Oregon</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="Records requests, reporting mandates and the fight over what gets published.">Public-records or disclosure fight</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">Resolved — data disclosed; the case is now the template other communities cite when operators claim water use is confidential.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-project-blue-tucson-az"><strong>Project Blue — Tucson / Pima County, AZ</strong></a><span class="pcheck-meta"> · Tucson / Pima County, Arizona</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span><span class="pcheck-facet" title="Dry coolers or free cooling with no process water.">Air (dry) cooling</span><span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div><div class="pcheck-take">City rejection stands; the redesigned county-land project is proceeding on two ADWR-permitted wells. One year on, Tucson adopted zoning code amendments (August 2026) setting siting standards for future large data centers (25,000+ sq ft / 20+ MW): a half-mile…</div></li></ol></section><section class="pcheck-sec"><h4>How the closest cases ended</h4><p class="pcheck-muted">Outcome types across the 10 closest cases. A count of what happened in tracked matters, not a forecast for this one.</p><div class="pcheck-bars"><div class="pcheck-bar-row"><span class="pcheck-bar-k">Monetary penalty</span><span class="pcheck-bar"><span style="width:100%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Permit issued</span><span class="pcheck-bar"><span style="width:100%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Settled, non-monetary</span><span class="pcheck-bar"><span style="width:100%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Compliance / emergency order</span><span class="pcheck-bar"><span style="width:50%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Dismissed / no liability</span><span class="pcheck-bar"><span style="width:50%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Jurisdiction narrowed</span><span class="pcheck-bar"><span style="width:50%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Pending / undecided</span><span class="pcheck-bar"><span style="width:50%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Permit denied or withdrawn</span><span class="pcheck-bar"><span style="width:50%"></span></span><span class="pcheck-bar-n">1</span></div></div></section><section class="pcheck-sec"><h4>Rules in this state — Wisconsin</h4><p class="pcheck-sub">Tracked state instruments</p><ul class="pcheck-list"><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#c41e3a">Failed</span> <a href="tab-legislation.html#bill-wi-ab-840-sb-843">WI AB 840 / SB 843</a><span class="pcheck-meta"> — Certain Requirements Related to Data Centers (water recycling and reporting)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Service from a municipal, district or investor-owned water utility.">Water bought from a public water system</span></div></li></ul><p class="pcheck-sub">County and city actions</p><ul class="pcheck-list"><li class="pcheck-item pcheck-item-tight">Oneida County — moratorium, active<span class="pcheck-meta"> · 2026-08</span></li><li class="pcheck-item pcheck-item-tight">Bellevue — moratorium, active<span class="pcheck-meta"> · 2026-08</span></li><li class="pcheck-item pcheck-item-tight">Manitowoc County — moratorium, active<span class="pcheck-meta"> · 2026-06</span></li><li class="pcheck-item pcheck-item-tight">Madison — moratorium, active<span class="pcheck-meta"> · 2026-01</span></li></ul><p class="pcheck-sub">Federal instruments that could apply</p><ul class="pcheck-list"><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#2e8b57">Enacted</span> <a href="tab-legislation.html#bill-us-eo-14318">US EO 14318</a><span class="pcheck-meta"> — Accelerating Federal Permitting of Data Center Infrastructure</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Roughly 100 MW or 1 MGD and up — the size at which one user moves a utility&#x27;s numbers. On a historical case it marks an industrial user of that size. Also set from a stated MW or MGD figure.">Large water user (hyperscale, or 1 MGD and up)</span></div></li></ul></section></div></details><details class="pcheck-example-card" id="example-project-blue-wells-tucson-az-2026"><summary><strong>Project Blue wells, Tucson</strong> <span class="pcheck-meta">· Beale Infrastructure (Bobcat Tucson Water LLC) · Tucson, Pima County, Arizona · approved 2026-05-22</span></summary><p class="pcheck-desc">After the Tucson City Council rejected water service in 2025 for the Project Blue data center — a campus first negotiated under a code name and nondisclosure agreements — an affiliate of the developer applied to the Arizona Department of Water Resources for two commercial groundwater wells under existing grandfathered rights inside the Tucson Active Management Area. In May 2026 the department approved pumping up to about 31 million gallons a year from the aquifer in a desert region under long-term drought, which takes the campus off city water.</p><p class="pcheck-meta">Sources: <a href="https://www.azpm.org/s/103423-arizona-water-officials-approve-wells-tied-to-project-blue-data-center/" rel="noopener" target="_blank">AZPM: Arizona water officials approve wells tied to Project Blue data center</a>, <a href="https://www.kjzz.org/fronteras-desk/2026-05-29/project-blue-data-center-could-use-up-to-31-million-gallons-of-water-per-year" rel="noopener" target="_blank">KJZZ: Project Blue data center could use up to 31 million gallons of water per year</a></p><div class="pcheck-result"><section class="pcheck-sec"><h4>What we read</h4><div class="pcheck-dim-row"><span class="pcheck-dim-k">State</span><span class="pcheck-dim-v">Arizona</span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">Where the water comes from</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">The site and its watershed</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span><span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span></span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">How the approval or dispute runs</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="Water figures withheld as confidential, or a project negotiated under a code name.">NDA, code name or trade-secret claims</span></span></div></section><section class="pcheck-sec"><h4>Activities implicated</h4><div class="pcheck-chips"><a class="pcheck-activity" href="tab-cwa.html#paths-build">Building the campus</a><a class="pcheck-activity" href="tab-cwa.html#paths-withdraw">Pumping or diverting water</a><a class="pcheck-activity" href="tab-cwa.html#paths-supply">Buying water from a utility</a></div></section><section class="pcheck-sec"><h4>Laws and doctrines that could reach this project</h4><ol class="pcheck-list"><li class="pcheck-item"><span class="statute-pill" style="background:#6b7f2a">GWMGMT</span> <a href="tab-cwa.html#reading-gwmgmt-az-ama"><strong>Assured-water-supply rules inside an Active Management Area</strong></a><span class="pcheck-meta"> · Arizona Groundwater Management Act of 1980 — Active Management Areas and assured water supply</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span><span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span></div><div class="pcheck-trigger">Could reach a campus when a campus inside an Arizona Active Management Area has to show an assured or designated water supply.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a7a8a">PTD</span> <a href="tab-cwa.html#reading-ptd-precautionary"><strong>Uncertainty weighs toward protecting the resource</strong></a><span class="pcheck-meta"> · Public trust doctrine — burden of proof and the precautionary principle</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span><span class="pcheck-facet" title="Water figures withheld as confidential, or a project negotiated under a code name.">NDA, code name or trade-secret claims</span></div><div class="pcheck-trigger">Could reach a campus when consumption figures are confidential and the hydrology is unresolved, so the burden falls on the applicant (strongest where, as in Hawai&#x27;i, the state constitution says so).</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#8a6d1f">GW</span> <a href="tab-cwa.html#reading-gw-ownership-takings"><strong>Groundwater as a compensable property interest</strong></a><span class="pcheck-meta"> · Groundwater owned in place; regulation as a constitutional taking</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span></div><div class="pcheck-trigger">Could reach a campus when a withdrawal cap arrives after the campus bought its land, or a permit lets the campus draw down the groundwater under a neighbour&#x27;s acreage.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a7a8a">PTD</span> <a href="tab-cwa.html#reading-ptd-groundwater-nexus"><strong>The trust follows groundwater into surface flow</strong></a><span class="pcheck-meta"> · Public trust doctrine as applied to groundwater extraction affecting navigable waters</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span></div><div class="pcheck-trigger">Could reach a campus when campus wells deplete a connected stream or lake, so the state&#x27;s trust duty attaches to the well permit itself.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#3182bd">WELL</span> <a href="tab-cwa.html#reading-well-cumulative-impact"><strong>The permitting agency must weigh a well&#x27;s off-site impact</strong></a><span class="pcheck-meta"> · State high-capacity well permitting — agency duty to consider harm to waters of the state</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span></div><div class="pcheck-trigger">Could reach a campus when a high-capacity well permit is sought and objectors bring hydrologic evidence of off-site impact.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#6b7280">CL</span> <a href="tab-cwa.html#reading-cl-negligent-subsidence"><strong>Capture shields depletion, not negligent harm</strong></a><span class="pcheck-meta"> · Negligence, willful waste and malicious injury as limits on the rule of capture</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span></div><div class="pcheck-trigger">Could reach a campus when well spacing, boundary siting or pumping rates cause subsidence or other harm to a neighbour, even in a rule-of-capture state.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-1424e-sole-source-aquifer"><strong>Sole-source aquifer project review</strong></a><span class="pcheck-meta"> · §1424(e) / 42 U.S.C. §300h-3(e)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when federal loans, grants or infrastructure aid back a campus or its utilities over a designated sole-source aquifer.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#6b7280">CL</span> <a href="tab-cwa.html#reading-cl-citizen-standing-limit"><strong>The standing trap for opposition groups</strong></a><span class="pcheck-meta"> · Standing under state environmental-protection statutes — particularized injury</span><span class="pcheck-flag pcheck-flag-limit">Limit — marks where a theory stops</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when an opposition group sues without injured members; the household whose well failed has standing, while the coalition may not.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#9a6700">XFER</span> <a href="tab-cwa.html#reading-xfer-area-of-origin"><strong>Inter-basin transfer priority</strong></a><span class="pcheck-meta"> · Tex. Water Code §11.085 — inter-basin transfers junior in priority</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span></div><div class="pcheck-trigger">Could reach a campus when the campus&#x27;s water is piped in from another river basin; in Texas, the transferred supply becomes junior in priority.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#9624b2">RECL</span> <a href="tab-cwa.html#reading-recl-contract-controls-delivery"><strong>A Reclamation contract&#x27;s terms control, even against a district&#x27;s own separate water right</strong></a><span class="pcheck-meta"> · Reclamation contract law generally; individual repayment/water-service contracts under 43 U.S.C. §371 et seq.</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span></div><div class="pcheck-trigger">Could reach a campus when the campus&#x27;s water, or the farm right it buys or offsets against, traces back to a federal Reclamation project.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#6b3fa0">UTIL</span> <a href="tab-cwa.html#reading-util-shortage-moratorium"><strong>A utility may refuse to serve a new large customer</strong></a><span class="pcheck-meta"> · Municipal water service — no right to new service; moratorium review</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span></div><div class="pcheck-trigger">Could reach a campus when a utility facing a real supply constraint refuses or pauses service to a new large customer.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a4f8a">EQAP</span> <a href="tab-cwa.html#reading-eqap-commerce-clause"><strong>Groundwater is an article of interstate commerce</strong></a><span class="pcheck-meta"> · Dormant Commerce Clause (U.S. Const. art. I, §8, cl. 3)</span><span class="pcheck-flag pcheck-flag-limit">Limit — marks where a theory stops</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a state tries to keep its water away from out-of-state data-center demand by destination rather than by volume or use.</div></li></ol></section><section class="pcheck-sec"><h4>Closest tracked cases</h4><ol class="pcheck-list"><li class="pcheck-item"><a href="tab-cwa.html#cwa-Rowan-ProjectCinco-Medina-TX-2025"><strong>Rowan ProjectCinco Medina TX (2025)</strong></a><span class="pcheck-meta"> · 2025 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span><span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span><span class="pcheck-facet" title="Water figures withheld as confidential, or a project negotiated under a code name.">NDA, code name or trade-secret claims</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">Captures the Texas pattern where the Rule of Capture and a state aquifer authority — not the CWA — govern a data center&#x27;s water, and mitigation takes the form of voluntary offsets rather than enforceable discharge or withdrawal limits, leaving the public…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-CorpusChristi-SintonTX-EvangelineAquifer-wells-2026"><strong>CorpusChristi SintonTX EvangelineAquifer wells (2026)</strong></a><span class="pcheck-meta"> · 2026 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span><span class="pcheck-facet" title="Water figures withheld as confidential, or a project negotiated under a code name.">NDA, code name or trade-secret claims</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">Data centers are now a bargaining chip in municipal water-rights fights even before any project is announced — the mere prospect of one can stall a half-million-person city&#x27;s emergency drought supply. Aquifer allocation contests under Texas groundwater law…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-ProjectBlue-Tucson-AMES-2026"><strong>ProjectBlue Tucson AMES (2026)</strong></a><span class="pcheck-meta"> · 2026 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Water figures withheld as confidential, or a project negotiated under a code name.">NDA, code name or trade-secret claims</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">Highlights the convergence of CWA-adjacent stormwater/dust control, municipal water-permit politics, and groundwater extraction permitting at a single hyperscale site. Tucson is the first major U.S. city to formally deny municipal water service to a data…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Friendswood-v-Smith-Southwest-1978"><strong>Friendswood v Smith Southwest (1978)</strong></a><span class="pcheck-meta"> · 1978 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Dismissed / no liability</span></div><div class="pcheck-take">The crack in the rule of capture, and the reason a neighbour&#x27;s strongest claim against a data center in a capture state is about *how* it pumps rather than *that* it pumps. Well spacing, proximity to boundaries and rates chosen against engineering advice are…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Agua-Caliente-v-CVWD-2017"><strong>Agua Caliente v CVWD (2017)</strong></a><span class="pcheck-meta"> · 2017 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction affirmed</span></div><div class="pcheck-take">Removes the assumption that groundwater is the unencumbered fallback. A project told a basin&#x27;s surface water is spoken for will look to wells; in the Ninth Circuit, a senior federal reserved right follows it there. That matters directly for the Southwest…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Mississippi-v-Tennessee-2021"><strong>Mississippi v Tennessee (2021)</strong></a><span class="pcheck-meta"> · 2021 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction affirmed</span><span class="pcheck-outcome">Dismissed / no liability</span></div><div class="pcheck-take">The decision applies equitable apportionment to interstate groundwater, including the Memphis Sand Aquifer used by the Memphis municipal system. A state alleging injury from withdrawals must pursue the appropriate interstate claim and provide…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019"><strong>Google Berkeley SC Middendorf aquifer (2019)</strong></a><span class="pcheck-meta"> · 2016-2019 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Consent decree</span><span class="pcheck-outcome">Settled, non-monetary</span></div><div class="pcheck-take">A flagship example of a negotiated, voluntary-leaning groundwater commitment governed entirely by a state permit and a private settlement — no CWA discharge permit ever bounded the withdrawal — showing how data-center water limits in the Southeast rest on…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Edwards-Aquifer-Authority-v-Day-2012"><strong>Edwards Aquifer Authority v Day (2012)</strong></a><span class="pcheck-meta"> · 2012 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction affirmed</span></div><div class="pcheck-take">The doctrine that constrains how far a state can regulate data-center pumping in ownership-in-place jurisdictions, and it points both ways. An operator that bought land can assert a property interest against a withdrawal cap imposed afterwards; a neighbour…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-QTS-Fayette-GA-unbilled-water-2026"><strong>QTS Fayette GA unbilled water (2026)</strong></a><span class="pcheck-meta"> · 2025-2026 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Settled, non-monetary</span></div><div class="pcheck-take">Shows data-center water accountability failing at the municipal-metering layer: millions of gallons can vanish from billing with no environmental statute, CWA permit, or penalty ever in play — a transparency gap distinct from pollution enforcement but…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-QTS-CedarRapids-IA-2025"><strong>QTS CedarRapids IA (2025)</strong></a><span class="pcheck-meta"> · 2025 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Monetary penalty</span><span class="pcheck-outcome">Compliance / emergency order</span><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">Shows water-related compliance exposure for data centers extends beyond NPDES stormwater into groundwater withdrawal permitting — a regulatory blind spot that is being discovered ad hoc by local health departments rather than systematically tracked. As…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Meta-MorganCo-GA-investigation-2026"><strong>Meta MorganCo GA investigation (2026)</strong></a><span class="pcheck-meta"> · 2026 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">Highest-profile potential CWA enforcement matter against a hyperscaler currently active, but at this point it is a pledged federal investigation, not an enforcement action. Distinguishing this from a closed case matters: as of late May 2026, no hyperscaler…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Meta-NewtonCountyGA-well-failures-2018-2025"><strong>Meta NewtonCountyGA well failures (2018-2025)</strong></a><span class="pcheck-meta"> · 2018-2026 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">Private well claims can mature into civil litigation even when no NPDES or groundwater-enforcement action exists. The legal record now has concrete plaintiffs and alleged property damage, but it remains contested and does not establish that Meta caused the…</div></li></ol></section><section class="pcheck-sec"><h4>Communities that fought a similar project</h4><ol class="pcheck-list"><li class="pcheck-item"><a href="tab-issues.html#site-corpus-christi-sinton-tx"><strong>Corpus Christi / Sinton — Evangeline Aquifer, TX</strong></a><span class="pcheck-meta"> · San Patricio County, Texas</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span><span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span><span class="pcheck-facet" title="Water figures withheld as confidential, or a project negotiated under a code name.">NDA, code name or trade-secret claims</span></div><div class="pcheck-take">In contested hearings; Corpus continues pipeline spending without drilling permits.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-project-blue-tucson-az"><strong>Project Blue — Tucson / Pima County, AZ</strong></a><span class="pcheck-meta"> · Tucson / Pima County, Arizona</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span><span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span><span class="pcheck-facet" title="Water figures withheld as confidential, or a project negotiated under a code name.">NDA, code name or trade-secret claims</span></div><div class="pcheck-take">City rejection stands; the redesigned county-land project is proceeding on two ADWR-permitted wells. One year on, Tucson adopted zoning code amendments (August 2026) setting siting standards for future large data centers (25,000+ sq ft / 20+ MW): a half-mile…</div></li><li class="pcheck-item"><a href="tab-issues.html#site-meta-richland-parish-la"><strong>Meta Hyperion — Richland Parish, LA</strong></a><span class="pcheck-meta"> · Richland Parish (near Rayville/Delhi), Louisiana</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Water figures withheld as confidential, or a project negotiated under a code name.">NDA, code name or trade-secret claims</span></div><div class="pcheck-take">Under construction, operational target 2028; transparency and cost fights ongoing.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-meta-mesa-microsoft-goodyear-az"><strong>Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</strong></a><span class="pcheck-meta"> · Mesa and Goodyear, Maricopa County, Arizona</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span><span class="pcheck-facet" title="A basin under drought declarations, curtailment or shortage rules.">Drought-prone or arid region</span></div><div class="pcheck-take">Both operating and expanding under negotiated water commitments.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-xai-colossus-memphis-tn"><strong>xAI Colossus — Memphis, TN</strong></a><span class="pcheck-meta"> · South Memphis, Tennessee (former Electrolux site)</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span><span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span></div><div class="pcheck-take">Operating on aquifer-sourced water; xAI confirmed on August 17, 2026 that recycling-plant construction restarts in January 2027, with the finished plant recycling 10 MGD and projected to protect 3.64 billion gallons/year of Memphis Sand aquifer drinking water.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-meta-newton-county-ga"><strong>Meta — Newton County / Mansfield, GA</strong></a><span class="pcheck-meta"> · Social Circle / Mansfield area, Newton County, Georgia</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="Documented drawdown, overdraft, subsidence or failing neighbouring wells.">Stressed or declining aquifer</span></div><div class="pcheck-take">Active civil litigation filed September 2026; allegations contested and not adjudicated. No formal environmental enforcement identified.</div></li></ol></section><section class="pcheck-sec"><h4>Assessed as NOT reaching a similar site</h4><ul class="pcheck-list"><li class="pcheck-item pcheck-neg"><span class="statute-pill pcheck-neg-pill">ESA</span> <a href="tab-cwa.html#reading-esa-proximate-cause-limit"><strong>State water permitting is usually too remote to be a take</strong></a> — at <a href="tab-issues.html#site-corpus-christi-sinton-tx">Corpus Christi / Sinton — Evangeline Aquifer, TX</a>: This site sits in the Aransas/San Antonio Bay hydrology where the Fifth Circuit&#x27;s proximate-cause holding is binding law. A claim that upstream withdrawal permits harm downstream listed species is the most likely federal theory to be reached for here, and…</li><li class="pcheck-item pcheck-neg"><span class="statute-pill pcheck-neg-pill">PTD</span> <a href="tab-cwa.html#reading-ptd-groundwater-nexus"><strong>The trust follows groundwater into surface flow</strong></a> — at <a href="tab-issues.html#site-project-blue-tucson-az">Project Blue — Tucson / Pima County, AZ</a>: Arizona has never extended the public trust doctrine to groundwater. The trust argument that succeeded in California is not available here, and the statutory AMA regime is the whole of the constraint.</li></ul></section><section class="pcheck-sec"><h4>How the closest cases ended</h4><p class="pcheck-muted">Outcome types across the 10 closest cases. A count of what happened in tracked matters, not a forecast for this one.</p><div class="pcheck-bars"><div class="pcheck-bar-row"><span class="pcheck-bar-k">Pending / undecided</span><span class="pcheck-bar"><span style="width:100%"></span></span><span class="pcheck-bar-n">4</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Jurisdiction affirmed</span><span class="pcheck-bar"><span style="width:75%"></span></span><span class="pcheck-bar-n">3</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Dismissed / no liability</span><span class="pcheck-bar"><span style="width:50%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Settled, non-monetary</span><span class="pcheck-bar"><span style="width:50%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Compliance / emergency order</span><span class="pcheck-bar"><span style="width:25%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Consent decree</span><span class="pcheck-bar"><span style="width:25%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Monetary penalty</span><span class="pcheck-bar"><span style="width:25%"></span></span><span class="pcheck-bar-n">1</span></div></div></section><section class="pcheck-sec"><h4>Rules in this state — Arizona</h4><p class="pcheck-muted">No tracked Arizona instrument yet.</p><p class="pcheck-muted">No tracked county or city action in Arizona yet.</p><p class="pcheck-sub">Federal instruments that could apply</p><ul class="pcheck-list"><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#08519c">Introduced</span> <a href="tab-legislation.html#bill-us-hr-8488">US HR 8488</a><span class="pcheck-meta"> — AI Data Center Site Selection Transparency Act of 2026</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="Water figures withheld as confidential, or a project negotiated under a code name.">NDA, code name or trade-secret claims</span></div></li></ul></section></div></details><details class="pcheck-example-card" id="example-bt-aycock-princeton-tx-2026"><summary><strong>BT Aycock data center, Princeton</strong> <span class="pcheck-meta">· BT Aycock Data Center LLC · near Princeton, Collin County, Texas · approved 2026-06-09</span></summary><p class="pcheck-desc">A data center planned just east of Princeton, Texas will take its water from a single well into the Woodbine Aquifer, which underlies 17 North Texas counties, at 150 gallons per minute. The North Texas Groundwater Conservation District approved the well permit on June 9, 2026: 5.56 million gallons during construction through 2028 and 1.65 million gallons a year after that. The campus sits in a fast-growing exurban county where neighbors depend on the same aquifer.</p><p class="pcheck-meta">Sources: <a href="https://princetonherald.com/2026/08/28/data-center-near-princeton-plans-to-use-well-water/" rel="noopener" target="_blank">Princeton Herald: Data center near Princeton plans to use well water</a></p><div class="pcheck-result"><section class="pcheck-sec"><h4>What we read</h4><div class="pcheck-dim-row"><span class="pcheck-dim-k">State</span><span class="pcheck-dim-v">Texas</span></div><div class="pcheck-dim-row"><span class="pcheck-dim-k">Where the water comes from</span><span class="pcheck-dim-v"><span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></span></div></section><section class="pcheck-sec"><h4>Activities implicated</h4><div class="pcheck-chips"><a class="pcheck-activity" href="tab-cwa.html#paths-build">Building the campus</a><a class="pcheck-activity" href="tab-cwa.html#paths-withdraw">Pumping or diverting water</a><a class="pcheck-activity" href="tab-cwa.html#paths-supply">Buying water from a utility</a><a class="pcheck-activity" href="tab-cwa.html#paths-chemicals">Storing fuel &amp; chemicals</a></div></section><section class="pcheck-sec"><h4>Laws and doctrines that could reach this project</h4><ol class="pcheck-list"><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-1424e-sole-source-aquifer"><strong>Sole-source aquifer project review</strong></a><span class="pcheck-meta"> · §1424(e) / 42 U.S.C. §300h-3(e)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when federal loans, grants or infrastructure aid back a campus or its utilities over a designated sole-source aquifer.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#8a6d1f">GW</span> <a href="tab-cwa.html#reading-gw-ownership-takings"><strong>Groundwater as a compensable property interest</strong></a><span class="pcheck-meta"> · Groundwater owned in place; regulation as a constitutional taking</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a withdrawal cap arrives after the campus bought its land, or a permit lets the campus draw down the groundwater under a neighbour&#x27;s acreage.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#6b7280">CL</span> <a href="tab-cwa.html#reading-cl-citizen-standing-limit"><strong>The standing trap for opposition groups</strong></a><span class="pcheck-meta"> · Standing under state environmental-protection statutes — particularized injury</span><span class="pcheck-flag pcheck-flag-limit">Limit — marks where a theory stops</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when an opposition group sues without injured members; the household whose well failed has standing, while the coalition may not.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a4f8a">EQAP</span> <a href="tab-cwa.html#reading-eqap-commerce-clause"><strong>Groundwater is an article of interstate commerce</strong></a><span class="pcheck-meta"> · Dormant Commerce Clause (U.S. Const. art. I, §8, cl. 3)</span><span class="pcheck-flag pcheck-flag-limit">Limit — marks where a theory stops</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a state tries to keep its water away from out-of-state data-center demand by destination rather than by volume or use.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a7a8a">PTD</span> <a href="tab-cwa.html#reading-ptd-groundwater-nexus"><strong>The trust follows groundwater into surface flow</strong></a><span class="pcheck-meta"> · Public trust doctrine as applied to groundwater extraction affecting navigable waters</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when campus wells deplete a connected stream or lake, so the state&#x27;s trust duty attaches to the well permit itself.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#3182bd">WELL</span> <a href="tab-cwa.html#reading-well-cumulative-impact"><strong>The permitting agency must weigh a well&#x27;s off-site impact</strong></a><span class="pcheck-meta"> · State high-capacity well permitting — agency duty to consider harm to waters of the state</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a high-capacity well permit is sought and objectors bring hydrologic evidence of off-site impact.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#6b7280">CL</span> <a href="tab-cwa.html#reading-cl-negligent-subsidence"><strong>Capture shields depletion, not negligent harm</strong></a><span class="pcheck-meta"> · Negligence, willful waste and malicious injury as limits on the rule of capture</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when well spacing, boundary siting or pumping rates cause subsidence or other harm to a neighbour, even in a rule-of-capture state.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-pws-compliance"><strong>Public water system regulation and enforcement</strong></a><span class="pcheck-meta"> · Part B / 42 U.S.C. §300g (national primary drinking water regulations)</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when campus wells serve enough people to make the campus a regulated water system, or a small municipal system strains to serve the campus.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#1a7a8a">PTD</span> <a href="tab-cwa.html#reading-ptd-precautionary"><strong>Uncertainty weighs toward protecting the resource</strong></a><span class="pcheck-meta"> · Public trust doctrine — burden of proof and the precautionary principle</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when consumption figures are confidential and the hydrology is unresolved, so the burden falls on the applicant (strongest where, as in Hawai&#x27;i, the state constitution says so).</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-1431-emergency"><strong>Emergency powers — imminent endangerment of drinking water</strong></a><span class="pcheck-meta"> · §1431 / 42 U.S.C. §300i</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a data-center-linked contaminant (fuel, cooling chemistry, construction sediment or nitrate) turns up in wells or a public system&#x27;s source water.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#2e8b57">SDWA</span> <a href="tab-cwa.html#reading-sdwa-source-water-protection"><strong>Source-water and wellhead protection</strong></a><span class="pcheck-meta"> · §§1452–1453 (source water assessment); state wellhead protection</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when the campus, its fuel farm or its drainfield sits inside a delineated source-water or wellhead protection area.</div></li><li class="pcheck-item"><span class="statute-pill" style="background:#6b7f2a">GWMGMT</span> <a href="tab-cwa.html#reading-gwmgmt-az-ama"><strong>Assured-water-supply rules inside an Active Management Area</strong></a><span class="pcheck-meta"> · Arizona Groundwater Management Act of 1980 — Active Management Areas and assured water supply</span><span class="pcheck-flag pcheck-flag-else">Arizona regime — an analogy here</span><div class="pcheck-why">Because: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-trigger">Could reach a campus when a campus inside an Arizona Active Management Area has to show an assured or designated water supply.</div></li></ol></section><section class="pcheck-sec"><h4>Closest tracked cases</h4><ol class="pcheck-list"><li class="pcheck-item"><a href="tab-cwa.html#cwa-Edwards-Aquifer-Authority-v-Day-2012"><strong>Edwards Aquifer Authority v Day (2012)</strong></a><span class="pcheck-meta"> · 2012 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction affirmed</span></div><div class="pcheck-take">The doctrine that constrains how far a state can regulate data-center pumping in ownership-in-place jurisdictions, and it points both ways. An operator that bought land can assert a property interest against a withdrawal cap imposed afterwards; a neighbour…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-QTS-CedarRapids-IA-2025"><strong>QTS CedarRapids IA (2025)</strong></a><span class="pcheck-meta"> · 2025 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Monetary penalty</span><span class="pcheck-outcome">Compliance / emergency order</span><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">Shows water-related compliance exposure for data centers extends beyond NPDES stormwater into groundwater withdrawal permitting — a regulatory blind spot that is being discovered ad hoc by local health departments rather than systematically tracked. As…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-MCWC-v-Nestle-Waters-2007"><strong>MCWC v Nestle Waters (2007)</strong></a><span class="pcheck-meta"> · 2007 · Citizen suits &amp; court doctrine</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Dismissed / no liability</span></div><div class="pcheck-take">The procedural reason so much data-center opposition in this dataset runs through zoning votes, moratoriums and records requests rather than litigation: a watershed coalition can lose before the merits are reached. It also identifies the right plaintiff. A…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Sporhase-v-Nebraska-1982"><strong>Sporhase v Nebraska (1982)</strong></a><span class="pcheck-meta"> · 1982 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction narrowed</span></div><div class="pcheck-take">The constitutional ceiling on state water protectionism, and a live constraint on how the bills in this dataset can be written. A state may limit large withdrawals; it may not condition water on the user or the water staying inside its borders. For data…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-ELF-v-SWRCB-2018"><strong>ELF v SWRCB (2018)</strong></a><span class="pcheck-meta"> · 2018 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction affirmed</span></div><div class="pcheck-take">The reading that reaches the ordinary data-center hydrology. Campus wells are usually regulated, if at all, as groundwater — not as a diversion from the stream they actually deplete. ELF closes that gap wherever drawdown is connected to surface flow, and it…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Lake-Beulah-v-DNR-2011"><strong>Lake Beulah v DNR (2011)</strong></a><span class="pcheck-meta"> · 2011 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit issued</span><span class="pcheck-outcome">Jurisdiction affirmed</span></div><div class="pcheck-take">The most directly usable doctrine here for anyone contesting a data-center well, because it operates before the water is pumped rather than after the harm. It also states the price of admission plainly: objections must arrive as hydrologic evidence, not as…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Meta-RichlandParish-LA-WaterSupply-2025"><strong>Meta RichlandParish LA WaterSupply (2025)</strong></a><span class="pcheck-meta"> · 2024-2026 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Permit conditioned</span></div><div class="pcheck-take">The largest permitted water envelope of any US data center (23 MGD) sits in a state with effectively no groundwater-withdrawal regulator — a regulatory-gap pattern (like post-Sackett wetlands gaps) where the CWA&#x27;s discharge-focused architecture leaves…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Friendswood-v-Smith-Southwest-1978"><strong>Friendswood v Smith Southwest (1978)</strong></a><span class="pcheck-meta"> · 1978 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Dismissed / no liability</span></div><div class="pcheck-take">The crack in the rule of capture, and the reason a neighbour&#x27;s strongest claim against a data center in a capture state is about *how* it pumps rather than *that* it pumps. Well spacing, proximity to boundaries and rates chosen against engineering advice are…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Sailfish-HoodCountyTX-ComancheCircle-aquifer-moratorium-2025-2026"><strong>Sailfish HoodCountyTX ComancheCircle aquifer moratorium (2025-2026)</strong></a><span class="pcheck-meta"> · 2025-2026 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">In no-zoning states like Texas, aquifer-recharge and watershed objections have no local legal vehicle at all — counties literally cannot say no. Developer exposure is therefore deferred to groundwater districts, state legislatures, and eventual nuisance…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-ProjectBlue-Tucson-AMES-2026"><strong>ProjectBlue Tucson AMES (2026)</strong></a><span class="pcheck-meta"> · 2026 · Water supply &amp; drinking water</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Pending / undecided</span></div><div class="pcheck-take">Highlights the convergence of CWA-adjacent stormwater/dust control, municipal water-permit politics, and groundwater extraction permitting at a single hyperscale site. Tucson is the first major U.S. city to formally deny municipal water service to a data…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Agua-Caliente-v-CVWD-2017"><strong>Agua Caliente v CVWD (2017)</strong></a><span class="pcheck-meta"> · 2017 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction affirmed</span></div><div class="pcheck-take">Removes the assumption that groundwater is the unencumbered fallback. A project told a basin&#x27;s surface water is spoken for will look to wells; in the Ninth Circuit, a senior federal reserved right follows it there. That matters directly for the Southwest…</div></li><li class="pcheck-item"><a href="tab-cwa.html#cwa-Mississippi-v-Tennessee-2021"><strong>Mississippi v Tennessee (2021)</strong></a><span class="pcheck-meta"> · 2021 · Groundwater &amp; aquifers</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-pills"><span class="pcheck-outcome">Jurisdiction affirmed</span><span class="pcheck-outcome">Dismissed / no liability</span></div><div class="pcheck-take">The decision applies equitable apportionment to interstate groundwater, including the Memphis Sand Aquifer used by the Memphis municipal system. A state alleging injury from withdrawals must pursue the appropriate interstate claim and provide…</div></li></ol></section><section class="pcheck-sec"><h4>Communities that fought a similar project</h4><ol class="pcheck-list"><li class="pcheck-item"><a href="tab-issues.html#site-meta-richland-parish-la"><strong>Meta Hyperion — Richland Parish, LA</strong></a><span class="pcheck-meta"> · Richland Parish (near Rayville/Delhi), Louisiana</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-take">Under construction, operational target 2028; transparency and cost fights ongoing.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-corpus-christi-sinton-tx"><strong>Corpus Christi / Sinton — Evangeline Aquifer, TX</strong></a><span class="pcheck-meta"> · San Patricio County, Texas</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-take">In contested hearings; Corpus continues pipeline spending without drilling permits.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-xai-colossus-memphis-tn"><strong>xAI Colossus — Memphis, TN</strong></a><span class="pcheck-meta"> · South Memphis, Tennessee (former Electrolux site)</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-take">Operating on aquifer-sourced water; xAI confirmed on August 17, 2026 that recycling-plant construction restarts in January 2027, with the finished plant recycling 10 MGD and projected to protect 3.64 billion gallons/year of Memphis Sand aquifer drinking water.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-project-blue-tucson-az"><strong>Project Blue — Tucson / Pima County, AZ</strong></a><span class="pcheck-meta"> · Tucson / Pima County, Arizona</span><div class="pcheck-why">In common: <span class="pcheck-facet" title="The campus pumps its own wells or a dedicated wellfield.">On-site groundwater wells</span></div><div class="pcheck-take">City rejection stands; the redesigned county-land project is proceeding on two ADWR-permitted wells. One year on, Tucson adopted zoning code amendments (August 2026) setting siting standards for future large data centers (25,000+ sq ft / 20+ MW): a half-mile…</div></li><li class="pcheck-item"><a href="tab-issues.html#site-charlotte-nc-moratorium"><strong>Charlotte, NC — citywide data-center moratorium</strong></a><span class="pcheck-meta"> · Charlotte / Mecklenburg County, North Carolina</span><div class="pcheck-why">In common: </div><div class="pcheck-take">Moratorium in force; regulations being drafted.</div></li><li class="pcheck-item"><a href="tab-issues.html#site-meta-newton-county-ga"><strong>Meta — Newton County / Mansfield, GA</strong></a><span class="pcheck-meta"> · Social Circle / Mansfield area, Newton County, Georgia</span><div class="pcheck-why">In common: </div><div class="pcheck-take">Active civil litigation filed September 2026; allegations contested and not adjudicated. No formal environmental enforcement identified.</div></li></ol></section><section class="pcheck-sec"><h4>Assessed as NOT reaching a similar site</h4><ul class="pcheck-list"><li class="pcheck-item pcheck-neg"><span class="statute-pill pcheck-neg-pill">ESA</span> <a href="tab-cwa.html#reading-esa-proximate-cause-limit"><strong>State water permitting is usually too remote to be a take</strong></a> — at <a href="tab-issues.html#site-corpus-christi-sinton-tx">Corpus Christi / Sinton — Evangeline Aquifer, TX</a>: This site sits in the Aransas/San Antonio Bay hydrology where the Fifth Circuit&#x27;s proximate-cause holding is binding law. A claim that upstream withdrawal permits harm downstream listed species is the most likely federal theory to be reached for here, and…</li><li class="pcheck-item pcheck-neg"><span class="statute-pill pcheck-neg-pill">ESA</span> <a href="tab-cwa.html#reading-esa-proximate-cause-limit"><strong>State water permitting is usually too remote to be a take</strong></a> — at <a href="tab-issues.html#site-xai-colossus-memphis-tn">xAI Colossus — Memphis, TN</a>: No listed species depends on Memphis Sand springflow, and even where one did, suing the permitting authority for downstream harm is foreclosed on these facts. The Endangered Species Act is a natural instinct for a depleted aquifer and is not the hook here.</li><li class="pcheck-item pcheck-neg"><span class="statute-pill pcheck-neg-pill">TRIBAL</span> <a href="tab-cwa.html#reading-tribal-winters"><strong>Reserved rights are senior to everything that came after</strong></a> — at <a href="tab-issues.html#site-xai-colossus-memphis-tn">xAI Colossus — Memphis, TN</a>: No federal reservation overlies or adjoins the Memphis Sand in this reach, so no senior reserved right competes for the water. Reserved rights are decisive in the arid Southwest and simply absent here.</li></ul></section><section class="pcheck-sec"><h4>How the closest cases ended</h4><p class="pcheck-muted">Outcome types across the 10 closest cases. A count of what happened in tracked matters, not a forecast for this one.</p><div class="pcheck-bars"><div class="pcheck-bar-row"><span class="pcheck-bar-k">Jurisdiction affirmed</span><span class="pcheck-bar"><span style="width:100%"></span></span><span class="pcheck-bar-n">3</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Pending / undecided</span><span class="pcheck-bar"><span style="width:100%"></span></span><span class="pcheck-bar-n">3</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Dismissed / no liability</span><span class="pcheck-bar"><span style="width:67%"></span></span><span class="pcheck-bar-n">2</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Compliance / emergency order</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Jurisdiction narrowed</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Monetary penalty</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Permit conditioned</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div><div class="pcheck-bar-row"><span class="pcheck-bar-k">Permit issued</span><span class="pcheck-bar"><span style="width:33%"></span></span><span class="pcheck-bar-n">1</span></div></div></section><section class="pcheck-sec"><h4>Rules in this state — Texas</h4><p class="pcheck-sub">Tracked state instruments</p><ul class="pcheck-list"><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#2e8b57">Enacted</span> <a href="tab-legislation.html#bill-tx-eo-2026-08-data-center-audit">TX EO 2026-08 (data center audit)</a><span class="pcheck-meta"> — Data center interconnection audit directive</span></li><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#2e8b57">Enacted</span> <a href="tab-legislation.html#bill-tx-sb-6">TX SB 6</a><span class="pcheck-meta"> — Large load interconnection, ERCOT oversight, and remote-disconnect</span></li><li class="pcheck-item pcheck-item-tight"><span class="cwa-status-pill" style="background:#08519c">Introduced</span> <a href="tab-legislation.html#bill-tx-puc-energy-and-water-use-survey-data-centers">TX PUC Energy and Water Use Survey (data centers)</a><span class="pcheck-meta"> — PUCT / TWDB energy and water use survey for data centers and crypto mining</span><div class="pcheck-why">Would cover data centers in its jurisdiction; thresholds and exemptions not assessed</div></li></ul><p class="pcheck-sub">County and city actions</p><ul class="pcheck-list"><li class="pcheck-item pcheck-item-tight">Fort Worth — moratorium, proposed<span class="pcheck-meta"> · 2026-08</span></li><li class="pcheck-item pcheck-item-tight">Austin County — moratorium, active<span class="pcheck-meta"> · 2026-07</span></li><li class="pcheck-item pcheck-item-tight">Hood County — moratorium, rejected<span class="pcheck-meta"> · 2026-07</span></li><li class="pcheck-item pcheck-item-tight">Hill County — moratorium, superseded<span class="pcheck-meta"> · 2024-04</span></li></ul></section></div></details>
</section>
<script type="application/json" id="pcheck-strings">{"sections":{"read":"What we read","activities":"Activities implicated","readings":"Laws and doctrines that could reach this project","cases":"Closest tracked cases","sites":"Communities that fought a similar project","negatives":"Assessed as NOT reaching a similar site","outcomes":"How the closest cases ended","rules":"Rules in this state","federal":"Federal instruments that could apply"},"statute_colors":{"CWA":"#08519c","SDWA":"#2e8b57","TSCA":"#7c3aed","RCRA":"#b45309","RHA":"#475569","NEPA":"#242bb2","CERCLA":"#7f1a24","WSA":"#5a532b","WSR":"#1a7f1a","FPA":"#553267","RECL":"#9624b2","EPCRA":"#b2248e","EQAP":"#1a4f8a","BASIN":"#79204d","PTD":"#1a7a8a","GW":"#8a6d1f","WELL":"#3182bd","GWMGMT":"#6b7f2a","XFER":"#9a6700","ESA":"#2f7a4f","TRIBAL":"#8a4f2a","SEPA":"#5b6b8a","CL":"#6b7280","UTIL":"#6b3fa0","SL":"#c41e3a"},"case_types":{"construction-stormwater":"Construction stormwater","wetlands-streams":"Wetlands & streams (\u00a7404/\u00a7401)","cooling-water":"Cooling water & thermal (\u00a7316)","industrial-discharge":"Industrial discharge (\u00a7402)","pretreatment":"Sewer pretreatment (\u00a7307)","potw-sewer":"Treatment plants & sewers (POTW)","groundwater":"Groundwater & aquifers","spills-contamination":"Spills, PFAS & contamination","water-supply":"Water supply & drinking water","legal-doctrine":"Citizen suits & court doctrine","greenwashing-litigation":"Greenwashing & claims litigation"},"status_colors":{"enacted":"#2e8b57","introduced":"#08519c","failed":"#c41e3a","unknown":"#3182bd"},"applies_to_all":{"enacted":"Written to cover data centers in its jurisdiction; thresholds and exemptions not assessed","introduced":"Would cover data centers in its jurisdiction; thresholds and exemptions not assessed","failed":"Would have covered data centers in its jurisdiction; thresholds and exemptions not assessed","other":"Written to cover data centers in its jurisdiction; thresholds and exemptions not assessed"}}</script>
<script type="application/json" id="project-data" data-src="project-data.json?v=efc39ec09f"></script>
<style>
.pcheck{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,Helvetica,Arial,sans-serif;color:#1a1a2e;line-height:1.5;font-size:.92rem}
.pcheck-grid{display:grid;grid-template-columns:minmax(0,1fr) minmax(0,1.25fr);gap:1.1rem;align-items:start}
@media (max-width:900px){.pcheck-grid{grid-template-columns:minmax(0,1fr)}}
.pcheck-input,.pcheck-output{min-width:0}
.pcheck-label{display:block;font-weight:600;font-size:.88rem;margin:0 0 .3rem}
.pcheck textarea{width:100%;font:inherit;font-size:.9rem;padding:.6rem .75rem;border:1px solid #cbd5e1;border-radius:.4rem;background:#fff;resize:vertical;box-sizing:border-box}
.pcheck-examples{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center;margin:.55rem 0}
.pcheck-examples-k{font-size:.82rem;font-weight:600;color:#4b5563}
.pcheck-row{display:flex;flex-wrap:wrap;gap:.4rem .6rem;align-items:center;margin:.5rem 0}
.pcheck-row label{font-size:.84rem;font-weight:600}
.pcheck select,.pcheck input[type=number]{font:inherit;font-size:.86rem;padding:.3rem .45rem;border:1px solid #bdd7e7;border-radius:.4rem;background:#fff;color:#1a1a2e;max-width:100%;min-width:0}
.pcheck input[type=number]{width:5.5rem}
.pcheck-read{font-size:.84rem;color:#4b5563;margin:.3rem 0;min-height:1.2em}
.pcheck-facets{border:1px solid #d6e4f0;border-radius:.5rem;background:#fff;padding:.4rem .7rem;margin:.4rem 0}
.pcheck-facets>summary{cursor:pointer;font-weight:600;font-size:.88rem;color:#08519c}
.pcheck-facets-n{font-weight:500;color:#4b5563;font-size:.8rem}
.pcheck-dim{border:0;border-top:1px solid #eef2f7;margin:.4rem 0 0;padding:.45rem 0 .2rem;display:flex;flex-wrap:wrap;gap:.3rem}
.pcheck-dim legend{font-size:.78rem;font-weight:700;color:#08519c;text-transform:uppercase;letter-spacing:.02em;padding:0;margin-bottom:.2rem;width:100%}
.pcheck-chip{display:inline-flex;align-items:center;gap:.35rem;font-size:.8rem;background:#fff;border:1px solid #bdd7e7;border-radius:999px;padding:.25rem .6rem;cursor:pointer;min-height:30px}
.pcheck-chip:has(input:checked){background:#eff3ff;border-color:#08519c}
.pcheck-chip input{accent-color:#08519c;margin:0}
.pcheck-actions{display:flex;gap:.5rem;flex-wrap:wrap;margin:.6rem 0}
.pcheck-btn{appearance:none;font:inherit;font-size:.82rem;font-weight:600;color:#08519c;background:#fff;border:1px solid #bdd7e7;border-radius:999px;padding:.35rem .75rem;cursor:pointer;min-height:34px}
.pcheck-btn:hover{background:#eff3ff}
.pcheck-btn:disabled{color:#6b7280;cursor:default;background:#f9fafb}
.pcheck-evidence{margin-top:.5rem;border-left:2px solid #bdd7e7;padding-left:.6rem;font-size:.84rem}
.pcheck-evidence summary{cursor:pointer;color:#08519c}
.pcheck-evidence p{margin:.4rem 0}
.pcheck-dataset a{color:#08519c}
.pcheck-btn-primary{background:#08519c;color:#fff;border-color:#08519c}
.pcheck-btn-primary:hover{background:#06407d}
.pcheck-empty{border:1px solid #cbd5e1;border-radius:.5rem;background:#fff;padding:.8rem .95rem;font-size:.88rem;color:#333}
.pcheck-result{display:flex;flex-direction:column;gap:.8rem}
.pcheck-sec{border:1px solid #d6e4f0;border-radius:.5rem;background:#fff;padding:.7rem .9rem}
.pcheck-sec h4{margin:0 0 .45rem;font-size:.95rem;color:#08519c}
.pcheck-sub{font-size:.8rem;font-weight:700;color:#4b5563;margin:.5rem 0 .2rem;text-transform:uppercase;letter-spacing:.02em}
.pcheck-dim-row{display:flex;gap:.6rem;align-items:baseline;flex-wrap:wrap;margin:.2rem 0}
.pcheck-dim-k{font-size:.78rem;font-weight:600;color:#4b5563;min-width:9rem}
.pcheck-dim-v{display:flex;flex-wrap:wrap;gap:.3rem}
.pcheck-facet{display:inline-block;font-size:.76rem;font-weight:600;background:#eff3ff;color:#1a1a2e;border:1px solid #bdd7e7;border-radius:999px;padding:.12rem .55rem;margin:.1rem .15rem .1rem 0}
.pcheck-chips{display:flex;flex-wrap:wrap;gap:.35rem}
.pcheck-activity{display:inline-block;font-size:.8rem;font-weight:600;color:#08519c;background:#fff;border:1px solid #08519c;border-radius:999px;padding:.2rem .65rem;text-decoration:none}
.pcheck-list{list-style:none;margin:0;padding:0;display:flex;flex-direction:column;gap:.55rem}
.pcheck-item{border-top:1px solid #eef2f7;padding-top:.5rem}
.pcheck-item:first-child{border-top:0;padding-top:0}
.pcheck-item-tight{padding-top:.3rem}
.pcheck-item a{color:#08519c;text-decoration:none}
.pcheck-item a:hover{text-decoration:underline}
.pcheck-meta{font-size:.8rem;color:#4b5563}
.pcheck-why{font-size:.8rem;color:#4b5563;margin:.2rem 0}
.pcheck-trigger{font-size:.84rem;color:#1a1a2e;margin:.15rem 0}
.pcheck-take{font-size:.84rem;color:#1a1a2e;margin:.25rem 0 0;border-left:3px solid #bdd7e7;padding-left:.6rem}
.pcheck-pills{display:flex;flex-wrap:wrap;gap:.25rem;margin:.2rem 0}
.pcheck-outcome{font-size:.74rem;font-weight:600;color:#4b5563;background:#f9fafb;border:1px solid #e5e7eb;border-radius:999px;padding:.1rem .5rem}
.pcheck-flag{display:inline-block;font-size:.74rem;font-weight:600;border-radius:999px;padding:.1rem .5rem;margin-left:.35rem}
.pcheck-flag-limit{color:#b45309;background:#fffbeb;border:1px solid #fde68a}
.pcheck-flag-else{color:#6b7280;background:#f9fafb;border:1px solid #e5e7eb}
.pcheck-neg{color:#6b7280;font-size:.84rem}
.pcheck .pcheck-item.pcheck-neg a{color:#4b5563}
.pcheck .statute-pill.pcheck-neg-pill{background:#6b7280}
.pcheck-bars{display:flex;flex-direction:column;gap:.3rem}
.pcheck-bar-row{display:grid;grid-template-columns:minmax(0,11rem) minmax(0,1fr) 2rem;gap:.5rem;align-items:center;font-size:.82rem}
.pcheck-bar{height:8px;background:#eff3ff;border-radius:4px;overflow:hidden}
.pcheck-bar>span{display:block;height:100%;background:#3182bd}
.pcheck-bar-n{text-align:right;color:#4b5563}
.pcheck-muted{font-size:.82rem;color:#4b5563;margin:.25rem 0}
.pcheck-worked{margin-top:1.2rem}
.pcheck-example-card{border:1px solid #cbd5e1;border-radius:.5rem;background:#fff;padding:.5rem .8rem;margin:.5rem 0}
.pcheck-example-card>summary{cursor:pointer;font-size:.92rem}
.pcheck-desc{font-size:.88rem;margin:.5rem 0}
.pcheck .statute-pill{display:inline-block;color:#fff;font-size:.72rem;font-weight:700;border-radius:999px;padding:.1rem .5rem;margin-right:.2rem}
.pcheck .cwa-status-pill{display:inline-block;color:#fff;font-size:.72rem;font-weight:700;border-radius:999px;padding:.1rem .5rem}
@media (max-width:760px){
  .pcheck-dim-k{min-width:100%}
  .pcheck-bar-row{grid-template-columns:minmax(0,7.5rem) minmax(0,1fr) 2rem}
  .pcheck-examples{gap:.3rem}
}
@media print{.pcheck-input{display:none}}
@media (pointer:coarse){.pcheck-btn,.pcheck-chip,.pcheck-facets>summary,.pcheck-evidence>summary{min-height:44px}}
@media (max-width:760px){.pcheck textarea,.pcheck select,.pcheck input[type=number]{font-size:16px}}
</style>
<script>
(function(){
  // ===== Engine: a 1:1 port of refdata/precedent.py, parametrised by the payload =====

  var NOT_BEFORE = /\b(?:port|fort|lake|mount|new)\s+$/i;
  var NOT_AFTER = /^\s+(?:river|street|avenue|road|county\s+water)\b/i;
  var CITY_AFTER = /^\s+city\b/i;
  var DC_SRC = '\\bwashington,?\\s*d\\.?\\s?c\\b\\.?';
  var STATE_EXACT = {'New York': 1, 'New Mexico': 1, 'New Jersey': 1, 'New Hampshire': 1,
    'West Virginia': 1, 'North Carolina': 1, 'North Dakota': 1, 'South Carolina': 1,
    'South Dakota': 1};
  var NUM = '(?:^|[^A-Za-z0-9_.,])(\\d{1,3}(?:,\\d{3})+(?:\\.\\d+)?|\\d+(?:\\.\\d+)?)(?![\\d,]*,\\d)';
  var MW_SRC = NUM + '[\\s-]*(gigawatts?|gw|megawatts?|mw)\\b(?![\\s-]*h(?:ours?|rs?)?\\b)';
  var MGD_SRC = NUM + '[\\s-]*(?:mgd|million[\\s-]*gallons?[\\s-]*(?:per|a|/|each)[\\s-]*day)\\b';
  var GPD_SRC = NUM + '[\\s-]*(gallons?|gal)[\\s-]*(?:per|a|/|each)[\\s-]*day\\b';

  function has(o, k){ return Object.prototype.hasOwnProperty.call(o, k); }

  // Python's round(x, d) on a computed float.
  function roundTo(x, d){ return Number(x.toFixed(d)); }

  // Lookup tables derived once per payload.
  var prepFor = null, prepped = null;
  function prep(D){
    if (prepFor === D) return prepped;
    var P = {stop: {}, vocabPos: {}, facetOrder: Object.keys(D.facets), byName: {}, names: []};
    var i;
    for (i = 0; i < D.stopwords.length; i++) P.stop[D.stopwords[i]] = 1;
    for (i = 0; i < D.index.vocab.length; i++) P.vocabPos[D.index.vocab[i]] = i;
    var codes = Object.keys(D.states);
    for (i = 0; i < codes.length; i++){
      P.byName[D.states[codes[i]]] = codes[i];
      P.names.push(D.states[codes[i]]);
    }
    // Longest first; equal lengths keep payload order, as Python's stable sort does.
    var order = {};
    P.names.forEach(function(n, idx){ order[n] = idx; });
    P.names.sort(function(a, b){ return (b.length - a.length) || (order[a] - order[b]); });
    prepFor = D; prepped = P;
    return P;
  }

  // Mirrors refdata.graph.tokenize: unigrams, then bigrams of surviving unigrams.
  function tokenize(text, D){
    var P = prep(D);
    var raw = String(text == null ? '' : text)
      .replace(/[^A-Za-z0-9]+/g, ' ').toLowerCase().split(' ');
    var words = [];
    for (var j = 0; j < raw.length; j++){
      if (raw[j].length >= D.min_token_len && !P.stop[raw[j]]) words.push(raw[j]);
    }
    var out = words.slice();
    for (var k = 0; k + 1 < words.length; k++) out.push(words[k] + ' ' + words[k + 1]);
    return out;
  }

  // Mirrors refdata.precedent.live_tokens: a negator silences the next
  // NEG_SCOPE surviving words of the same sentence.
  var NEGATORS = {no: 1, not: 1, without: 1, never: 1, neither: 1, nor: 1, cannot: 1};
  var NEG_SCOPE = 3;
  function isNegator(item){
    var low = item.toLowerCase();
    return has(NEGATORS, low) || /n['\u2019]t$/.test(low);
  }
  function liveTokens(text, D){
    var P = prep(D);
    var re = /[A-Za-z0-9]+(?:['\u2019][A-Za-z0-9]+)*|[.;!?]/g, m, surviving = [], since = NEG_SCOPE;
    var src = String(text == null ? '' : text);
    while ((m = re.exec(src)) !== null){
      var item = m[0];
      if (item.length === 1 && '.;!?'.indexOf(item) >= 0){ since = NEG_SCOPE; continue; }
      var pieces = item.toLowerCase().split(/['\u2019]/);
      for (var p = 0; p < pieces.length; p++){
        var w = pieces[p];
        if (w.length >= D.min_token_len && !P.stop[w]){
          surviving.push([w, since < NEG_SCOPE]);
          since += 1;
        }
      }
      if (isNegator(item)) since = 0;
    }
    var live = {};
    for (var i = 0; i < surviving.length; i++){
      if (surviving[i][1]) continue;
      live[surviving[i][0]] = 1;
      if (i + 1 < surviving.length) live[surviving[i][0] + ' ' + surviving[i + 1][0]] = 1;
    }
    return live;
  }

  function escapeRe(s){ return s.replace(/[.*+?^${}()|[\]\\]/g, '\\$&'); }

  function stateCodeFor(text, D){
    var P = prep(D);
    text = String(text || '').trim();
    if (!text || text === 'Federal (US)' || text === 'United States') return null;
    if (has(P.byName, text)) return P.byName[text];
    var counts = {}, first = {}, seen = [], taken = [];
    function count(code, start, end){
      taken.push([start, end]);
      var before = text.slice(0, start).replace(/\s+$/, '');
      if (!has(counts, code)){ counts[code] = 0; first[code] = start; seen.push(code); }
      counts[code] += before.charAt(before.length - 1) === ',' ? 2 : 1;
    }
    var dcRe = new RegExp(DC_SRC, 'gi'), dm;
    while ((dm = dcRe.exec(text)) !== null) count('DC', dm.index, dm.index + dm[0].length);
    P.names.forEach(function(name){
      var re = new RegExp('\\b' + escapeRe(name) + '\\b', 'gi'), m;
      while ((m = re.exec(text)) !== null){
        var start = m.index, end = start + m[0].length, inside = false;
        for (var t = 0; t < taken.length; t++){
          if (taken[t][0] <= start && start < taken[t][1]){ inside = true; break; }
        }
        if (inside) continue;
        if (!STATE_EXACT[name] && NOT_BEFORE.test(text.slice(0, start))) continue;
        if (NOT_AFTER.test(text.slice(end))) continue;
        if (name !== 'New York' && CITY_AFTER.test(text.slice(end))) continue;
        count(P.byName[name], start, end);
      }
    });
    if (seen.length){
      var best = seen[0];
      for (var s = 1; s < seen.length; s++){
        var c = seen[s];
        if (counts[c] > counts[best] || (counts[c] === counts[best] && first[c] < first[best])) best = c;
      }
      return best;
    }
    var codeRe = /,\s*([A-Z]{2})\b/g, mm;
    while ((mm = codeRe.exec(text)) !== null){
      if (has(D.states, mm[1])) return mm[1];
    }
    return null;
  }

  function num(s){ return parseFloat(s.replace(/,/g, '')); }
  function fmtG(n){ return String(Number(n.toPrecision(6))); }

  function parseProject(text, D){
    var P = prep(D);
    var tokens = {}, toks = tokenize(text, D), i;
    for (i = 0; i < toks.length; i++) tokens[toks[i]] = 1;
    var live = liveTokens(text, D);
    var raw = String(text || '');
    var routed = raw.replace(new RegExp(D.constants.sewer_destination_pattern, 'gi'), 'to sewer');
    var sewerLive = routed === raw ? live : Object.assign({}, live, liveTokens(routed, D));
    var matched = {};
    P.facetOrder.forEach(function(fid){
      var f = D.facets[fid];
      var blockers = f.blockers || [];
      for (var b = 0; b < blockers.length; b++) if (tokens[blockers[b]]) return;
      var candidates = fid === 'out-sewer' ? sewerLive : live;
      var hits = f.triggers.filter(function(t){ return candidates[t] === 1; });
      if (hits.length) matched[fid] = hits;
    });

    var src = String(text || ''), m, re, n, mw = null, mgd = null;
    re = new RegExp(MW_SRC, 'gi');
    while ((m = re.exec(src)) !== null){
      n = num(m[1]) * (m[2].toLowerCase().charAt(0) === 'g' ? 1000 : 1);
      mw = mw === null ? n : Math.max(mw, n);
    }
    re = new RegExp(MGD_SRC, 'gi');
    while ((m = re.exec(src)) !== null){
      n = num(m[1]);
      mgd = mgd === null ? n : Math.max(mgd, n);
    }
    re = new RegExp(GPD_SRC, 'gi');
    while ((m = re.exec(src)) !== null){
      n = num(m[1]) / 1000000;
      mgd = mgd === null ? n : Math.max(mgd, n);
    }
    var C = D.constants;
    if ((mw !== null && mw >= C.hyperscale_mw) || (mgd !== null && mgd >= C.hyperscale_mgd)){
      if (!has(matched, 'scale-hyperscale')) matched['scale-hyperscale'] = [];
      matched['scale-hyperscale'].push(
        mw !== null && mw >= C.hyperscale_mw ? fmtG(mw) + ' MW' : fmtG(mgd) + ' MGD');
    }
    return {
      facets: P.facetOrder.filter(function(f){ return has(matched, f); }),
      matched: matched,
      state: stateCodeFor(text, D),
      mw: mw,
      mgd: mgd
    };
  }

  function overlap(a, b, D){
    var P = prep(D), dec = D.constants.score_decimals;
    var sa = {}, sb = {}, i;
    for (i = 0; i < a.length; i++) sa[a[i]] = 1;
    for (i = 0; i < b.length; i++) sb[b[i]] = 1;
    var shared = P.facetOrder.filter(function(f){ return sa[f] && sb[f]; });
    if (!shared.length) return [0, []];
    function w(f){ return D.facets[f] ? D.facets[f].weight : 1.0; }
    function total(set){
      var sum = 0;
      P.facetOrder.forEach(function(f){ if (set[f]) sum += w(f); });
      for (var k in set) if (has(set, k) && !D.facets[k]) sum += 1.0;
      return sum;
    }
    var numr = 0;
    for (i = 0; i < shared.length; i++) numr += w(shared[i]);
    return [roundTo(numr / Math.sqrt(total(sa) * total(sb)), dec), shared];
  }

  // The Explore search's TF-IDF cosine (runSearch), restricted to cases and sites.
  function lexicalScores(text, D){
    var out = {};
    if (!String(text || '').trim()) return out;
    var P = prep(D), X = D.index, dec = D.constants.score_decimals;
    var counts = {}, order = [];
    tokenize(text, D).forEach(function(tok){
      var p = P.vocabPos[tok];
      if (p === undefined) return;
      if (!has(counts, p)){ counts[p] = 0; order.push(p); }
      counts[p] += 1;
    });
    if (!order.length) return out;
    var qw = {}, norm = 0;
    order.forEach(function(p){
      var wq = counts[p] * Math.log(X.n_docs / X.df[p]);
      qw[p] = wq; norm += wq * wq;
    });
    norm = Math.sqrt(norm) || 1;
    for (var id in X.docs){
      if (!has(X.docs, id)) continue;
      var doc = X.docs[id], sum = 0;
      for (var j = 0; j < doc.t.length; j++){
        var q = qw[doc.t[j]];
        if (q === undefined) continue;
        sum += (q / norm) * (doc.w[j] / X.weight_scale);
      }
      if (sum > 0) out[id] = roundTo(sum, dec);
    }
    return out;
  }

  function byScoreThenId(x, y){
    if (x.score !== y.score) return y.score - x.score;
    return x.id < y.id ? -1 : (x.id > y.id ? 1 : 0);
  }

  function copy(o){ var r = {}; for (var k in o) if (has(o, k)) r[k] = o[k]; return r; }

  function matchProject(facets, state, text, D){
    var P = prep(D), C = D.constants, dec = C.score_decimals;
    var want = {};
    (facets || []).forEach(function(f){ want[f] = 1; });
    facets = P.facetOrder.filter(function(f){ return want[f]; });
    state = state || null;

    var lexical = String(text || '').trim() ? lexicalScores(text, D) : {};
    function ranked(items, top){
      var rows = [];
      items.forEach(function(item){
        var ov = overlap(facets, item.facets, D);
        var lex = has(lexical, item.id) ? lexical[item.id] : 0;
        var total = roundTo(ov[0] + C.lexical_weight * lex, dec);
        if (total > 0){
          var row = copy(item);
          row.score = total; row.facet_score = ov[0]; row.lexical = lex; row.shared = ov[1];
          rows.push(row);
        }
      });
      rows.sort(byScoreThenId);
      return rows.slice(0, top);
    }
    var cases = ranked(D.cases, C.top_cases);
    var sites = ranked(D.sites, C.top_sites);

    // fact_requires gates, fact_triggers scores.
    var present = {};
    facets.forEach(function(f){ present[f] = 1; });
    function admitted(row){
      var req = row.requires || [];
      for (var q = 0; q < req.length; q++) if (!has(present, req[q])) return false;
      return true;
    }
    var readings = [];
    D.readings.forEach(function(r){
      if (!admitted(r)) return;
      var ov = overlap(facets, r.triggers, D), score = ov[0];
      if (score > 0){
        var juris = r.jurisdictions || [];
        var elsewhere = juris.length > 0 && (!state || juris.indexOf(state) < 0);
        if (elsewhere) score = roundTo(score * C.elsewhere_factor, dec);
        var row = copy(r);
        row.score = score; row.shared = ov[1]; row.elsewhere = elsewhere;
        readings.push(row);
      }
    });
    readings.sort(byScoreThenId);
    readings = readings.slice(0, C.top_readings);

    var actSeen = {};
    readings.forEach(function(r){ (r.activities || []).forEach(function(a){ actSeen[a] = 1; }); });
    var activities = Object.keys(D.activities).filter(function(a){ return actSeen[a]; });
    Object.keys(actSeen).forEach(function(a){ if (!has(D.activities, a)) activities.push(a); });

    var sample = cases.slice(0, C.outcome_sample), tally = {}, tallyOrder = [];
    sample.forEach(function(c){
      (c.outcome_type || []).forEach(function(o){
        if (!has(tally, o)){ tally[o] = 0; tallyOrder.push(o); }
        tally[o] += 1;
      });
    });
    var outcomes = tallyOrder.map(function(o){
      return {outcome: o, label: has(D.outcomes, o) ? D.outcomes[o] : o, count: tally[o]};
    });
    outcomes.sort(function(x, y){
      if (x.count !== y.count) return y.count - x.count;
      return x.outcome < y.outcome ? -1 : (x.outcome > y.outcome ? 1 : 0);
    });

    // Instruments rank like readings: overlap with the instrument's fact_triggers.
    function scored(i){
      var ov = overlap(facets, i.triggers || [], D), row = copy(i);
      row.score = ov[0]; row.shared = ov[1];
      return row;
    }
    var instruments = [], localActions = [];
    if (state){
      instruments = D.instruments.filter(function(i){ return i.state === state && admitted(i); }).map(scored);
      instruments.sort(function(x, y){
        var rx = x.status === 'enacted' ? 0 : 1, ry = y.status === 'enacted' ? 0 : 1;
        if (rx !== ry) return rx - ry;
        return byScoreThenId(x, y);
      });
      localActions = D.local_actions
        .map(function(a, idx){ return [a, idx]; })
        .filter(function(p){ return p[0].state === state; });
      // Python's sorted(reverse=True) is stable: equal dates keep file order.
      localActions.sort(function(x, y){
        var dx = x[0].date || '', dy = y[0].date || '';
        if (dx !== dy) return dx < dy ? 1 : -1;
        return x[1] - y[1];
      });
      localActions = localActions.map(function(p){ return p[0]; });
    }
    var federal = D.instruments
      .filter(function(i){ return i.level === 'federal' && admitted(i); })
      .map(scored)
      .filter(function(i){ return i.score > 0; });
    federal.sort(byScoreThenId);
    federal = federal.slice(0, C.top_federal);

    // What the record assessed as NOT reaching the closest sites.
    var readingById = {};
    D.readings.forEach(function(r){ readingById[r.id] = r; });
    var negatives = [], negSeen = {};
    sites.slice(0, C.negative_sites).forEach(function(site){
      (site.negatives || []).forEach(function(neg){
        var key = site.id + '|' + neg.reading_id;
        if (negSeen[key]) return;
        negSeen[key] = 1;
        var r = has(readingById, neg.reading_id) ? readingById[neg.reading_id] : {};
        negatives.push({
          site_id: site.id, site_label: site.label, site_anchor: site.anchor,
          reading_id: neg.reading_id,
          reading_label: r.label != null ? r.label : neg.reading_id,
          statute: r.statute != null ? r.statute : '',
          anchor: r.anchor != null ? r.anchor : '',
          how: neg.how
        });
      });
    });

    return {
      facets: facets,
      state: state,
      readings: readings,
      activities: activities,
      cases: cases,
      sites: sites,
      outcomes: outcomes,
      outcome_sample: Math.min(C.outcome_sample, cases.length),
      instruments: instruments,
      federal_instruments: federal,
      local_actions: localActions,
      negatives: negatives
    };
  }

  function projectAssessment(result, description, D, inputs){
    var selected = result.readings.map(function(r){ return r.id; });
    var checks = ((D.checklists || {}).checklists || []).filter(function(c){
      return selected.indexOf(c.reading_id) !== -1;
    }).map(function(c){
      return {checklist_id:c.checklist_id, reading_id:c.reading_id, status:'not_assessed',
        scope:c.scope, limitations:c.limitations, sources:c.sources,
        questions:c.questions.map(function(q){
          return Object.assign({}, q, {answer:'unknown', project_evidence:[]});
        })};
    });
    return JSON.parse(JSON.stringify({schema_version:'0.1.0', assessment_type:'retrieval_worksheet',
      legal_applicability:'not_assessed',
      project:{description:description, state:result.state, facets:result.facets, evidence_status:'unverified_inputs', inputs:inputs || null},
      retrieval:result, checklists:checks,
      unreviewed_reading_ids:selected.filter(function(id){ return !checks.some(function(c){ return c.reading_id === id; }); }),
      score_meaning:'Similarity for retrieval; not a probability or legal determination.'}));
  }
  var engine = {parseProject: parseProject, matchProject: matchProject, stateCodeFor: stateCodeFor,
    projectAssessment: projectAssessment};

  // ===== Page wiring — skipped under node and wherever the fragment is absent =====
  if (typeof document === 'undefined') return engine;
  var root = document.getElementById('project-check');
  var blob = root && root.querySelector('#project-data');
  if (!root || !blob || root.getAttribute('data-booted')) return engine;
  root.setAttribute('data-booted', '1');

  var stringsEl = root.querySelector('#pcheck-strings');
  var S = stringsEl ? JSON.parse(stringsEl.textContent) : {};
  var SEC = S.sections || {};
  // On a standalone tab page the other tabs are not in this document; index.html
  // resolves any record id through its anchor map.
  var LINK_BASE = document.querySelector('.tab-page-nav') ? 'index.html#' : '#';

  var textBox = root.querySelector('#pcheck-text');
  var stateSel = root.querySelector('#pcheck-state');
  var mwBox = root.querySelector('#pcheck-mw');
  var mgdBox = root.querySelector('#pcheck-mgd');
  var readLine = root.querySelector('#pcheck-read');
  var countN = root.querySelector('#pcheck-facets-n');
  var output = root.querySelector('#pcheck-output');
  var status = root.querySelector('#pcheck-status');
  var runBtn = root.querySelector('#pcheck-run');
  var clearBtn = root.querySelector('#pcheck-clear');
  var exportBtn = root.querySelector('#pcheck-export');
  var boxes = Array.prototype.slice.call(root.querySelectorAll('.pcheck-facet-box'));
  var exampleBtns = Array.prototype.slice.call(root.querySelectorAll('.pcheck-example'));
  var idle = status ? status.textContent : '';

  function el(tag, cls, text){
    var node = document.createElement(tag);
    if (cls) node.className = cls;
    if (text != null) node.textContent = text;
    return node;
  }
  function link(anchor, child){
    var a = document.createElement('a');
    a.href = LINK_BASE + anchor;
    if (typeof child === 'string') a.textContent = child; else a.appendChild(child);
    return a;
  }
  function titleCase(s){
    return s.replace(/[A-Za-z]+/g, function(w){ return w.charAt(0).toUpperCase() + w.slice(1).toLowerCase(); });
  }

  // Everything below needs the payload: inline on Streamlit, fetched on the site.
  function boot(D){
    var latestAssessment = null;
    var loadedExample = null;
    var sizeTouched = false;
    function invalidateAssessment(){
      latestAssessment = null;
      if (exportBtn) exportBtn.disabled = true;
    }
    var touched = {};        // boxes the reader ticked or unticked by hand
    var autoState = null;    // the state the parser last put in the select
    var autoMw = null, autoMgd = null;
    var autoRan = false;
    // An example's curated facets, kept while its description is unedited:
    // Run or a re-parse of that same text must not replace them with the parse.
    var baseline = null;     // {text, on}

    function facetChip(fid){
      var f = D.facets[fid] || {};
      var chip = el('span', 'pcheck-facet', f.label || fid);
      if (f.description) chip.title = f.description;
      return chip;
    }
    function section(key, suffix){
      var sec = el('section', 'pcheck-sec');
      sec.appendChild(el('h4', null, (SEC[key] || key) + (suffix || '')));
      return sec;
    }
    function muted(text){ return el('p', 'pcheck-muted', text); }
    function chipsLine(cls, label, ids){
      var div = el('div', cls, label);
      ids.forEach(function(f){ div.appendChild(facetChip(f)); });
      return div;
    }

    function syncCount(){
      var n = boxes.filter(function(b){ return b.checked; }).length;
      if (countN) countN.textContent = n ? '(' + n + ' ticked)' : '';
    }

    function showStatus(text){
      if (!status) return;
      status.textContent = text;
      output.replaceChildren(status);
    }

    function renderResult(result){
      var wrap = el('div', 'pcheck-result');
      var stateName = result.state ? (D.states[result.state] || result.state) : null;

      // What we read
      var sec = section('read'), dims = [], byDim = {};
      result.facets.forEach(function(f){
        var dim = (D.facets[f] || {}).dimension || '';
        if (!has(byDim, dim)){ byDim[dim] = []; dims.push(dim); }
        byDim[dim].push(f);
      });
      function dimRow(k, v){
        var row = el('div', 'pcheck-dim-row');
        row.appendChild(el('span', 'pcheck-dim-k', k));
        var val = el('span', 'pcheck-dim-v');
        if (typeof v === 'string') val.textContent = v;
        else v.forEach(function(f){ val.appendChild(facetChip(f)); });
        row.appendChild(val);
        return row;
      }
      sec.appendChild(dimRow('State', stateName || 'not stated'));
      if (dims.length) dims.forEach(function(d){ sec.appendChild(dimRow(D.dimensions[d] || d, byDim[d])); });
      else sec.appendChild(muted('No facts recognised.'));
      wrap.appendChild(sec);

      // Activities
      if (result.activities.length){
        sec = section('activities');
        var chips = el('div', 'pcheck-chips');
        result.activities.forEach(function(a){
          var chip = link('paths-' + a, D.activities[a] || a);
          chip.className = 'pcheck-activity';
          chips.appendChild(chip);
        });
        sec.appendChild(chips);
        wrap.appendChild(sec);
      }

      // Readings. With no facts there is nothing to match; only the state's rules follow.
      var anyFacts = result.facets.length > 0;
      sec = section('readings');
      if (result.readings.length){
        var ol = el('ol', 'pcheck-list');
        result.readings.forEach(function(r){
          var li = el('li', 'pcheck-item');
          var pill = el('span', 'statute-pill', r.statute || '');
          pill.style.background = (S.statute_colors || {})[r.statute] || '#6b7280';
          li.appendChild(pill);
          li.appendChild(document.createTextNode(' '));
          li.appendChild(link(r.anchor || '', el('strong', null, r.label || r.id)));
          li.appendChild(el('span', 'pcheck-meta', ' · ' + (r.section || '')));
          if (r.role === 'limit'){
            li.appendChild(el('span', 'pcheck-flag pcheck-flag-limit', 'Limit — marks where a theory stops'));
          }
          if (r.elsewhere){
            var names = (r.jurisdictions || []).map(function(j){ return D.states[j] || j; }).join(', ');
            li.appendChild(el('span', 'pcheck-flag pcheck-flag-else',
              result.state ? names + ' regime — an analogy here' : 'Applies only in ' + names));
          }
          li.appendChild(chipsLine('pcheck-why', 'Because: ', r.shared));
          if (r.trigger) li.appendChild(el('div', 'pcheck-trigger', 'Could reach a campus when ' + r.trigger + '.'));
          var checklist = ((D.checklists || {}).checklists || []).find(function(c){ return c.reading_id === r.id; });
          if (checklist){
            var details = el('details', 'pcheck-evidence');
            details.appendChild(el('summary', null, 'Evidence to check'));
            details.appendChild(muted(checklist.scope));
            checklist.questions.forEach(function(q){
              details.appendChild(el('p', null, q.question));
              details.appendChild(muted('Unknown. Needed: ' + q.evidence_needed));
            });
            checklist.sources.forEach(function(s){
              var a = el('a', null, s.title + ' · ' + s.locator);
              a.href = s.url; a.target = '_blank'; a.rel = 'noopener';
              details.appendChild(a);
            });
            details.appendChild(muted(checklist.limitations));
            li.appendChild(details);
          }
          ol.appendChild(li);
        });
        sec.appendChild(ol);
      } else {
        sec.appendChild(muted("No reading's triggers overlap these facts."));
      }
      if (anyFacts) wrap.appendChild(sec);

      // Cases
      sec = section('cases');
      if (result.cases.length){
        var ol2 = el('ol', 'pcheck-list');
        result.cases.forEach(function(c){
          var li = el('li', 'pcheck-item');
          li.appendChild(link(c.anchor || '', el('strong', null, c.label || c.id)));
          var typeLabel = (S.case_types || {})[c.case_type] || c.case_type || '';
          li.appendChild(el('span', 'pcheck-meta', ' · ' + (c.year || '') + ' · ' + typeLabel));
          li.appendChild(chipsLine('pcheck-why', 'In common: ', c.shared));
          var pills = el('div', 'pcheck-pills');
          (c.outcome_type || []).forEach(function(o){
            pills.appendChild(el('span', 'pcheck-outcome', D.outcomes[o] || o));
          });
          li.appendChild(pills);
          if (c.takeaway) li.appendChild(el('div', 'pcheck-take', c.takeaway));
          ol2.appendChild(li);
        });
        sec.appendChild(ol2);
      } else {
        sec.appendChild(muted('No tracked case shares a facet with this project.'));
      }
      if (anyFacts) wrap.appendChild(sec);

      // Sites
      if (result.sites.length){
        sec = section('sites');
        var ol3 = el('ol', 'pcheck-list');
        result.sites.forEach(function(s){
          var li = el('li', 'pcheck-item');
          li.appendChild(link(s.anchor || '', el('strong', null, s.label || s.id)));
          li.appendChild(el('span', 'pcheck-meta', ' · ' + (s.location || '')));
          li.appendChild(chipsLine('pcheck-why', 'In common: ', s.shared));
          if (s.status) li.appendChild(el('div', 'pcheck-take', s.status));
          ol3.appendChild(li);
        });
        sec.appendChild(ol3);
        wrap.appendChild(sec);
      }

      // Negative mappings on the closest sites — grey: a limit, not a route
      if (result.negatives.length){
        sec = section('negatives');
        var ul0 = el('ul', 'pcheck-list');
        result.negatives.forEach(function(n){
          var li = el('li', 'pcheck-item pcheck-neg');
          li.appendChild(el('span', 'statute-pill pcheck-neg-pill', n.statute || ''));
          li.appendChild(document.createTextNode(' '));
          li.appendChild(link(n.anchor || '', el('strong', null, n.reading_label || n.reading_id)));
          li.appendChild(document.createTextNode(' — at '));
          li.appendChild(link(n.site_anchor || '', n.site_label || n.site_id));
          li.appendChild(document.createTextNode(': ' + (n.how || '')));
          ul0.appendChild(li);
        });
        sec.appendChild(ul0);
        wrap.appendChild(sec);
      }

      // Outcomes
      if (result.outcomes.length){
        sec = section('outcomes');
        sec.appendChild(muted('Outcome types across the ' + result.outcome_sample +
          ' closest cases. A count of what happened in tracked matters, not a forecast for this one.'));
        var top = Math.max.apply(null, result.outcomes.map(function(o){ return o.count; })) || 1;
        var bars = el('div', 'pcheck-bars');
        result.outcomes.forEach(function(o){
          var row = el('div', 'pcheck-bar-row');
          row.appendChild(el('span', 'pcheck-bar-k', o.label || o.outcome));
          var bar = el('span', 'pcheck-bar'), fill = el('span');
          fill.style.width = Math.round(100 * o.count / top) + '%';
          bar.appendChild(fill);
          row.appendChild(bar);
          row.appendChild(el('span', 'pcheck-bar-n', String(o.count)));
          bars.appendChild(row);
        });
        sec.appendChild(bars);
        wrap.appendChild(sec);
      }

      // Rules in the state, then the federal instruments whose triggers overlap
      function instrumentLi(i){
        var li = el('li', 'pcheck-item pcheck-item-tight');
        var colors = S.status_colors || {};
        var pill = el('span', 'cwa-status-pill', titleCase((i.status || '').replace(/_/g, ' ')));
        pill.style.background = colors[i.status] || colors.unknown || '#6b7280';
        li.appendChild(pill);
        li.appendChild(document.createTextNode(' '));
        li.appendChild(link(i.anchor || '', i.label || i.id));
        li.appendChild(el('span', 'pcheck-meta', ' — ' + (i.title || '')));
        if (i.shared && i.shared.length) li.appendChild(chipsLine('pcheck-why', 'Because: ', i.shared));
        else if (i.water_scoped && !(i.triggers || []).length && i.fact_scope !== 'narrow'){
          var all = S.applies_to_all || {};
          li.appendChild(el('div', 'pcheck-why', has(all, i.status) ? all[i.status] : (all.other || '')));
        }
        return li;
      }
      function instrumentList(rows){
        var ul = el('ul', 'pcheck-list');
        rows.forEach(function(i){ ul.appendChild(instrumentLi(i)); });
        return ul;
      }
      var federal = result.federal_instruments || [];
      if (result.state){
        sec = section('rules', ' — ' + stateName);
        if (result.instruments.length){
          sec.appendChild(el('p', 'pcheck-sub', 'Tracked state instruments'));
          sec.appendChild(instrumentList(result.instruments));
        } else {
          sec.appendChild(muted('No tracked ' + stateName + ' instrument yet.'));
        }
        var actions = result.local_actions;
        if (actions.length){
          sec.appendChild(el('p', 'pcheck-sub', 'County and city actions'));
          var ul2 = el('ul', 'pcheck-list');
          actions.slice(0, 8).forEach(function(a){
            var li = el('li', 'pcheck-item pcheck-item-tight',
              (a.jurisdiction || '') + ' — ' + (a.action_type || '') + ', ' + (a.status || ''));
            li.appendChild(el('span', 'pcheck-meta', ' · ' + (a.date || '')));
            ul2.appendChild(li);
          });
          sec.appendChild(ul2);
          if (actions.length > 8){
            var more = muted((actions.length - 8) + ' more on ');
            more.appendChild(link('panel-states', 'States & Localities'));
            more.appendChild(document.createTextNode('.'));
            sec.appendChild(more);
          }
        } else {
          sec.appendChild(muted('No tracked county or city action in ' + stateName + ' yet.'));
        }
        if (federal.length){
          sec.appendChild(el('p', 'pcheck-sub', SEC.federal || 'federal'));
          sec.appendChild(instrumentList(federal));
        }
        wrap.appendChild(sec);
      } else if (federal.length){
        sec = section('federal');
        sec.appendChild(instrumentList(federal));
        wrap.appendChild(sec);
      }
      return wrap;
    }

    function ticked(){
      return boxes.filter(function(b){ return b.checked; }).map(function(b){ return b.value; });
    }

    function run(){
      var facets = ticked();
      if (!facets.length && !stateSel.value){ invalidateAssessment(); showStatus(idle); return; }
      var result = matchProject(facets, stateSel.value || null, textBox.value, D);
      latestAssessment = projectAssessment(result, textBox.value, D, {
        description:textBox.value, state:stateSel.value, mw:mwBox.value, mgd:mgdBox.value,
        source_example:loadedExample, retrieval_payload_sha256:D.payload_sha256,
        facet_selections:boxes.map(function(b){
          return {facet_id:b.value, selected:b.checked,
            origin:touched[b.value] ? 'manual_selection' :
              (baseline && !(b.value === 'scale-hyperscale' && sizeTouched) ? 'curated_example' : 'derived_from_inputs')};
        })
      });
      if (exportBtn) exportBtn.disabled = false;
      output.replaceChildren(renderResult(result));
    }

    function sizeFacet(){
      var C = D.constants;
      var mw = parseFloat(mwBox.value), mgd = parseFloat(mgdBox.value);
      return (mw >= C.hyperscale_mw) || (mgd >= C.hyperscale_mgd);
    }

    // The select and the size inputs follow the text until the reader sets
    // them by hand: filled when the text names a value, cleared when an edit
    // removes the value the parser had put there. A manual value stays.
    function followText(p){
      if (p.state){
        if (stateSel.value === '' || stateSel.value === autoState){ stateSel.value = p.state; autoState = p.state; }
      } else if (autoState !== null && stateSel.value === autoState){
        stateSel.value = ''; autoState = null;
      }
      if (p.mw !== null){
        if (mwBox.value === '' || mwBox.value === autoMw) mwBox.value = autoMw = fmtG(p.mw);
      } else if (autoMw !== null && mwBox.value === autoMw){
        mwBox.value = ''; autoMw = null;
      }
      if (p.mgd !== null){
        if (mgdBox.value === '' || mgdBox.value === autoMgd) mgdBox.value = autoMgd = fmtG(p.mgd);
      } else if (autoMgd !== null && mgdBox.value === autoMgd){
        mgdBox.value = ''; autoMgd = null;
      }
    }

    function parse(){
      var text = textBox.value;
      if (baseline && text === baseline.text){
        boxes.forEach(function(b){
          if (!touched[b.value]) b.checked = b.value === 'scale-hyperscale' && sizeTouched
            ? sizeFacet() : !!baseline.on[b.value];
        });
        syncCount();
        return;
      }
      baseline = null;
      if (!text.trim()){
        followText({state: null, mw: null, mgd: null});
        if (readLine) readLine.textContent = '';
        boxes.forEach(function(b){ if (!touched[b.value]) b.checked = b.value === 'scale-hyperscale' && sizeFacet(); });
        syncCount();
        return;
      }
      var p = parseProject(text, D), on = {};
      followText(p);
      p.facets.forEach(function(f){ on[f] = 1; });
      if (sizeTouched) on['scale-hyperscale'] = sizeFacet() ? 1 : 0;
      else if (sizeFacet()) on['scale-hyperscale'] = 1;
      boxes.forEach(function(b){ if (!touched[b.value]) b.checked = !!on[b.value]; });

      var parts = p.facets.map(function(f){
        return p.matched[f].join(', ') + ' → ' + (D.facets[f] || {}).label;
      });
      if (p.state) parts.push(p.state + ' → ' + (D.states[p.state] || p.state));
      if (readLine){
        readLine.textContent = parts.length
          ? 'We read: ' + parts.join('; ')
          : 'Nothing recognised yet — tick the facts that apply below.';
      }
      syncCount();
      if (!autoRan && ticked().length){ autoRan = true; run(); }
    }

    function clearAll(){
      invalidateAssessment();
      textBox.value = ''; stateSel.value = ''; mwBox.value = ''; mgdBox.value = '';
      loadedExample = null; sizeTouched = false;
      boxes.forEach(function(b){ b.checked = false; });
      touched = {}; autoState = autoMw = autoMgd = null; autoRan = false; baseline = null;
      if (readLine) readLine.textContent = '';
      syncCount();
      showStatus(idle);
    }

    function loadExample(id){
      var ex = null;
      for (var i = 0; i < D.examples.length; i++) if (D.examples[i].id === id) ex = D.examples[i];
      if (!ex) return;
      loadedExample = ex; sizeTouched = false;
      textBox.value = ex.description || '';
      stateSel.value = ex.state || '';
      mwBox.value = ex.mw == null ? '' : String(ex.mw);
      mgdBox.value = ex.mgd == null ? '' : String(ex.mgd);
      autoState = autoMw = autoMgd = null;
      // The curated facets are the record; the description's parse is not.
      var on = {};
      (ex.facets || []).forEach(function(f){ on[f] = 1; });
      // Recorded as a baseline, not as clicks: an edit to the description
      // re-parses as usual, and only boxes the reader clicks stay manual.
      touched = {};
      baseline = {text: textBox.value, on: on};
      boxes.forEach(function(b){ b.checked = !!on[b.value]; });
      if (readLine) readLine.textContent = 'Loaded ' + ex.name + ' — the ticked facts are its curated fact pattern.';
      syncCount();
      autoRan = true;
      run();
    }

    var debounce;
    textBox.addEventListener('input', function(){
      invalidateAssessment();
      clearTimeout(debounce);
      debounce = setTimeout(parse, 250);
    });
    textBox.addEventListener('keydown', function(e){
      if (e.key === 'Enter' && (e.metaKey || e.ctrlKey)){
        e.preventDefault();
        clearTimeout(debounce);
        parse();
        run();
      }
    });
    boxes.forEach(function(b){
      b.addEventListener('change', function(){ invalidateAssessment(); touched[b.value] = 1; syncCount(); });
    });
    stateSel.addEventListener('change', function(){ invalidateAssessment(); autoState = null; });
    mwBox.addEventListener('input', function(){ invalidateAssessment(); autoMw = null; sizeTouched = true; });
    mgdBox.addEventListener('input', function(){ invalidateAssessment(); autoMgd = null; sizeTouched = true; });
    if (exportBtn) exportBtn.addEventListener('click', function(){
      if (!latestAssessment) return;
      var url = URL.createObjectURL(new Blob([JSON.stringify(latestAssessment, null, 2)], {type:'application/json'}));
      var a = el('a'); a.href = url; a.download = 'water-project-assessment.json';
      a.click();
      setTimeout(function(){ URL.revokeObjectURL(url); }, 1000);
    });
    runBtn.addEventListener('click', function(){ clearTimeout(debounce); parse(); run(); });
    clearBtn.addEventListener('click', clearAll);
    exampleBtns.forEach(function(btn){
      btn.addEventListener('click', function(){ loadExample(btn.getAttribute('data-example')); });
    });

    // A browser that restored the form (Back, reload) gets its text read.
    syncCount();
    if (textBox.value.trim()) parse();
  }

  // --- Entry point: the Explore script's init(), for a ~0.3 MB payload ---
  var src = blob.getAttribute('data-src');
  var kicked = false;
  function init(){
    if (kicked) return;
    kicked = true;
    if (!src){ boot(JSON.parse(blob.textContent)); return; }
    if (status) status.textContent = 'Loading the record…';
    fetch(src).then(function(r){
      if (!r.ok) throw new Error('HTTP ' + r.status);
      return r.json();
    }).then(function(D){
      if (status) status.textContent = idle;
      boot(D);
    }).catch(function(){
      // Leave it retryable: switching away and back re-runs the fetch.
      kicked = false;
      if (!status) return;
      status.textContent = 'The project checker could not load its data. Reload the page to try ' +
        'again, or open the data file directly: ';
      var a = document.createElement('a');
      a.href = src;
      a.textContent = 'project-data.json';
      status.appendChild(a);
      output.replaceChildren(status);
    });
  }
  window.projectCheckInit = init;
  var panel = root.closest ? root.closest('.tabpanel') : null;
  if (!src || !panel || !panel.hidden) init();
  return engine;
})();
</script>
</div>
  <p class="src-note">Every case, site and statutory reading carries facts from one short
  list. Your project is read into the same list and matched by how much overlaps; the facts
  in common are the explanation. Readings marked <em>Limit</em> show where a theory stops.
  Outcome counts are what happened in tracked cases, not what will happen here. Everything
  runs in your browser.</p>
</section>
</div>
</div>
</body>
</html>
