<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Water Cases — Data Center Water Use Tracker</title>
<meta name="description" content="Tracking how US data centers draw, discharge, and disclose cooling water — permits, enforcement, statutes, and state and local policy, from public records.">
<link rel="stylesheet" href="site.css">
<script>document.documentElement.classList.add('js')</script>
<!-- No script: every Water Cases part (and any other sub-panel) shows at once. -->
<noscript><style>.subtabpanel[hidden]{display:block}</style></noscript>
<script src="site.js" defer></script>
</head>
<body>
<div class="wrap">
  <p class="tab-page-nav"><a href="index.html#panel-cwa">Data Center Water Use Tracker</a>
  — this is one section of the tracker, on a page of its own.</p>
  <div class="tabpanel" id="panel-cwa" role="tabpanel">
<section class="panel">
  <h2>Federal Water Law &amp; Data Centers — Authorities, Record, Exposure</h2>
  <p class="lead">Start with <strong>how statutes apply</strong>: pick what a data
  center is doing and follow each legal path from the law to the precedent to the
  sites where it is in play. Behind it sit the <strong>statutory
  toolkit</strong> (25 authority families — federal discharge and supply
  statutes, interstate compacts, state doctrine), the
  <strong>historical record</strong> built under those authorities (penalties,
  settlements, court rulings), and the <strong>active exposure</strong> at named
  sites. The mappings overlap by design — one fact pattern can trigger
  several readings.</p>
  
<details class="lazy">
  <summary>What this record tells data centers</summary>
  <div class="insights">
  <ul>
    <li><strong>Permit holders.</strong> 4 of 15
      resolved data-center enforcement cases name a construction contractor or subcontractor —
      not the hyperscaler — as the party on the permit. Operators routinely sit one entity
      removed from the permittee, which is why direct enforcement against them is thin.</li>
    <li><strong>CWA risk is front-loaded into construction.</strong> Construction stormwater,
      sediment, and erosion under the §402 Construction General Permit is the most common
      touchpoint — it appears in 4 of 15 historical cases,
      far more than operational cooling-water discharge.</li>
    <li><strong>Groundwater settlement.</strong> The 2026 Amazon Boardman settlement
      ($20.5M, Oregon nitrate) concerns groundwater and nutrient contamination associated
      with cooling/process-water disposal.</li>
    <li><strong>Why this tracker watches the WWTP, not the data center.</strong> Cooling-water
      blowdown goes to the municipal sewer, so the operational CWA exposure rides on the
      <em>receiving</em> treatment plant's NPDES permit — the very permits this project tracks
      via EPA ECHO. Watch the POTW's compliance status, not the data center's near-empty
      stormwater permit.</li>
    <li><strong>Look beyond the CWA.</strong> Of 40 data-center and adjacent
      water disputes in this record, 18 carry an SDWA reading and 18
      have no CWA angle at all — including the Amazon Boardman settlement above, which resolved
      under state tort law and SDWA/RCRA, not the Clean Water Act. Aquifer depletion, well
      failures, and public-water-system strain are consistently an SDWA story, not a CWA one.</li>
  </ul>
  </div>
</details>
  <details class="lazy">
    <summary>Potential legal applications and evidence requirements</summary>
    <section class="panel"><p class="theory-note">Potential legal applications. Scores are editorial estimates, not predictions of legal outcomes: <strong>I</strong>mpact (community/environmental harm averted), <strong>V</strong>iability (legal strength post-<em>Sackett</em>/<em>Maui</em>), <strong>T</strong>ractability (can this tracker source the evidence via ECHO DMR/SNC, public permits, FOIA). 5 = highest estimated score. Applicability depends on site facts and jurisdiction.</p><div class="table-wrap"><table class="theory-table"><thead><tr><th>#</th><th>Theory (CWA hook)</th><th>I</th><th>V</th><th>T</th><th>Why it matters</th></tr></thead><tbody><tr><td class="theory-rank">1</td><td><strong>Citizen suit against the receiving POTW</strong><div class="theory-hook">CWA §505 (33 U.S.C. §1365)</div></td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s5">5</td><td>ECHO SNC/DMR records can help identify ongoing NPDES violations at a treatment plant receiving data-center cooling blowdown. A citizen suit requires the applicable notice, standing, and other statutory conditions.<div class="theory-analog">Analog: Port of Morrow, OR (WWTP receiving DC wastewater)</div></td></tr><tr><td class="theory-rank">2</td><td><strong>Pretreatment / Industrial-User loading</strong><div class="theory-hook">CWA §307 + §403</div></td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s4">4</td><td>Data-center blowdown discharged to a municipal treatment plant may be subject to industrial-user permits and local pretreatment limits. Pass-through or interference can affect plant compliance and treatment costs.<div class="theory-analog">Analog: Port of Morrow, OR; industrial pretreatment consent decrees</div></td></tr><tr><td class="theory-rank">3</td><td><strong>Construction stormwater</strong><div class="theory-hook">CWA §402 (Construction General Permit)</div></td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s4">4</td><td>Construction runoff can carry sediment into nearby waters. Construction general-permit notices, inspection records, and notices of violation document applicable controls and compliance.<div class="theory-analog">Analog: Arch Coal mining-site analog</div></td></tr><tr><td class="theory-rank">4</td><td><strong>Cooling-tower blowdown direct to surface water</strong><div class="theory-hook">CWA §402 (NPDES numeric limits)</div></td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s4">4</td><td>Direct discharges may be subject to numeric limits for heat, chlorine, biocides, or other constituents. Permits and discharge monitoring reports provide compliance evidence.<div class="theory-analog">Analog: West Penn Power (boron exceedance)</div></td></tr><tr><td class="theory-rank">5</td><td><strong>On-site package WWTP / greywater-recycle plant effluent</strong><div class="theory-hook">CWA §402 (NPDES)</div></td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s4">4</td><td>An on-site treatment or reuse plant may hold a separate NPDES permit. Its discharge monitoring reports can provide data distinct from the data-center building.<div class="theory-analog">Analog: xAI Colossus greywater plant, Memphis</div></td></tr><tr><td class="theory-rank">6</td><td><strong>Wetlands dredge-and-fill + state certification</strong><div class="theory-hook">CWA §404 + §401</div></td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s3">3</td><td class="theory-score theory-s4">4</td><td>Wetland fill can affect habitat and flood storage. Federal jurisdiction depends on Sackett; applicable state wetland programs and certification requirements also need review. Permit applications are public.<div class="theory-analog">Analog: New Carlisle IN; Project Raspberry/Loch VA; Port of Little Rock AR</div></td></tr><tr><td class="theory-rank">7</td><td><strong>Thermal discharge + cooling-water intake</strong><div class="theory-hook">CWA §316(a)/(b)</div></td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s3">3</td><td>Thermal discharges and cooling-water intakes may trigger separate requirements. Applicability depends on the cooling system, intake, discharge, and any associated generating plant.<div class="theory-analog">Analog: Greenidge Generation, NY (§316 thermal/intake)</div></td></tr><tr><td class="theory-rank">8</td><td><strong>Antidegradation / Tier 2 review of a new outfall</strong><div class="theory-hook">CWA §303 / state water-quality standards</div></td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s3">3</td><td>State antidegradation rules may require alternatives analysis before a new or expanded discharge into high-quality waters is permitted. Review requirements vary by state and receiving water.</td></tr><tr><td class="theory-rank">9</td><td><strong>County of Maui “functional equivalent” discharge</strong><div class="theory-hook">CWA §402 (Maui, 2020)</div></td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s3">3</td><td class="theory-score theory-s2">2</td><td>A discharge reaching surface water through groundwater may require a permit under the County of Maui functional-equivalent test. Applicability depends on site-specific transport and hydrologic evidence.<div class="theory-analog">Analog: County of Maui v. Hawaii Wildlife Fund</div></td></tr><tr><td class="theory-rank">10</td><td><strong>PFAS in discharge</strong><div class="theory-hook">CWA §402 (NPDES)</div></td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s3">3</td><td class="theory-score theory-s2">2</td><td>PFAS monitoring and discharge limits depend on the permit and applicable rules. Potential sources include fire-suppression systems and cooling additives; effluent data are needed to assess a particular facility.<div class="theory-analog">Analog: Industrial PFAS cases</div></td></tr><tr><td class="theory-rank">11</td><td><strong>Oil spill / SPCC from backup-diesel fuel farms</strong><div class="theory-hook">CWA §311 (33 U.S.C. §1321)</div></td><td class="theory-score theory-s3">3</td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s3">3</td><td>An oil release from backup-fuel storage reaching covered waters may trigger Section 311 liability and reporting duties. Applicability depends on the release and facility circumstances.<div class="theory-analog">Analog: BP / Enbridge / Summit Midstream §311 line</div></td></tr><tr><td class="theory-rank">12</td><td><strong>Industrial stormwater</strong><div class="theory-hook">CWA §402 (Multi-Sector General Permit)</div></td><td class="theory-score theory-s3">3</td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s3">3</td><td>Exposed equipment yards and chemical or fuel storage may require industrial stormwater coverage. Permit coverage and benchmark monitoring records document applicable requirements.</td></tr></tbody></table></div>
    <h4 class="solution-cat-header">Beyond the Clean Water Act — state and doctrine theories</h4>
    <p>Most tracked conflicts are about <em>getting</em> water, which the Clean Water Act
    barely addresses. Same analytical scoring, applied to the non-CWA families in the
    Part&nbsp;1 toolkit.</p>
    <p class="theory-note">Potential legal applications. Scores are editorial estimates, not predictions of legal outcomes: <strong>I</strong>mpact (community/environmental harm averted), <strong>V</strong>iability (legal strength post-<em>Sackett</em>/<em>Maui</em>), <strong>T</strong>ractability (can this tracker source the evidence via ECHO DMR/SNC, public permits, FOIA). 5 = highest estimated score. Applicability depends on site facts and jurisdiction.</p><div class="table-wrap"><table class="theory-table"><thead><tr><th>#</th><th>Theory (CWA hook)</th><th>I</th><th>V</th><th>T</th><th>Why it matters</th></tr></thead><tbody><tr><td class="theory-rank">1</td><td><strong>State environmental review — long-term supply not demonstrated</strong><div class="theory-hook">State review statutes (CEQA-style); see sepa-supply-adequacy</div></td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s5">5</td><td>State environmental review may require analysis of long-term water supply for a campus build-out. An inadequate analysis can result in an approval being vacated or remanded; requirements and remedies depend on state law and the record.<div class="theory-analog">Analog: Vineyard v. Rancho Cordova (Cal. 2007); MCEA v. Pine Island (Minn. 2026)</div></td></tr><tr><td class="theory-rank">2</td><td><strong>High-capacity well permit — agency failed to weigh off-site impact</strong><div class="theory-hook">State withdrawal permitting; see well-cumulative-impact</div></td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s4">4</td><td>An agency reviewing a high-capacity well may need to consider off-site effects when presented with scientific evidence of potential harm. The duty and evidence threshold depend on state law.<div class="theory-analog">Analog: Lake Beulah Mgmt. Dist. v. DNR (Wis. 2011)</div></td></tr><tr><td class="theory-rank">3</td><td><strong>Public trust — groundwater pumping depleting a connected stream</strong><div class="theory-hook">State public trust doctrine; see ptd-groundwater-nexus</div></td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s3">3</td><td>In jurisdictions recognizing this application of the public trust doctrine, groundwater pumping that affects a connected stream may require review by the permitting authority. A demonstrated aquifer-stream connection is necessary.<div class="theory-analog">Analog: ELF v. SWRCB (Cal. App. 2018); Nat&#x27;l Audubon (Cal. 1983)</div></td></tr><tr><td class="theory-rank">4</td><td><strong>Consumer protection — alleged misleading water claims</strong><div class="theory-hook">State deceptive-trade-practices law; see sl-greenwashing-udap</div></td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s5">5</td><td>Published water claims may be assessed under state consumer-protection law using utility records and other evidence. A claim of misleading advertising remains an allegation unless established by a ruling or admission.<div class="theory-analog">Analog: Wangusi v. AWS (Va. Cir. Ct. 2026)</div></td></tr><tr><td class="theory-rank">5</td><td><strong>Utility declines to serve a large new load</strong><div class="theory-hook">Municipal service &amp; shortage law; see util-shortage-moratorium</div></td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s4">4</td><td>A utility facing supply constraints may have legal grounds to decline new service. In the cited Swanson decision, review was limited to fraud or caprice. Other cases depend on governing service obligations and capacity evidence.<div class="theory-analog">Analog: Swanson v. Marin MWD (Cal. App. 1976); Bessemer AL (2025-26)</div></td></tr><tr><td class="theory-rank">6</td><td><strong>Common-law negligence — subsidence or well interference</strong><div class="theory-hook">State common law; see cl-negligent-subsidence</div></td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s3">3</td><td class="theory-score theory-s3">3</td><td>In rule-of-capture states, negligence claims may concern the manner of withdrawal, including subsidence or well interference. Liability and standing depend on state law, the alleged injury, and causation evidence.<div class="theory-analog">Analog: Friendswood Dev. v. Smith-Southwest (Tex. 1978)</div></td></tr><tr><td class="theory-rank">7</td><td><strong>Interstate apportionment of a shared aquifer</strong><div class="theory-hook">SCOTUS original jurisdiction; see eqap-interstate-aquifer</div></td><td class="theory-score theory-s5">5</td><td class="theory-score theory-s3">3</td><td class="theory-score theory-s2">2</td><td>An interstate aquifer may be subject to equitable apportionment. A state seeking relief must provide clear-and-convincing proof of injury; withdrawal records may contribute to that showing.<div class="theory-analog">Analog: Mississippi v. Tennessee (2021)</div></td></tr><tr><td class="theory-rank">8</td><td><strong>Inter-basin transfer junior-priority challenge</strong><div class="theory-hook">Area-of-origin statutes; see xfer-area-of-origin</div></td><td class="theory-score theory-s3">3</td><td class="theory-score theory-s4">4</td><td class="theory-score theory-s4">4</td><td>Texas law assigns certain inter-basin transfers a junior priority relative to existing rights in the basin of origin. Permit terms, transfer dates, and supply routes determine whether the rule applies.<div class="theory-analog">Analog: Tex. Water Code §11.085</div></td></tr></tbody></table></div>
    <p class="src-note">Full write-up with primary-source citations:
    docs/cwa-enforcement-and-data-centers.md</p></section>
  </details>
  <details class="lazy">
    <summary>What is a Clean Water Act investigation? — statute, authority, and why it's deployed</summary>
    <div class="explainer-md"><h4>1. What the statute is</h4>
<p>The Clean Water Act is the common name for the <strong>Federal Water Pollution Control Act</strong>, codified at 33 U.S.C. §§ 1251–1389. Its stated objective, in the words of the statute itself:</p>
<blockquote>
<p>"The objective of this chapter is to restore and maintain the chemical, physical, and biological integrity of the Nation's waters." — <strong>33 U.S.C. § 1251(a)</strong></p>
</blockquote>
<p>EPA's own plain-language summary describes the law this way: "The Clean Water Act (CWA) establishes the basic structure for regulating discharges of pollutants into the waters of the United States and regulating quality standards for surface waters." — <strong>EPA, <em>Summary of the Clean Water Act</em></strong></p>
<h4>2. What authority EPA and DOJ have</h4>
<p>Two operative sections do most of the work in the cases tracked here:</p>
<ul>
<li><strong>Section 301 / 33 U.S.C. § 1311</strong> makes the discharge of any pollutant from a point source to a water of the United States <strong>unlawful</strong> unless authorized by a permit.</li>
<li><strong>Section 402 / 33 U.S.C. § 1342</strong> creates the National Pollutant Discharge Elimination System (NPDES), the permit program that authorizes lawful discharges and sets numeric effluent limits. Per EPA: "The CWA made it unlawful to discharge any pollutant from a point source into navigable waters, unless a permit was obtained" through the NPDES program.</li>
</ul>
<p>When a permittee violates those limits, <strong>Section 309 / 33 U.S.C. § 1319</strong> gives EPA escalating enforcement authority — administrative orders, civil judicial action, and criminal referral. The statute's civil-penalty cap was originally set at:</p>
<blockquote>
<p>"…shall be subject to a civil penalty not to exceed $25,000 per day for each violation." — <strong>33 U.S.C. § 1319(d)</strong></p>
</blockquote>
<p>That figure is adjusted annually for inflation under the Federal Civil Penalties Inflation Adjustment Act; the 2024-adjusted maximum is approximately <strong>$66,712 per day per violation</strong>, which is the per-day exposure referenced in EPA Region 5 cases such as Republic Steel in this dataset.</p>
<p>EPA can also commence civil litigation directly: "The Administrator is authorized to commence a civil action for appropriate relief, including a permanent or temporary injunction, for any violation…" — <strong>33 U.S.C. § 1319(b)</strong></p>
<p>Beyond agency action, <strong>Section 505 / 33 U.S.C. § 1365</strong> lets private parties sue dischargers directly when EPA and the state do not act:</p>
<blockquote>
<p>"…any citizen may commence a civil action on his own behalf — (1) against any person…who is alleged to be in violation of (A) an effluent standard or limitation under this chapter…" — <strong>33 U.S.C. § 1365(a)</strong></p>
</blockquote>
<p>Several entries in this dataset (e.g., the Atlanta R.M. Clayton consent decree and the QTS Fayetteville matter) originated as Section 505 citizen-suit notices from groups like Chattahoochee Riverkeeper and Flint Riverkeeper.</p>
<h4>3. Why investigations get deployed</h4>
<p>EPA frames day-to-day water enforcement as: "EPA's day-to-day enforcement actions aim at returning facilities to compliance with existing laws…" The agency organizes its work into six focus areas, each of which appears in the cases we track:</p>
<ol>
<li><strong>Wastewater management</strong> — POTW consent decrees (Jersey City MUA, Cahokia Heights, Guam Waterworks, Reading WWTP, Youngstown, MDC Hartford).</li>
<li><strong>Pretreatment</strong> — industrial users discharging to municipal sewers (Yuengling, Swift Beef, Agri Star). This is the regulatory regime that most directly governs data-center cooling-tower blowdown.</li>
<li><strong>Stormwater</strong> — construction general-permit enforcement (Microsoft Boydton, Google Stillwater, Energix VA, Johns Hopkins DSAI) — the primary touch point for data-center construction sites.</li>
<li><strong>CAFOs</strong> — concentrated animal feeding operations (Wynja Feedlot) — useful as a per-day-violation precedent for any unpermitted industrial discharge.</li>
<li><strong>Oil &amp; hazardous spills</strong> — Section 311 / SPCC (Plains Pipeline, Norfolk Southern, Johns Hopkins diesel) — relevant to data-center backup-generator fuel storage.</li>
<li><strong>Wetlands</strong> — Section 404 dredge-and-fill (Sackett, Rapanos, Lewis) — affects site-grading at large campuses.</li>
</ol>
<h4>4. Why this matters for data centers</h4>
<p>Data centers themselves rarely hold direct NPDES discharge permits — they typically buy potable water from a utility and discharge cooling-water blowdown to a municipal POTW. That structure puts most of their CWA exposure into the pretreatment program (the receiving POTW enforces locally-issued industrial-user permits) and into the construction-stormwater program (general contractor liability during build-out). The "datacenter" category here captures the rare direct cases; the "industrial" category is the closest practical analog for what post-build enforcement looks like; "precedent" captures the Supreme Court and federal appellate rulings (Sackett, Maui, Loper Bright, SF v. EPA) that set how these requirements apply to a data center.</p>
<p><strong>Primary sources:</strong> <a href="https://www.law.cornell.edu/uscode/text/33/1251">33 U.S.C. § 1251 (Cornell LII)</a> · <a href="https://www.law.cornell.edu/uscode/text/33/1319">33 U.S.C. § 1319 (Cornell LII)</a> · <a href="https://www.law.cornell.edu/uscode/text/33/1342">33 U.S.C. § 1342 (Cornell LII)</a> · <a href="https://www.law.cornell.edu/uscode/text/33/1365">33 U.S.C. § 1365 (Cornell LII)</a> · <a href="https://www.epa.gov/laws-regulations/summary-clean-water-act">EPA — Summary of the Clean Water Act</a> · <a href="https://www.epa.gov/enforcement/water-enforcement">EPA — Water Enforcement</a></p></div>
  </details>

  <div class="subtabs" role="tablist" aria-label="Water Cases sections">
    <button class="subtab" role="tab" data-subtab="cwa-paths" aria-selected="true">How statutes apply (74)</button>
    <button class="subtab" role="tab" data-subtab="cwa-p1" aria-selected="false">Part 1 · Toolkit (51)</button>
    <button class="subtab" role="tab" data-subtab="cwa-p2" aria-selected="false">Part 2 · Historical Record (108)</button>
    <button class="subtab" role="tab" data-subtab="cwa-p3" aria-selected="false">Part 3 · Active/Potential Exposure (15)</button>
  </div>

  <div class="subtabpanel" id="panel-cwa-paths">
    <h3>How statutes apply — start from what the data center is doing</h3>
    <div class="statute-paths" id="statute-paths"><p class="paths-lead">Start from what the data center is doing. Each row traces one legal path: the statutory reading, the fact that triggers it, the precedent that shows it working, and the tracked sites where it is in play — or where it was checked and ruled out. Rows marked Limit are dead ends worth knowing: readings that say where a theory fails.</p><nav class="paths-jumpnav" aria-label="Data-center activities"><a class="paths-jump" href="#paths-build">Building the campus <span class="paths-jump-count">12</span></a><a class="paths-jump" href="#paths-withdraw">Pumping or diverting water <span class="paths-jump-count">22</span></a><a class="paths-jump" href="#paths-supply">Buying water from a utility <span class="paths-jump-count">10</span></a><a class="paths-jump" href="#paths-discharge">Discharging cooling water <span class="paths-jump-count">9</span></a><a class="paths-jump" href="#paths-chemicals">Storing fuel &amp; chemicals <span class="paths-jump-count">11</span></a><a class="paths-jump" href="#paths-power">Powering the campus <span class="paths-jump-count">7</span></a><a class="paths-jump" href="#paths-disclose">Claims &amp; disclosures <span class="paths-jump-count">3</span></a></nav><details class="path-group" id="paths-build" data-activity="build" open><summary><span class="path-group-name">Building the campus</span> <span class="path-group-count">12 legal paths · 6 families · in play at 14 tracked sites</span></summary><p class="path-group-desc">Grading, wetland and stream crossings, construction runoff, structures in navigable water, and the federal permits or financing that trigger environmental review.</p><h4>Selected bills and laws for this activity</h4><ul><li><a href="tab-legislation.html#bill-ut-hb-76">UT HB 76</a> (Enacted): A new Utah facility must meet both thresholds: at least 10,000 square feet and at least 75 acre-feet of annual withdrawals. Covered operators notify the provider and file a withdrawal estimate before construction. After opening, they report actual withdrawals for the previous calendar year.</li><li><a href="tab-legislation.html#bill-us-ndaa-fy2026-sec-1531-p-l-119-60">US NDAA FY2026 Sec. 1531 (P.L. 119-60)</a> (Enacted): For a data center built or expanded on a military installation, the Defense Department’s computing roadmap calls for estimates of additional water and electricity demand and effects on nearby communities. The Secretary includes estimates to the extent they will not delay the triennial update. This is a planning duty, not a public meter-reporting requirement for commercial campuses.</li><li><a href="tab-legislation.html#bill-ca-ab-2469">CA AB 2469</a> (Enacted): For new construction or an expansion that raises peak water use, the applicant must give the city or county a supply assessment and demand and efficiency information, and pay for necessary supply upgrades. A water scarcity plan is also required starting January 1, 2028.</li></ul><div class="path-row" id="path-build-cwa-402-construction-stormwater"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-402-construction-stormwater">Construction stormwater (CGP)</a></div><div class="path-section">§402 Construction General Permit</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>site work disturbs more than an acre, as every campus build-out does, and sediment-laden runoff leaves the site; the general contractor usually holds the permit</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Google-Stillwater-OK-stormwater-2025">Google Stillwater OK stormwater (2025)</a><span class="path-sub">§402 construction stormwater — state NOV (closed)</span></li><li><a href="#cwa-Microsoft-Boydton-VA-2023">Microsoft Boydton VA (2023)</a><span class="path-sub">§402 construction stormwater — VA DEQ enforcement</span></li><li><a href="#cwa-QTS-Fayetteville-GA-2024">QTS Fayetteville GA (2024)</a><span class="path-sub">§402 construction GP — citizen monitoring + GA EPD</span></li></ul><span class="path-more">+3 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-meta-newton-county-ga">Meta — Newton County / Mansfield, GA</a></li><li><a href="tab-issues.html#site-pw-digital-gateway-va">PW Digital Gateway — Prince William County, VA</a></li><li><a href="tab-issues.html#site-qts-fayette-county-ga">QTS — Fayetteville / Fayette County, GA</a></li></ul></div></div><div class="path-row" id="path-build-cwa-404-dredge-fill"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-404-dredge-fill">Dredge-and-fill of wetlands and streams</a></div><div class="path-section">§404 / 33 U.S.C. §1344</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>grading fills wetlands or headwater streams that remain federally jurisdictional after Sackett</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Amazon-NewCarlisle-IN-wetlands-2025">Amazon NewCarlisle IN wetlands (2025)</a><span class="path-sub">§404/§401 wetlands — IDEM cease-work order</span></li><li><a href="#cwa-Google-ProjectRaspberry-VA-2026">Google ProjectRaspberry VA (2026)</a><span class="path-sub">§404 individual permit application (in federal review)</span></li><li><a href="#cwa-Google-LittleRock-AR-2026">Google LittleRock AR (2026)</a><span class="path-sub">§404 individual permit application (in federal review)</span></li></ul><span class="path-more">+11 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-pw-digital-gateway-va">PW Digital Gateway — Prince William County, VA</a></li><li><a href="tab-issues.html#site-microsoft-racine-county-wi">Microsoft — Caledonia &amp; Mount Pleasant, WI</a></li><li><a href="tab-issues.html#site-quantum-loophole-frederick-md">Quantum Frederick / Q-LOOP — Frederick County, MD</a></li><li><a href="tab-issues.html#site-bessemer-al-hyperscale">Logistic Land Investments hyperscale campus — Bessemer, AL</a></li></ul></div></div><div class="path-row" id="path-build-cwa-401-certification"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-401-certification">State water-quality certification</a></div><div class="path-section">§401 / 33 U.S.C. §1341</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a §404 or other federal permit is needed, so the state must certify it, which gives state agencies and commenters their own leverage</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-SierraClub-WVDEP-401-2023">SierraClub WVDEP 401 (2023)</a><span class="path-sub">§401 state certification vacated (4th Cir.)</span></li><li><a href="#cwa-SDC-ATLA-DouglasCounty-GA-404-401-2025">SDC ATLA DouglasCounty GA 404 401 (2025)</a><span class="path-sub">§404 individual permit application + §401 state certification issued</span></li><li><a href="#cwa-Amazon-NewCarlisle-IN-wetlands-2025">Amazon NewCarlisle IN wetlands (2025)</a><span class="path-sub">§404/§401 wetlands — IDEM cease-work order</span></li></ul><span class="path-more">+2 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-microsoft-racine-county-wi">Microsoft — Caledonia &amp; Mount Pleasant, WI</a></li></ul></div></div><div class="path-row" id="path-build-cwa-505-citizen-suit"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-505-citizen-suit">Citizen suits</a></div><div class="path-section">§505 / 33 U.S.C. §1365</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>agencies stand down while permit exceedances pile up at the campus, at its contractor&#x27;s construction coverage or at the receiving treatment plant</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Atlanta-RMClayton-CRK-2024-2026">Atlanta RMClayton CRK (2024-2026)</a><span class="path-sub">§505 citizen suit — numeric effluent violations</span></li><li><a href="#cwa-QTS-Fayetteville-GA-2024">QTS Fayetteville GA (2024)</a><span class="path-sub">§402 construction GP — citizen monitoring + GA EPD</span></li><li><a href="#cwa-TransGas-AdamsFork-WV-2025">TransGas AdamsFork WV (2025)</a><span class="path-sub">§404 allegation via §505 citizen suit (pending)</span></li></ul><span class="path-more">+2 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-qts-fayette-county-ga">QTS — Fayetteville / Fayette County, GA</a></li></ul></div></div><div class="path-row" id="path-build-sdwa-1431-emergency"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><div class="path-reading"><a href="#reading-sdwa-1431-emergency">Emergency powers — imminent endangerment of drinking water</a></div><div class="path-section">§1431 / 42 U.S.C. §300i</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a data-center-linked contaminant (fuel, cooling chemistry, construction sediment or nitrate) turns up in wells or a public system&#x27;s source water</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a><span class="path-sub">SDWA §1431 emergency order — nine-year federal oversight (no CWA)</span></li><li><a href="#cwa-DuPont-WashingtonWorks-PFOA-2005-2009">DuPont WashingtonWorks PFOA (2005-2009)</a><span class="path-sub">TSCA §8(e) $10.25M penalty + SDWA §1431 consent orders (no CWA)</span></li><li><a href="#cwa-Trinity-American-v-EPA-SDWA-1431-1998">Trinity American v EPA SDWA (1431-1998)</a><span class="path-sub">SDWA §1431 order upheld — &#x27;contributed to&#x27; standard (no CWA)</span></li></ul><span class="path-more">+4 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-meta-newton-county-ga">Meta — Newton County / Mansfield, GA</a></li><li><a href="tab-issues.html#site-amazon-boardman-umatilla-or">Amazon/AWS — Boardman &amp; Umatilla, OR (Port of Morrow)</a></li></ul></div></div><div class="path-row" id="path-build-sdwa-1424e-sole-source-aquifer"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><div class="path-reading"><a href="#reading-sdwa-1424e-sole-source-aquifer">Sole-source aquifer project review</a></div><div class="path-section">§1424(e) / 42 U.S.C. §300h-3(e)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>federal loans, grants or infrastructure aid back a campus or its utilities over a designated sole-source aquifer</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Edwards-Aquifer-SoleSource-Designation-1975">Edwards Aquifer SoleSource Designation (1975)</a><span class="path-sub">SDWA §1424(e) designation — federal-funding review gate (no CWA)</span></li><li><a href="#cwa-Rowan-ProjectCinco-Medina-TX-2025">Rowan ProjectCinco Medina TX (2025)</a><span class="path-sub">Texas groundwater law / voluntary offsets (no CWA)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-project-blue-tucson-az">Project Blue — Tucson / Pima County, AZ</a></li></ul></div></div><div class="path-row" id="path-build-sdwa-source-water-protection"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><div class="path-reading"><a href="#reading-sdwa-source-water-protection">Source-water and wellhead protection</a></div><div class="path-section">§§1452–1453 (source water assessment); state wellhead protection</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus, its fuel farm or its drainfield sits inside a delineated source-water or wellhead protection area</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019">Google Berkeley SC Middendorf aquifer (2019)</a><span class="path-sub">State withdrawal permit + private settlement (no CWA)</span></li><li><a href="#cwa-CorpusChristi-SintonTX-EvangelineAquifer-wells-2026">CorpusChristi SintonTX EvangelineAquifer wells (2026)</a><span class="path-sub">Texas groundwater-district permit contest (no CWA)</span></li><li><a href="#cwa-Atlas-ProjectSail-Coweta-GA-2026">Atlas ProjectSail Coweta GA (2026)</a><span class="path-sub">State-court rezoning challenge (no CWA)</span></li></ul><span class="path-more">+7 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-xai-colossus-memphis-tn">xAI Colossus — Memphis, TN</a></li><li><a href="tab-issues.html#site-meta-newton-county-ga">Meta — Newton County / Mansfield, GA</a></li><li><a href="tab-issues.html#site-meta-mesa-microsoft-goodyear-az">Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</a></li><li><a href="tab-issues.html#site-pw-digital-gateway-va">PW Digital Gateway — Prince William County, VA</a></li></ul><span class="path-more">+3 more</span></div></div><div class="path-row" id="path-build-rha-10-structures"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#475569">RHA</span><div class="path-reading"><a href="#reading-rha-10-structures">Structures and obstructions in navigable waters</a></div><div class="path-section">§10 / 33 U.S.C. §403 (and §13 refuse)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a cooling intake or outfall structure is placed in a navigable river or lake</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-US-v-Republic-Steel-RHA-1960">US v Republic Steel RHA (1960)</a><span class="path-sub">RHA §§10/13 — SCOTUS injunction against industrial deposits (pre-CWA)</span></li><li><a href="#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a><span class="path-sub">§402/VPDES individual cooling-discharge permit (draft, hearing June 2026)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-aws-lake-anna-va">AWS Lake Anna Technology Campus — Louisa County, VA</a></li><li><a href="tab-issues.html#site-quantum-loophole-frederick-md">Quantum Frederick / Q-LOOP — Frederick County, MD</a></li></ul></div></div><div class="path-row" id="path-build-nepa-hard-look-seis"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#242bb2">NEPA</span><div class="path-reading"><a href="#reading-nepa-hard-look-seis">Environmental review must take a real ‘hard look,’ and supplement when the picture changes</a></div><div class="path-section">§102(2)(C), 42 U.S.C. §4332(2)(C) — the ‘hard look’ doctrine and supplemental EIS requirement</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a federal action clusters around the campus: a DOE loan guarantee, an NRC license, a Corps permit or federally financed infrastructure</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Hughes-River-Watershed-Conservancy-v-Glickman-1996">Hughes River Watershed Conservancy v Glickman (1996)</a><span class="path-sub">NEPA §102(2)(C) — 4th Cir. hard-look/supplemental-EIS requirement, dam EIS remanded then cured</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-build-wsr-7-hydropower-bar"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#1a7f1a">WSR</span><div class="path-reading"><a href="#reading-wsr-7-hydropower-bar">A Wild and Scenic designation can override an already-issued federal license</a></div><div class="path-section">§7, 16 U.S.C. §1278(a)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus or the power and water infrastructure serving it would touch a designated Wild and Scenic river reach</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-BlueRidgeProject-NewRiver-WSR-1976">BlueRidgeProject NewRiver WSR (1976)</a><span class="path-sub">WSR §7 — 1976 Wild and Scenic designation bars the already-FPC-licensed Blue Ridge Project</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-build-sepa-supply-adequacy"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#5b6b8a">SEPA</span><div class="path-reading"><a href="#reading-sepa-supply-adequacy">An environmental document must show water that actually exists</a></div><div class="path-section">State environmental review — long-term water supply must be realistic, not on paper</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a state environmental review analyzes phase one and assumes water for later phases that it cannot demonstrate</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Vineyard-v-Rancho-Cordova-2007">Vineyard v Rancho Cordova (2007)</a><span class="path-sub">Cal. Supreme Court — EIR must show a realistic long-term water supply</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-pw-digital-gateway-va">PW Digital Gateway — Prince William County, VA</a></li><li><a href="tab-issues.html#site-meta-richland-parish-la">Meta Hyperion — Richland Parish, LA</a></li></ul></div></div><div class="path-row" id="path-build-sepa-review-injunction"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#5b6b8a">SEPA</span><div class="path-reading"><a href="#reading-sepa-review-injunction">Inadequate water disclosure can stop the project now</a></div><div class="path-section">State environmental review — interim relief where water disclosure is inadequate</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>construction proceeds while a challenge to the review&#x27;s water disclosure is still live</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-MCEA-PineIsland-MN-ProjectSkyway-2026">MCEA PineIsland MN ProjectSkyway (2026)</a><span class="path-sub">No CWA instrument — state MEPA/AUAR review challenge + MGDPA records claim</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div></details><details class="path-group" id="paths-withdraw" data-activity="withdraw" open data-collapsed="1"><summary><span class="path-group-name">Pumping or diverting water</span> <span class="path-group-count">22 legal paths · 15 families · in play at 18 tracked sites</span></summary><p class="path-group-desc">On-site wells and surface intakes — and the water rights, compacts and doctrines that decide who may take how much, and who can object.</p><h4>Selected bills and laws for this activity</h4><ul><li><a href="tab-legislation.html#bill-ut-hb-76">UT HB 76</a> (Enacted): A new Utah facility must meet both thresholds: at least 10,000 square feet and at least 75 acre-feet of annual withdrawals. Covered operators notify the provider and file a withdrawal estimate before construction. After opening, they report actual withdrawals for the previous calendar year.</li><li><a href="tab-legislation.html#bill-in-hb-1043">IN HB 1043</a> (Failed / Vetoed): Would have required a separate DNR permit before operating a data center capable of consuming at least 10 million gallons in one month. Applicants would estimate peak-day, peak-month and average-year volumes, identify their water source and describe conservation measures.</li></ul><div class="path-row" id="path-withdraw-cwa-316-cooling"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-316-cooling">Thermal discharge and cooling-water intake</a></div><div class="path-section">§316(a)/(b) / 33 U.S.C. §1326</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus or its power plant takes surface water for cooling or returns heated water to it</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Brayton-Point-Dominion-2003-2007">Brayton Point Dominion (2003-2007)</a><span class="path-sub">§316(a)/(b) — NPDES forced closed-cycle retrofit</span></li><li><a href="#cwa-Entergy-v-Riverkeeper-2009">Entergy v Riverkeeper (2009)</a><span class="path-sub">SCOTUS ruling — §316(b) cost-benefit allowed</span></li><li><a href="#cwa-Greenidge-SenecaLake-NY-2025">Greenidge SenecaLake NY (2025)</a><span class="path-sub">§316(a)/(b) + SPDES — thermal/intake findings</span></li></ul><span class="path-more">+4 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-aws-lake-anna-va">AWS Lake Anna Technology Campus — Louisa County, VA</a></li></ul></div></div><div class="path-row" id="path-withdraw-sdwa-pws-compliance"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><div class="path-reading"><a href="#reading-sdwa-pws-compliance">Public water system regulation and enforcement</a></div><div class="path-section">Part B / 42 U.S.C. §300g (national primary drinking water regulations)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>campus wells serve enough people to make the campus a regulated water system, or a small municipal system strains to serve the campus</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-US-v-Alisal-Water-Corp-2005">US v Alisal Water Corp (2005)</a><span class="path-sub">SDWA civil action — receivership + divestiture affirmed (no CWA)</span></li><li><a href="#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a><span class="path-sub">SDWA §1431 emergency order — nine-year federal oversight (no CWA)</span></li><li><a href="#cwa-Bessemer-AL-Hyperscale-WaterSupply-2025">Bessemer AL Hyperscale WaterSupply (2025)</a><span class="path-sub">No CWA instrument yet — utility capacity dispute ahead of permitting</span></li></ul><span class="path-more">+9 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-google-the-dalles-or">Google — The Dalles, OR</a></li><li><a href="tab-issues.html#site-project-blue-tucson-az">Project Blue — Tucson / Pima County, AZ</a></li><li><a href="tab-issues.html#site-meta-mesa-microsoft-goodyear-az">Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</a></li><li><a href="tab-issues.html#site-corpus-christi-sinton-tx">Corpus Christi / Sinton — Evangeline Aquifer, TX</a></li></ul><span class="path-more">+7 more</span></div></div><div class="path-row" id="path-withdraw-rha-10-structures"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#475569">RHA</span><div class="path-reading"><a href="#reading-rha-10-structures">Structures and obstructions in navigable waters</a></div><div class="path-section">§10 / 33 U.S.C. §403 (and §13 refuse)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a cooling intake or outfall structure is placed in a navigable river or lake</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-US-v-Republic-Steel-RHA-1960">US v Republic Steel RHA (1960)</a><span class="path-sub">RHA §§10/13 — SCOTUS injunction against industrial deposits (pre-CWA)</span></li><li><a href="#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a><span class="path-sub">§402/VPDES individual cooling-discharge permit (draft, hearing June 2026)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-aws-lake-anna-va">AWS Lake Anna Technology Campus — Louisa County, VA</a></li><li><a href="tab-issues.html#site-quantum-loophole-frederick-md">Quantum Frederick / Q-LOOP — Frederick County, MD</a></li></ul></div></div><div class="path-row is-limit" id="path-withdraw-fpa-license-flow-preemption"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#553267">FPA</span><span class="path-limit">Limit</span><div class="path-reading"><a href="#reading-fpa-license-flow-preemption">FERC&#x27;s licensed flow and reservoir terms preempt conflicting state rules</a></div><div class="path-section">Federal Power Act §10(a), 16 U.S.C. §803(a)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus, or the power feeding it, draws on a FERC-licensed hydropower reservoir whose levels the license sets</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-California-v-FERC-1990">California v FERC (1990)</a><span class="path-sub">SCOTUS — FPA preempts state minimum-flow rules on a FERC-licensed hydro project</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-withdraw-recl-contract-controls-delivery"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#9624b2">RECL</span><div class="path-reading"><a href="#reading-recl-contract-controls-delivery">A Reclamation contract&#x27;s terms control, even against a district&#x27;s own separate water right</a></div><div class="path-section">Reclamation contract law generally; individual repayment/water-service contracts under 43 U.S.C. §371 et seq.</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus&#x27;s water, or the farm right it buys or offsets against, traces back to a federal Reclamation project</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-US-v-Klamath-Drainage-District-2025">US v Klamath Drainage District (2025)</a><span class="path-sub">9th Cir. — Reclamation contract controls district&#x27;s diversions, injunction affirmed</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-project-blue-tucson-az">Project Blue — Tucson / Pima County, AZ</a></li></ul></div></div><div class="path-row" id="path-withdraw-eqap-interstate-aquifer"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#1a4f8a">EQAP</span><div class="path-reading"><a href="#reading-eqap-interstate-aquifer">Equitable apportionment reaches groundwater</a></div><div class="path-section">U.S. Const. art. III, §2 original jurisdiction — equitable apportionment of an interstate aquifer</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>heavy pumping draws down an aquifer that crosses a state line and injures the neighbouring state</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Mississippi-v-Tennessee-2021">Mississippi v Tennessee (2021)</a><span class="path-sub">SCOTUS original jurisdiction — equitable apportionment extended to groundwater</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-xai-colossus-memphis-tn">xAI Colossus — Memphis, TN</a></li></ul></div></div><div class="path-row is-limit" id="path-withdraw-eqap-commerce-clause"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#1a4f8a">EQAP</span><span class="path-limit">Limit</span><div class="path-reading"><a href="#reading-eqap-commerce-clause">Groundwater is an article of interstate commerce</a></div><div class="path-section">Dormant Commerce Clause (U.S. Const. art. I, §8, cl. 3)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a state tries to keep its water away from out-of-state data-center demand by destination rather than by volume or use</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Sporhase-v-Nebraska-1982">Sporhase v Nebraska (1982)</a><span class="path-sub">SCOTUS ruling — groundwater is an article of interstate commerce</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-withdraw-basin-glc-diversion"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#79204d">BASIN</span><div class="path-reading"><a href="#reading-basin-glc-diversion">The Compact bars diversion out of the Great Lakes basin except through narrow exceptions</a></div><div class="path-section">Great Lakes–St. Lawrence River Basin Water Resources Compact, Art. 4.9 (straddling-community exception)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>water would leave the Great Lakes basin to serve a campus outside it</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Foxconn-Racine-GreatLakesCompact-Diversion-2019">Foxconn Racine GreatLakesCompact Diversion (2019)</a><span class="path-sub">Great Lakes Compact straddling-community exception — ALJ upholds 7 MGD Racine-to-Foxconn diversion</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-microsoft-racine-county-wi">Microsoft — Caledonia &amp; Mount Pleasant, WI</a></li></ul></div></div><div class="path-row" id="path-withdraw-basin-drbc-srbc-withdrawal-authority"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#79204d">BASIN</span><div class="path-reading"><a href="#reading-basin-drbc-srbc-withdrawal-authority">DRBC and SRBC approve, condition, fine, or ban large withdrawals directly</a></div><div class="path-section">Delaware River Basin Compact §3.8; Susquehanna River Basin Compact §3.10 (direct withdrawal approval and enforcement)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus, or a power plant built to supply it, withdraws water inside the Delaware or Susquehanna basin</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Constellation-CraneCleanEnergy-SRBC-NRC-PA-2026">Constellation CraneCleanEnergy SRBC NRC PA (2026)</a><span class="path-sub">SRBC withdrawal docket + NRC EA/FONSI + DOE loan-guarantee EIS — nuclear restart to power Microsoft data centers</span></li><li><a href="#cwa-Panda-Power-Funds-SRBC-Penalty-2016">Panda Power Funds SRBC Penalty (2016)</a><span class="path-sub">SRBC withdrawal-approval enforcement — ~$97,000 proposed penalty for unapproved sources and over-withdrawal</span></li><li><a href="#cwa-DRBC-Fracking-Ban-2021">DRBC Fracking Ban (2021)</a><span class="path-sub">DRBC Comprehensive Plan amendment — permanent basin-wide fracking ban</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-withdraw-ptd-reopener"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#1a7a8a">PTD</span><div class="path-reading"><a href="#reading-ptd-reopener">No water right is immune from trust reconsideration</a></div><div class="path-section">Public trust doctrine — continuing supervision over allocated water</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>an existing municipal or appropriative entitlement supplies the campus and the draw damages a trust resource</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-National-Audubon-v-Superior-Court-1983">National Audubon v Superior Court (1983)</a><span class="path-sub">California Supreme Court — public trust limits appropriative rights</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-pw-digital-gateway-va">PW Digital Gateway — Prince William County, VA</a></li></ul></div></div><div class="path-row" id="path-withdraw-ptd-groundwater-nexus"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#1a7a8a">PTD</span><div class="path-reading"><a href="#reading-ptd-groundwater-nexus">The trust follows groundwater into surface flow</a></div><div class="path-section">Public trust doctrine as applied to groundwater extraction affecting navigable waters</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>campus wells deplete a connected stream or lake, so the state&#x27;s trust duty attaches to the well permit itself</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-ELF-v-SWRCB-2018">ELF v SWRCB (2018)</a><span class="path-sub">Cal. Court of Appeal — public trust reaches groundwater pumping</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-meta-newton-county-ga">Meta — Newton County / Mansfield, GA</a></li><li><a href="tab-issues.html#site-amazon-boardman-umatilla-or">Amazon/AWS — Boardman &amp; Umatilla, OR (Port of Morrow)</a></li></ul><p class="path-ruled-out"><span class="path-k">Ruled out at</span> <a href="tab-issues.html#site-project-blue-tucson-az">Project Blue — Tucson / Pima County, AZ</a></p></div></div><div class="path-row" id="path-withdraw-ptd-precautionary"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#1a7a8a">PTD</span><div class="path-reading"><a href="#reading-ptd-precautionary">Uncertainty weighs toward protecting the resource</a></div><div class="path-section">Public trust doctrine — burden of proof and the precautionary principle</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>consumption figures are confidential and the hydrology is unresolved, so the burden falls on the applicant (strongest where, as in Hawai&#x27;i, the state constitution says so)</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Waiahole-Ditch-2000">Waiahole Ditch (2000)</a><span class="path-sub">Hawai&#x27;i Supreme Court — trust presumption, burden shift and precautionary principle</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-withdraw-gw-ownership-takings"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#8a6d1f">GW</span><div class="path-reading"><a href="#reading-gw-ownership-takings">Groundwater as a compensable property interest</a></div><div class="path-section">Groundwater owned in place; regulation as a constitutional taking</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a withdrawal cap arrives after the campus bought its land, or a permit lets the campus draw down the groundwater under a neighbour&#x27;s acreage</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Edwards-Aquifer-Authority-v-Day-2012">Edwards Aquifer Authority v Day (2012)</a><span class="path-sub">Tex. Supreme Court — groundwater owned in place; regulation may be a taking</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-corpus-christi-sinton-tx">Corpus Christi / Sinton — Evangeline Aquifer, TX</a></li><li><a href="tab-issues.html#site-hood-county-granbury-tx">MARA bitcoin mine &amp; proposed AI campuses — Hood County, TX</a></li></ul></div></div><div class="path-row" id="path-withdraw-well-cumulative-impact"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#3182bd">WELL</span><div class="path-reading"><a href="#reading-well-cumulative-impact">The permitting agency must weigh a well&#x27;s off-site impact</a></div><div class="path-section">State high-capacity well permitting — agency duty to consider harm to waters of the state</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a high-capacity well permit is sought and objectors bring hydrologic evidence of off-site impact</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Lake-Beulah-v-DNR-2011">Lake Beulah v DNR (2011)</a><span class="path-sub">Wis. Supreme Court — agency duty to consider well impacts on waters of the state</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-microsoft-racine-county-wi">Microsoft — Caledonia &amp; Mount Pleasant, WI</a></li></ul></div></div><div class="path-row" id="path-withdraw-gwmgmt-az-ama"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#6b7f2a">GWMGMT</span><div class="path-reading"><a href="#reading-gwmgmt-az-ama">Assured-water-supply rules inside an Active Management Area</a></div><div class="path-section">Arizona Groundwater Management Act of 1980 — Active Management Areas and assured water supply</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a campus inside an Arizona Active Management Area has to show an assured or designated water supply</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-ProjectBlue-Tucson-AMES-2026">ProjectBlue Tucson AMES (2026)</a><span class="path-sub">Municipal water denial + CAA dust NOV (no CWA)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-project-blue-tucson-az">Project Blue — Tucson / Pima County, AZ</a></li><li><a href="tab-issues.html#site-meta-mesa-microsoft-goodyear-az">Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</a></li></ul></div></div><div class="path-row" id="path-withdraw-gwmgmt-sgma"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#6b7f2a">GWMGMT</span><div class="path-reading"><a href="#reading-gwmgmt-sgma">Basin sustainability plans, and what they do not displace</a></div><div class="path-section">California Sustainable Groundwater Management Act, Cal. Water Code §10720 et seq.</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a large new groundwater user sits in a California basin governed by a sustainability plan</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-ELF-v-SWRCB-2018">ELF v SWRCB (2018)</a><span class="path-sub">Cal. Court of Appeal — public trust reaches groundwater pumping</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-withdraw-xfer-area-of-origin"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#9a6700">XFER</span><div class="path-reading"><a href="#reading-xfer-area-of-origin">Inter-basin transfer priority</a></div><div class="path-section">Tex. Water Code §11.085 — inter-basin transfers junior in priority</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus&#x27;s water is piped in from another river basin; in Texas, the transferred supply becomes junior in priority</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Rowan-ProjectCinco-Medina-TX-2025">Rowan ProjectCinco Medina TX (2025)</a><span class="path-sub">Texas groundwater law / voluntary offsets (no CWA)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-corpus-christi-sinton-tx">Corpus Christi / Sinton — Evangeline Aquifer, TX</a></li></ul></div></div><div class="path-row is-limit" id="path-withdraw-esa-proximate-cause-limit"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#2f7a4f">ESA</span><span class="path-limit">Limit</span><div class="path-reading"><a href="#reading-esa-proximate-cause-limit">State water permitting is usually too remote to be a take</a></div><div class="path-section">ESA §9 take, 16 U.S.C. §1538 — proximate cause between state permitting and downstream harm</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a withdrawal is blamed for harm to a listed species; a take claim against the state permitting office usually fails and must run at the withdrawer</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Aransas-Project-v-Shaw-2014">Aransas Project v Shaw (2014)</a><span class="path-sub">5th Cir. — state water permitting too remote to proximately cause an ESA take</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p><p class="path-ruled-out"><span class="path-k">Ruled out at</span> <a href="tab-issues.html#site-xai-colossus-memphis-tn">xAI Colossus — Memphis, TN</a>, <a href="tab-issues.html#site-corpus-christi-sinton-tx">Corpus Christi / Sinton — Evangeline Aquifer, TX</a></p></div></div><div class="path-row" id="path-withdraw-tribal-winters"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#8a4f2a">TRIBAL</span><div class="path-reading"><a href="#reading-tribal-winters">Reserved rights are senior to everything that came after</a></div><div class="path-section">Winters doctrine — implied reservation of water, 207 U.S. 564 (1908)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus draws from a basin that also serves a reservation whose senior reserved rights are being quantified</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Winters-v-United-States-1908">Winters v United States (1908)</a><span class="path-sub">SCOTUS — water impliedly reserved with the reservation, senior to later state rights</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-meta-mesa-microsoft-goodyear-az">Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</a></li></ul><p class="path-ruled-out"><span class="path-k">Ruled out at</span> <a href="tab-issues.html#site-xai-colossus-memphis-tn">xAI Colossus — Memphis, TN</a></p></div></div><div class="path-row" id="path-withdraw-tribal-groundwater"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#8a4f2a">TRIBAL</span><div class="path-reading"><a href="#reading-tribal-groundwater">The reserved right reaches the aquifer, not just the river</a></div><div class="path-section">Reserved rights extend to groundwater — Agua Caliente, 849 F.3d 1262 (9th Cir. 2017)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a project turns to wells because the basin&#x27;s surface water is fully claimed, and a reservation overlies or adjoins the aquifer</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Agua-Caliente-v-CVWD-2017">Agua Caliente v CVWD (2017)</a><span class="path-sub">9th Cir. — reserved rights extend to groundwater; state law preempted</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-project-blue-tucson-az">Project Blue — Tucson / Pima County, AZ</a></li></ul></div></div><div class="path-row" id="path-withdraw-cl-negligent-subsidence"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#6b7280">CL</span><div class="path-reading"><a href="#reading-cl-negligent-subsidence">Capture shields depletion, not negligent harm</a></div><div class="path-section">Negligence, willful waste and malicious injury as limits on the rule of capture</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>well spacing, boundary siting or pumping rates cause subsidence or other harm to a neighbour, even in a rule-of-capture state</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Friendswood-v-Smith-Southwest-1978">Friendswood v Smith Southwest (1978)</a><span class="path-sub">Tex. Supreme Court — negligence exception to the rule of capture for subsidence</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-meta-newton-county-ga">Meta — Newton County / Mansfield, GA</a></li><li><a href="tab-issues.html#site-corpus-christi-sinton-tx">Corpus Christi / Sinton — Evangeline Aquifer, TX</a></li><li><a href="tab-issues.html#site-hood-county-granbury-tx">MARA bitcoin mine &amp; proposed AI campuses — Hood County, TX</a></li><li><a href="tab-issues.html#site-quantum-loophole-frederick-md">Quantum Frederick / Q-LOOP — Frederick County, MD</a></li></ul></div></div><div class="path-row is-limit" id="path-withdraw-cl-citizen-standing-limit"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#6b7280">CL</span><span class="path-limit">Limit</span><div class="path-reading"><a href="#reading-cl-citizen-standing-limit">The standing trap for opposition groups</a></div><div class="path-section">Standing under state environmental-protection statutes — particularized injury</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>an opposition group sues without injured members; the household whose well failed has standing, while the coalition may not</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-MCWC-v-Nestle-Waters-2007">MCWC v Nestle Waters (2007)</a><span class="path-sub">Mich. Supreme Court — MEPA standing requires particularized injury</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-microsoft-racine-county-wi">Microsoft — Caledonia &amp; Mount Pleasant, WI</a></li></ul></div></div></details><details class="path-group" id="paths-supply" data-activity="supply" open data-collapsed="1"><summary><span class="path-group-name">Buying water from a utility</span> <span class="path-group-count">10 legal paths · 10 families · in play at 13 tracked sites</span></summary><p class="path-group-desc">Service from a public water system: capacity, drinking-water compliance, reservoir storage and the entitlements behind the tap.</p><h4>Selected bills and laws for this activity</h4><ul><li><a href="tab-legislation.html#bill-va-hb-496-sb-553">VA HB 496 / SB 553</a> (Enacted): Starting January 1, 2027, registered water users supplying water off site must separately report potable and reclaimed deliveries to data centers with a DEQ air permit. They report on their regular schedule, using monthly volumes or quarterly totals if monthly data are unavailable.</li><li><a href="tab-legislation.html#bill-ca-ab-2619">CA AB 2619</a> (Enacted): When seeking an initial city or county business license or equivalent permit, operators give their supplier and the licensing authority projected demand and water sources. On renewal they report prior-year total and direct water use, including on-site sources and cooling type.</li><li><a href="tab-legislation.html#bill-ca-ab-2469">CA AB 2469</a> (Enacted): For new construction or an expansion that raises peak water use, the applicant must give the city or county a supply assessment and demand and efficiency information, and pay for necessary supply upgrades. A water scarcity plan is also required starting January 1, 2028.</li><li><a href="tab-legislation.html#bill-in-hb-1043">IN HB 1043</a> (Failed / Vetoed): Would have required a separate DNR permit before operating a data center capable of consuming at least 10 million gallons in one month. Applicants would estimate peak-day, peak-month and average-year volumes, identify their water source and describe conservation measures.</li></ul><div class="path-row" id="path-supply-sdwa-pws-compliance"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><div class="path-reading"><a href="#reading-sdwa-pws-compliance">Public water system regulation and enforcement</a></div><div class="path-section">Part B / 42 U.S.C. §300g (national primary drinking water regulations)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>campus wells serve enough people to make the campus a regulated water system, or a small municipal system strains to serve the campus</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-US-v-Alisal-Water-Corp-2005">US v Alisal Water Corp (2005)</a><span class="path-sub">SDWA civil action — receivership + divestiture affirmed (no CWA)</span></li><li><a href="#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a><span class="path-sub">SDWA §1431 emergency order — nine-year federal oversight (no CWA)</span></li><li><a href="#cwa-Bessemer-AL-Hyperscale-WaterSupply-2025">Bessemer AL Hyperscale WaterSupply (2025)</a><span class="path-sub">No CWA instrument yet — utility capacity dispute ahead of permitting</span></li></ul><span class="path-more">+9 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-google-the-dalles-or">Google — The Dalles, OR</a></li><li><a href="tab-issues.html#site-project-blue-tucson-az">Project Blue — Tucson / Pima County, AZ</a></li><li><a href="tab-issues.html#site-meta-mesa-microsoft-goodyear-az">Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</a></li><li><a href="tab-issues.html#site-corpus-christi-sinton-tx">Corpus Christi / Sinton — Evangeline Aquifer, TX</a></li></ul><span class="path-more">+7 more</span></div></div><div class="path-row" id="path-supply-wsa-reallocation-and-alteration"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#5a532b">WSA</span><div class="path-reading"><a href="#reading-wsa-reallocation-and-alteration">A federal reservoir&#x27;s storage is finite, and Congress guards the ceiling</a></div><div class="path-section">Water Supply Act §301(d), 43 U.S.C. §390b(d); alteration permission at 33 U.S.C. §408</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a metro utility asks the Corps for more storage in a federal reservoir to serve new commercial and industrial users</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Southeastern-Fed-Power-Customers-v-Geren-2008">Southeastern Fed Power Customers v Geren (2008)</a><span class="path-sub">WSA §301(d) — D.C. Cir. vacates Lake Lanier storage-reallocation settlement as an unauthorized &#x27;major operational change&#x27;</span></li><li><a href="#cwa-InRe-MDL1824-TriState-WaterRights-2011">InRe MDL1824 TriState WaterRights (2011)</a><span class="path-sub">WSA / RHA authorized-purposes doctrine — 11th Cir. holds water supply was an authorized Buford Project purpose</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-qts-fayette-county-ga">QTS — Fayetteville / Fayette County, GA</a></li></ul></div></div><div class="path-row" id="path-supply-recl-contract-controls-delivery"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#9624b2">RECL</span><div class="path-reading"><a href="#reading-recl-contract-controls-delivery">A Reclamation contract&#x27;s terms control, even against a district&#x27;s own separate water right</a></div><div class="path-section">Reclamation contract law generally; individual repayment/water-service contracts under 43 U.S.C. §371 et seq.</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus&#x27;s water, or the farm right it buys or offsets against, traces back to a federal Reclamation project</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-US-v-Klamath-Drainage-District-2025">US v Klamath Drainage District (2025)</a><span class="path-sub">9th Cir. — Reclamation contract controls district&#x27;s diversions, injunction affirmed</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-project-blue-tucson-az">Project Blue — Tucson / Pima County, AZ</a></li></ul></div></div><div class="path-row" id="path-supply-basin-glc-diversion"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#79204d">BASIN</span><div class="path-reading"><a href="#reading-basin-glc-diversion">The Compact bars diversion out of the Great Lakes basin except through narrow exceptions</a></div><div class="path-section">Great Lakes–St. Lawrence River Basin Water Resources Compact, Art. 4.9 (straddling-community exception)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>water would leave the Great Lakes basin to serve a campus outside it</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Foxconn-Racine-GreatLakesCompact-Diversion-2019">Foxconn Racine GreatLakesCompact Diversion (2019)</a><span class="path-sub">Great Lakes Compact straddling-community exception — ALJ upholds 7 MGD Racine-to-Foxconn diversion</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-microsoft-racine-county-wi">Microsoft — Caledonia &amp; Mount Pleasant, WI</a></li></ul></div></div><div class="path-row" id="path-supply-ptd-reopener"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#1a7a8a">PTD</span><div class="path-reading"><a href="#reading-ptd-reopener">No water right is immune from trust reconsideration</a></div><div class="path-section">Public trust doctrine — continuing supervision over allocated water</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>an existing municipal or appropriative entitlement supplies the campus and the draw damages a trust resource</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-National-Audubon-v-Superior-Court-1983">National Audubon v Superior Court (1983)</a><span class="path-sub">California Supreme Court — public trust limits appropriative rights</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-pw-digital-gateway-va">PW Digital Gateway — Prince William County, VA</a></li></ul></div></div><div class="path-row" id="path-supply-gwmgmt-az-ama"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#6b7f2a">GWMGMT</span><div class="path-reading"><a href="#reading-gwmgmt-az-ama">Assured-water-supply rules inside an Active Management Area</a></div><div class="path-section">Arizona Groundwater Management Act of 1980 — Active Management Areas and assured water supply</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a campus inside an Arizona Active Management Area has to show an assured or designated water supply</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-ProjectBlue-Tucson-AMES-2026">ProjectBlue Tucson AMES (2026)</a><span class="path-sub">Municipal water denial + CAA dust NOV (no CWA)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-project-blue-tucson-az">Project Blue — Tucson / Pima County, AZ</a></li><li><a href="tab-issues.html#site-meta-mesa-microsoft-goodyear-az">Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</a></li></ul></div></div><div class="path-row" id="path-supply-xfer-area-of-origin"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#9a6700">XFER</span><div class="path-reading"><a href="#reading-xfer-area-of-origin">Inter-basin transfer priority</a></div><div class="path-section">Tex. Water Code §11.085 — inter-basin transfers junior in priority</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus&#x27;s water is piped in from another river basin; in Texas, the transferred supply becomes junior in priority</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Rowan-ProjectCinco-Medina-TX-2025">Rowan ProjectCinco Medina TX (2025)</a><span class="path-sub">Texas groundwater law / voluntary offsets (no CWA)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-corpus-christi-sinton-tx">Corpus Christi / Sinton — Evangeline Aquifer, TX</a></li></ul></div></div><div class="path-row" id="path-supply-tribal-winters"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#8a4f2a">TRIBAL</span><div class="path-reading"><a href="#reading-tribal-winters">Reserved rights are senior to everything that came after</a></div><div class="path-section">Winters doctrine — implied reservation of water, 207 U.S. 564 (1908)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus draws from a basin that also serves a reservation whose senior reserved rights are being quantified</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Winters-v-United-States-1908">Winters v United States (1908)</a><span class="path-sub">SCOTUS — water impliedly reserved with the reservation, senior to later state rights</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-meta-mesa-microsoft-goodyear-az">Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</a></li></ul><p class="path-ruled-out"><span class="path-k">Ruled out at</span> <a href="tab-issues.html#site-xai-colossus-memphis-tn">xAI Colossus — Memphis, TN</a></p></div></div><div class="path-row" id="path-supply-sepa-supply-adequacy"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#5b6b8a">SEPA</span><div class="path-reading"><a href="#reading-sepa-supply-adequacy">An environmental document must show water that actually exists</a></div><div class="path-section">State environmental review — long-term water supply must be realistic, not on paper</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a state environmental review analyzes phase one and assumes water for later phases that it cannot demonstrate</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Vineyard-v-Rancho-Cordova-2007">Vineyard v Rancho Cordova (2007)</a><span class="path-sub">Cal. Supreme Court — EIR must show a realistic long-term water supply</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-pw-digital-gateway-va">PW Digital Gateway — Prince William County, VA</a></li><li><a href="tab-issues.html#site-meta-richland-parish-la">Meta Hyperion — Richland Parish, LA</a></li></ul></div></div><div class="path-row" id="path-supply-util-shortage-moratorium"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#6b3fa0">UTIL</span><div class="path-reading"><a href="#reading-util-shortage-moratorium">A utility may refuse to serve a new large customer</a></div><div class="path-section">Municipal water service — no right to new service; moratorium review</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a utility facing a real supply constraint refuses or pauses service to a new large customer</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Swanson-v-Marin-MWD-1976">Swanson v Marin MWD (1976)</a><span class="path-sub">Cal. Court of Appeal — no right to new service; moratorium upheld on rational basis</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-charlotte-nc-moratorium">Charlotte, NC — citywide data-center moratorium</a></li><li><a href="tab-issues.html#site-bessemer-al-hyperscale">Logistic Land Investments hyperscale campus — Bessemer, AL</a></li><li><a href="tab-issues.html#site-missouri-peculiar-stcharles">Missouri municipal backlash — Peculiar &amp; St. Charles, MO</a></li><li><a href="tab-issues.html#site-meta-cheyenne-wy">Meta — Cheyenne, WY</a></li></ul></div></div></details><details class="path-group" id="paths-discharge" data-activity="discharge" open data-collapsed="1"><summary><span class="path-group-name">Discharging cooling water</span> <span class="path-group-count">9 legal paths · 3 families · in play at 11 tracked sites</span></summary><p class="path-group-desc">Cooling-tower blowdown and wastewater sent to a sewer, a stream or the ground, plus heat and stormwater from an operating campus.</p><div class="path-row" id="path-discharge-cwa-402-npdes"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-402-npdes">NPDES permit for direct discharge</a></div><div class="path-section">§402 / 33 U.S.C. §1342 (with §301, 33 U.S.C. §1311)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus, or a power plant built to serve it, discharges cooling blowdown, treatment effluent or process water straight to a river, lake or stream instead of a sewer</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Smithfield-Pagan-River-1997">Smithfield Pagan River (1997)</a><span class="path-sub">§402 NPDES — $12.6M civil judgment</span></li><li><a href="#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a><span class="path-sub">§402/VPDES individual cooling-discharge permit (draft, hearing June 2026)</span></li><li><a href="#cwa-HomerCity-IndianaCounty-PA-NPDES-2026">HomerCity IndianaCounty PA NPDES (2026)</a><span class="path-sub">§402 NPDES draft permit (PAD320011) — cooling outfalls at DC power plant</span></li></ul><span class="path-more">+29 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-xai-colossus-memphis-tn">xAI Colossus — Memphis, TN</a></li><li><a href="tab-issues.html#site-aws-lake-anna-va">AWS Lake Anna Technology Campus — Louisa County, VA</a></li><li><a href="tab-issues.html#site-meta-richland-parish-la">Meta Hyperion — Richland Parish, LA</a></li><li><a href="tab-issues.html#site-quantum-loophole-frederick-md">Quantum Frederick / Q-LOOP — Frederick County, MD</a></li></ul></div></div><div class="path-row" id="path-discharge-cwa-402-industrial-stormwater"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-402-industrial-stormwater">Industrial stormwater (MSGP)</a></div><div class="path-section">§402 Multi-Sector General Permit</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>stormwater on an operating campus touches exposed fuel farms, chemical storage, switchyards or equipment yards</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Google-Stillwater-OK-stormwater-2025">Google Stillwater OK stormwater (2025)</a><span class="path-sub">§402 construction stormwater — state NOV (closed)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-discharge-cwa-307-pretreatment"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-307-pretreatment">Pretreatment — industrial users of sewers</a></div><div class="path-section">§307(b) / 33 U.S.C. §1317 (40 C.F.R. Part 403)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus sends industrial wastewater to a publicly owned treatment works</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Swift-Beef-Grand-Island-2011">Swift Beef Grand Island (2011)</a><span class="path-sub">§307 pretreatment — consent decree</span></li><li><a href="#cwa-Yuengling-Pottsville-2016">Yuengling Pottsville (2016)</a><span class="path-sub">§307 pretreatment — consent decree</span></li><li><a href="#cwa-Reading-WWTP-2024">Reading WWTP (2024)</a><span class="path-sub">§402 + §307 pretreatment-program consent decree</span></li></ul><span class="path-more">+4 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-google-the-dalles-or">Google — The Dalles, OR</a></li><li><a href="tab-issues.html#site-xai-colossus-memphis-tn">xAI Colossus — Memphis, TN</a></li><li><a href="tab-issues.html#site-amazon-boardman-umatilla-or">Amazon/AWS — Boardman &amp; Umatilla, OR (Port of Morrow)</a></li><li><a href="tab-issues.html#site-microsoft-west-des-moines-ia">Microsoft — West Des Moines, IA</a></li></ul><span class="path-more">+1 more</span></div></div><div class="path-row" id="path-discharge-cwa-316-cooling"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-316-cooling">Thermal discharge and cooling-water intake</a></div><div class="path-section">§316(a)/(b) / 33 U.S.C. §1326</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus or its power plant takes surface water for cooling or returns heated water to it</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Brayton-Point-Dominion-2003-2007">Brayton Point Dominion (2003-2007)</a><span class="path-sub">§316(a)/(b) — NPDES forced closed-cycle retrofit</span></li><li><a href="#cwa-Entergy-v-Riverkeeper-2009">Entergy v Riverkeeper (2009)</a><span class="path-sub">SCOTUS ruling — §316(b) cost-benefit allowed</span></li><li><a href="#cwa-Greenidge-SenecaLake-NY-2025">Greenidge SenecaLake NY (2025)</a><span class="path-sub">§316(a)/(b) + SPDES — thermal/intake findings</span></li></ul><span class="path-more">+4 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-aws-lake-anna-va">AWS Lake Anna Technology Campus — Louisa County, VA</a></li></ul></div></div><div class="path-row" id="path-discharge-cwa-303-wqs"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-303-wqs">Water-quality standards and antidegradation review</a></div><div class="path-section">§303 / 33 U.S.C. §1313 (antidegradation, TMDLs)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a new outfall is proposed into high-quality or pollution-capped water, forcing an antidegradation review of alternatives such as closed-loop or dry cooling</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a><span class="path-sub">§402/VPDES individual cooling-discharge permit (draft, hearing June 2026)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-pw-digital-gateway-va">PW Digital Gateway — Prince William County, VA</a></li><li><a href="tab-issues.html#site-aws-lake-anna-va">AWS Lake Anna Technology Campus — Louisa County, VA</a></li><li><a href="tab-issues.html#site-bessemer-al-hyperscale">Logistic Land Investments hyperscale campus — Bessemer, AL</a></li></ul></div></div><div class="path-row" id="path-discharge-cwa-402-maui-groundwater"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-402-maui-groundwater">‘Functional equivalent’ discharge through groundwater</a></div><div class="path-section">§402 via County of Maui (2020)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>blowdown or effluent goes into injection wells, drywells, infiltration basins or land application and reaches surface water through groundwater</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020">County of Maui v Hawaii Wildlife Fund (2020)</a><span class="path-sub">SCOTUS ruling — §402 &#x27;functional equivalent&#x27; test</span></li><li><a href="#cwa-Maui-remand-DHaw-2021">Maui remand DHaw (2021)</a><span class="path-sub">§402 functional-equivalent test applied on remand</span></li><li><a href="#cwa-MCEA-PineIsland-MN-ProjectSkyway-2026">MCEA PineIsland MN ProjectSkyway (2026)</a><span class="path-sub">No CWA instrument — state MEPA/AUAR review challenge + MGDPA records claim</span></li></ul><span class="path-more">+2 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-amazon-boardman-umatilla-or">Amazon/AWS — Boardman &amp; Umatilla, OR (Port of Morrow)</a></li></ul></div></div><div class="path-row" id="path-discharge-cwa-505-citizen-suit"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-505-citizen-suit">Citizen suits</a></div><div class="path-section">§505 / 33 U.S.C. §1365</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>agencies stand down while permit exceedances pile up at the campus, at its contractor&#x27;s construction coverage or at the receiving treatment plant</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Atlanta-RMClayton-CRK-2024-2026">Atlanta RMClayton CRK (2024-2026)</a><span class="path-sub">§505 citizen suit — numeric effluent violations</span></li><li><a href="#cwa-QTS-Fayetteville-GA-2024">QTS Fayetteville GA (2024)</a><span class="path-sub">§402 construction GP — citizen monitoring + GA EPD</span></li><li><a href="#cwa-TransGas-AdamsFork-WV-2025">TransGas AdamsFork WV (2025)</a><span class="path-sub">§404 allegation via §505 citizen suit (pending)</span></li></ul><span class="path-more">+2 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-qts-fayette-county-ga">QTS — Fayetteville / Fayette County, GA</a></li></ul></div></div><div class="path-row" id="path-discharge-sdwa-uic-classv"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><div class="path-reading"><a href="#reading-sdwa-uic-classv">Underground Injection Control — Class V wells</a></div><div class="path-section">Part C UIC / 42 U.S.C. §300h (40 C.F.R. Parts 144–147)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus builds stormwater drywells, infiltration galleries, geothermal return wells or any subsurface disposal of treated effluent</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-EPA-UIC-ClassV-MotorVehicleWells-1999">EPA UIC ClassV MotorVehicleWells (1999)</a><span class="path-sub">SDWA UIC Class V rule — well subclasses banned/permitted (no CWA)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-discharge-rha-10-structures"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#475569">RHA</span><div class="path-reading"><a href="#reading-rha-10-structures">Structures and obstructions in navigable waters</a></div><div class="path-section">§10 / 33 U.S.C. §403 (and §13 refuse)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a cooling intake or outfall structure is placed in a navigable river or lake</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-US-v-Republic-Steel-RHA-1960">US v Republic Steel RHA (1960)</a><span class="path-sub">RHA §§10/13 — SCOTUS injunction against industrial deposits (pre-CWA)</span></li><li><a href="#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a><span class="path-sub">§402/VPDES individual cooling-discharge permit (draft, hearing June 2026)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-aws-lake-anna-va">AWS Lake Anna Technology Campus — Louisa County, VA</a></li><li><a href="tab-issues.html#site-quantum-loophole-frederick-md">Quantum Frederick / Q-LOOP — Frederick County, MD</a></li></ul></div></div></details><details class="path-group" id="paths-chemicals" data-activity="chemicals" open data-collapsed="1"><summary><span class="path-group-name">Storing fuel &amp; chemicals</span> <span class="path-group-count">11 legal paths · 6 families · in play at 9 tracked sites</span></summary><p class="path-group-desc">Backup-generator diesel, cooling-treatment biocides, PFAS in coolants and fire suppression, and legacy contamination on or under the site.</p><div class="path-row" id="path-chemicals-cwa-402-industrial-stormwater"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-402-industrial-stormwater">Industrial stormwater (MSGP)</a></div><div class="path-section">§402 Multi-Sector General Permit</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>stormwater on an operating campus touches exposed fuel farms, chemical storage, switchyards or equipment yards</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Google-Stillwater-OK-stormwater-2025">Google Stillwater OK stormwater (2025)</a><span class="path-sub">§402 construction stormwater — state NOV (closed)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-chemicals-cwa-311-spills"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-311-spills">Oil and hazardous-substance spills; SPCC plans</a></div><div class="path-section">§311 / 33 U.S.C. §1321 (SPCC, 40 C.F.R. Part 112)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>backup-generator diesel is stored above spill-plan thresholds, or a tank or transfer release reaches a stream</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Plains-Pipeline-Santa-Barbara-2020">Plains Pipeline Santa Barbara (2020)</a><span class="path-sub">§311 oil spill — ~$24M federal penalty</span></li><li><a href="#cwa-Norfolk-Southern-East-Palestine-2024">Norfolk Southern East Palestine (2024)</a><span class="path-sub">§311 spill — $15M CWA penalty</span></li><li><a href="#cwa-JohnsHopkins-DSAI-Baltimore-2025">JohnsHopkins DSAI Baltimore (2025)</a><span class="path-sub">§402 construction stormwater + §311 oil — MDE</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-chemicals-sdwa-1431-emergency"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><div class="path-reading"><a href="#reading-sdwa-1431-emergency">Emergency powers — imminent endangerment of drinking water</a></div><div class="path-section">§1431 / 42 U.S.C. §300i</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a data-center-linked contaminant (fuel, cooling chemistry, construction sediment or nitrate) turns up in wells or a public system&#x27;s source water</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a><span class="path-sub">SDWA §1431 emergency order — nine-year federal oversight (no CWA)</span></li><li><a href="#cwa-DuPont-WashingtonWorks-PFOA-2005-2009">DuPont WashingtonWorks PFOA (2005-2009)</a><span class="path-sub">TSCA §8(e) $10.25M penalty + SDWA §1431 consent orders (no CWA)</span></li><li><a href="#cwa-Trinity-American-v-EPA-SDWA-1431-1998">Trinity American v EPA SDWA (1431-1998)</a><span class="path-sub">SDWA §1431 order upheld — &#x27;contributed to&#x27; standard (no CWA)</span></li></ul><span class="path-more">+4 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-meta-newton-county-ga">Meta — Newton County / Mansfield, GA</a></li><li><a href="tab-issues.html#site-amazon-boardman-umatilla-or">Amazon/AWS — Boardman &amp; Umatilla, OR (Port of Morrow)</a></li></ul></div></div><div class="path-row" id="path-chemicals-sdwa-source-water-protection"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><div class="path-reading"><a href="#reading-sdwa-source-water-protection">Source-water and wellhead protection</a></div><div class="path-section">§§1452–1453 (source water assessment); state wellhead protection</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus, its fuel farm or its drainfield sits inside a delineated source-water or wellhead protection area</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019">Google Berkeley SC Middendorf aquifer (2019)</a><span class="path-sub">State withdrawal permit + private settlement (no CWA)</span></li><li><a href="#cwa-CorpusChristi-SintonTX-EvangelineAquifer-wells-2026">CorpusChristi SintonTX EvangelineAquifer wells (2026)</a><span class="path-sub">Texas groundwater-district permit contest (no CWA)</span></li><li><a href="#cwa-Atlas-ProjectSail-Coweta-GA-2026">Atlas ProjectSail Coweta GA (2026)</a><span class="path-sub">State-court rezoning challenge (no CWA)</span></li></ul><span class="path-more">+7 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-xai-colossus-memphis-tn">xAI Colossus — Memphis, TN</a></li><li><a href="tab-issues.html#site-meta-newton-county-ga">Meta — Newton County / Mansfield, GA</a></li><li><a href="tab-issues.html#site-meta-mesa-microsoft-goodyear-az">Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</a></li><li><a href="tab-issues.html#site-pw-digital-gateway-va">PW Digital Gateway — Prince William County, VA</a></li></ul><span class="path-more">+3 more</span></div></div><div class="path-row" id="path-chemicals-tsca-8e-substantial-risk"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#7c3aed">TSCA</span><div class="path-reading"><a href="#reading-tsca-8e-substantial-risk">Substantial-risk information reporting</a></div><div class="path-section">§8(e) / 15 U.S.C. §2607(e)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a supplier learns its cooling biocide, corrosion inhibitor or fire suppressant is contaminating water and does not report it</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-DuPont-WashingtonWorks-PFOA-2005-2009">DuPont WashingtonWorks PFOA (2005-2009)</a><span class="path-sub">TSCA §8(e) $10.25M penalty + SDWA §1431 consent orders (no CWA)</span></li><li><a href="#cwa-3M-TSCA-8e-PFAS-2006">3M TSCA 8e PFAS (2006)</a><span class="path-sub">TSCA reporting settlement — $1.52M, 244 counts (no CWA)</span></li><li><a href="#cwa-Chemours-MultiState-PFAS-TSCA-CWA-RCRA-2026">Chemours MultiState PFAS TSCA CWA RCRA (2026)</a><span class="path-sub">TSCA §5(e)/PMN violations + CWA NPDES + RCRA — joint consent decree, $450M total</span></li></ul><span class="path-more">+1 more case cites it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-chemicals-tsca-8a7-pfas-reporting"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#7c3aed">TSCA</span><div class="path-reading"><a href="#reading-tsca-8a7-pfas-reporting">One-time PFAS manufacture/import reporting</a></div><div class="path-section">§8(a)(7) / 15 U.S.C. §2607(a)(7) (40 C.F.R. Part 705)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>PFAS-containing coolants, equipment or fire-suppression stocks are made or imported for campus use</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-TSCA-PFAS-Reporting-Rule-2023">TSCA PFAS Reporting Rule (2023)</a><span class="path-sub">TSCA §8(a)(7) rulemaking — PFAS reporting by Jan 2027 (no CWA)</span></li><li><a href="#cwa-Chemours-Washington-Works-PFAS-2023">Chemours Washington Works PFAS (2023)</a><span class="path-sub">§402 NPDES PFAS effluent limits — consent agreement</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-aws-lake-anna-va">AWS Lake Anna Technology Campus — Louisa County, VA</a></li></ul></div></div><div class="path-row" id="path-chemicals-rcra-7002-7003-endangerment"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#b45309">RCRA</span><div class="path-reading"><a href="#reading-rcra-7002-7003-endangerment">Imminent-and-substantial-endangerment actions (solid waste → groundwater)</a></div><div class="path-section">§§7002–7003 / 42 U.S.C. §§6972(a)(1)(B), 6973</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>fuel, fill, sludge or spent cooling chemicals migrate through soil and groundwater, even with no surface-water connection</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Interfaith-v-Honeywell-RCRA-2003-2005">Interfaith v Honeywell RCRA (2003-2005)</a><span class="path-sub">RCRA §7002 citizen suit — ~$400M court-ordered cleanup (no CWA)</span></li><li><a href="#cwa-Amazon-Boardman-OR-nitrate-2026">Amazon Boardman OR nitrate (2026)</a><span class="path-sub">State-law class action — $20.5M settlement (no CWA)</span></li><li><a href="#cwa-Chemours-MultiState-PFAS-TSCA-CWA-RCRA-2026">Chemours MultiState PFAS TSCA CWA RCRA (2026)</a><span class="path-sub">TSCA §5(e)/PMN violations + CWA NPDES + RCRA — joint consent decree, $450M total</span></li></ul><span class="path-more">+1 more case cites it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-amazon-boardman-umatilla-or">Amazon/AWS — Boardman &amp; Umatilla, OR (Port of Morrow)</a></li></ul></div></div><div class="path-row" id="path-chemicals-cercla-107-operator-liability"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#7f1a24">CERCLA</span><div class="path-reading"><a href="#reading-cercla-107-operator-liability">Owner/operator liability, and when a corporate parent is on the hook</a></div><div class="path-section">§107(a)(2), 42 U.S.C. §9607(a)(2)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a parent company centrally controls cooling chemistry, fuel storage or remediation at a subsidiary-held campus</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-US-v-Bestfoods-1998">US v Bestfoods (1998)</a><span class="path-sub">SCOTUS — CERCLA operator liability requires actual control, not mere ownership</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row is-limit" id="path-chemicals-cercla-repose-preemption"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#7f1a24">CERCLA</span><span class="path-limit">Limit</span><div class="path-reading"><a href="#reading-cercla-repose-preemption">CERCLA revives late-discovered claims — but not past a state&#x27;s repose deadline</a></div><div class="path-section">§309, 42 U.S.C. §9658</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a campus discovers its supply well or soil was contaminated by a decades-old release nearby</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-CTS-Corp-v-Waldburger-2014">CTS Corp v Waldburger (2014)</a><span class="path-sub">SCOTUS — CERCLA §9658 preempts limitations periods, not repose periods</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row is-limit" id="path-chemicals-epcra-312-past-violation-standing"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#b2248e">EPCRA</span><span class="path-limit">Limit</span><div class="path-reading"><a href="#reading-epcra-312-past-violation-standing">A citizen suit can&#x27;t be used to punish a violation that&#x27;s already been fixed</a></div><div class="path-section">§325(c) citizen suit, 42 U.S.C. §11046(c); §312 Tier II inventory, 42 U.S.C. §11022</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a Tier II inventory for backup diesel or treatment chemicals is filed late; filing it before suit moots a citizen suit</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-SteelCo-v-CitizensForBetterEnvironment-1998">SteelCo v CitizensForBetterEnvironment (1998)</a><span class="path-sub">SCOTUS — no Article III standing for EPCRA citizen suit over wholly past, cured violations</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-chemicals-epcra-313-tri-reporting"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#b2248e">EPCRA</span><div class="path-reading"><a href="#reading-epcra-313-tri-reporting">Toxic Release Inventory reporting reaches ordinary processing, not just storage</a></div><div class="path-section">§313, 42 U.S.C. §11023 (Toxic Release Inventory / Form R)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>on-site water treatment, biocide dosing or battery operations process a listed chemical above reporting thresholds</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-NidecElesys-Americas-EPCRA-TRI-GA-2024">NidecElesys Americas EPCRA TRI GA (2024)</a><span class="path-sub">EPCRA §313 — $34,730 CAFO penalty for unfiled Form R (lead compounds)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div></details><details class="path-group" id="paths-power" data-activity="power" open data-collapsed="1"><summary><span class="path-group-name">Powering the campus</span> <span class="path-group-count">7 legal paths · 5 families · in play at 4 tracked sites</span></summary><p class="path-group-desc">Generation built or restarted to serve the load — power-plant cooling, hydropower licences and the federal approvals behind a restart.</p><h4>Selected bills and laws for this activity</h4><ul><li><a href="tab-legislation.html#bill-us-ndaa-fy2026-sec-1531-p-l-119-60">US NDAA FY2026 Sec. 1531 (P.L. 119-60)</a> (Enacted): For a data center built or expanded on a military installation, the Defense Department’s computing roadmap calls for estimates of additional water and electricity demand and effects on nearby communities. The Secretary includes estimates to the extent they will not delay the triennial update. This is a planning duty, not a public meter-reporting requirement for commercial campuses.</li></ul><div class="path-row" id="path-power-cwa-402-npdes"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-402-npdes">NPDES permit for direct discharge</a></div><div class="path-section">§402 / 33 U.S.C. §1342 (with §301, 33 U.S.C. §1311)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus, or a power plant built to serve it, discharges cooling blowdown, treatment effluent or process water straight to a river, lake or stream instead of a sewer</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Smithfield-Pagan-River-1997">Smithfield Pagan River (1997)</a><span class="path-sub">§402 NPDES — $12.6M civil judgment</span></li><li><a href="#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a><span class="path-sub">§402/VPDES individual cooling-discharge permit (draft, hearing June 2026)</span></li><li><a href="#cwa-HomerCity-IndianaCounty-PA-NPDES-2026">HomerCity IndianaCounty PA NPDES (2026)</a><span class="path-sub">§402 NPDES draft permit (PAD320011) — cooling outfalls at DC power plant</span></li></ul><span class="path-more">+29 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-xai-colossus-memphis-tn">xAI Colossus — Memphis, TN</a></li><li><a href="tab-issues.html#site-aws-lake-anna-va">AWS Lake Anna Technology Campus — Louisa County, VA</a></li><li><a href="tab-issues.html#site-meta-richland-parish-la">Meta Hyperion — Richland Parish, LA</a></li><li><a href="tab-issues.html#site-quantum-loophole-frederick-md">Quantum Frederick / Q-LOOP — Frederick County, MD</a></li></ul></div></div><div class="path-row" id="path-power-cwa-316-cooling"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#08519c">CWA</span><div class="path-reading"><a href="#reading-cwa-316-cooling">Thermal discharge and cooling-water intake</a></div><div class="path-section">§316(a)/(b) / 33 U.S.C. §1326</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus or its power plant takes surface water for cooling or returns heated water to it</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Brayton-Point-Dominion-2003-2007">Brayton Point Dominion (2003-2007)</a><span class="path-sub">§316(a)/(b) — NPDES forced closed-cycle retrofit</span></li><li><a href="#cwa-Entergy-v-Riverkeeper-2009">Entergy v Riverkeeper (2009)</a><span class="path-sub">SCOTUS ruling — §316(b) cost-benefit allowed</span></li><li><a href="#cwa-Greenidge-SenecaLake-NY-2025">Greenidge SenecaLake NY (2025)</a><span class="path-sub">§316(a)/(b) + SPDES — thermal/intake findings</span></li></ul><span class="path-more">+4 more cases cite it</span></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-aws-lake-anna-va">AWS Lake Anna Technology Campus — Louisa County, VA</a></li></ul></div></div><div class="path-row" id="path-power-nepa-hard-look-seis"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#242bb2">NEPA</span><div class="path-reading"><a href="#reading-nepa-hard-look-seis">Environmental review must take a real ‘hard look,’ and supplement when the picture changes</a></div><div class="path-section">§102(2)(C), 42 U.S.C. §4332(2)(C) — the ‘hard look’ doctrine and supplemental EIS requirement</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a federal action clusters around the campus: a DOE loan guarantee, an NRC license, a Corps permit or federally financed infrastructure</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Hughes-River-Watershed-Conservancy-v-Glickman-1996">Hughes River Watershed Conservancy v Glickman (1996)</a><span class="path-sub">NEPA §102(2)(C) — 4th Cir. hard-look/supplemental-EIS requirement, dam EIS remanded then cured</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-power-nepa-federal-financing-review"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#242bb2">NEPA</span><div class="path-reading"><a href="#reading-nepa-federal-financing-review">Federal financing and licensing actions trigger their own NEPA review</a></div><div class="path-section">§102(2)(C); DOE and NRC implementing procedures (10 C.F.R. Part 1021; 10 C.F.R. Part 51)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>federal loans or licenses back a power-plant restart or new generation built to serve data-center load</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Constellation-CraneCleanEnergy-SRBC-NRC-PA-2026">Constellation CraneCleanEnergy SRBC NRC PA (2026)</a><span class="path-sub">SRBC withdrawal docket + NRC EA/FONSI + DOE loan-guarantee EIS — nuclear restart to power Microsoft data centers</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-power-wsr-7-hydropower-bar"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#1a7f1a">WSR</span><div class="path-reading"><a href="#reading-wsr-7-hydropower-bar">A Wild and Scenic designation can override an already-issued federal license</a></div><div class="path-section">§7, 16 U.S.C. §1278(a)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus or the power and water infrastructure serving it would touch a designated Wild and Scenic river reach</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-BlueRidgeProject-NewRiver-WSR-1976">BlueRidgeProject NewRiver WSR (1976)</a><span class="path-sub">WSR §7 — 1976 Wild and Scenic designation bars the already-FPC-licensed Blue Ridge Project</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row is-limit" id="path-power-fpa-license-flow-preemption"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#553267">FPA</span><span class="path-limit">Limit</span><div class="path-reading"><a href="#reading-fpa-license-flow-preemption">FERC&#x27;s licensed flow and reservoir terms preempt conflicting state rules</a></div><div class="path-section">Federal Power Act §10(a), 16 U.S.C. §803(a)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus, or the power feeding it, draws on a FERC-licensed hydropower reservoir whose levels the license sets</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-California-v-FERC-1990">California v FERC (1990)</a><span class="path-sub">SCOTUS — FPA preempts state minimum-flow rules on a FERC-licensed hydro project</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-power-basin-drbc-srbc-withdrawal-authority"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#79204d">BASIN</span><div class="path-reading"><a href="#reading-basin-drbc-srbc-withdrawal-authority">DRBC and SRBC approve, condition, fine, or ban large withdrawals directly</a></div><div class="path-section">Delaware River Basin Compact §3.8; Susquehanna River Basin Compact §3.10 (direct withdrawal approval and enforcement)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>the campus, or a power plant built to supply it, withdraws water inside the Delaware or Susquehanna basin</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Constellation-CraneCleanEnergy-SRBC-NRC-PA-2026">Constellation CraneCleanEnergy SRBC NRC PA (2026)</a><span class="path-sub">SRBC withdrawal docket + NRC EA/FONSI + DOE loan-guarantee EIS — nuclear restart to power Microsoft data centers</span></li><li><a href="#cwa-Panda-Power-Funds-SRBC-Penalty-2016">Panda Power Funds SRBC Penalty (2016)</a><span class="path-sub">SRBC withdrawal-approval enforcement — ~$97,000 proposed penalty for unapproved sources and over-withdrawal</span></li><li><a href="#cwa-DRBC-Fracking-Ban-2021">DRBC Fracking Ban (2021)</a><span class="path-sub">DRBC Comprehensive Plan amendment — permanent basin-wide fracking ban</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div></details><details class="path-group" id="paths-disclose" data-activity="disclose" open data-collapsed="1"><summary><span class="path-group-name">Claims &amp; disclosures</span> <span class="path-group-count">3 legal paths · 2 families · in play at 3 tracked sites</span></summary><p class="path-group-desc">What an operator publishes or must file — water pledges, efficiency figures and chemical inventories — and when a claim becomes a liability.</p><h4>Selected bills and laws for this activity</h4><ul><li><a href="tab-legislation.html#bill-va-hb-496-sb-553">VA HB 496 / SB 553</a> (Enacted): Starting January 1, 2027, registered water users supplying water off site must separately report potable and reclaimed deliveries to data centers with a DEQ air permit. They report on their regular schedule, using monthly volumes or quarterly totals if monthly data are unavailable.</li><li><a href="tab-legislation.html#bill-ut-hb-76">UT HB 76</a> (Enacted): A new Utah facility must meet both thresholds: at least 10,000 square feet and at least 75 acre-feet of annual withdrawals. Covered operators notify the provider and file a withdrawal estimate before construction. After opening, they report actual withdrawals for the previous calendar year.</li><li><a href="tab-legislation.html#bill-ca-ab-2619">CA AB 2619</a> (Enacted): When seeking an initial city or county business license or equivalent permit, operators give their supplier and the licensing authority projected demand and water sources. On renewal they report prior-year total and direct water use, including on-site sources and cooling type.</li><li><a href="tab-legislation.html#bill-us-ndaa-fy2026-sec-1531-p-l-119-60">US NDAA FY2026 Sec. 1531 (P.L. 119-60)</a> (Enacted): For a data center built or expanded on a military installation, the Defense Department’s computing roadmap calls for estimates of additional water and electricity demand and effects on nearby communities. The Secretary includes estimates to the extent they will not delay the triennial update. This is a planning duty, not a public meter-reporting requirement for commercial campuses.</li><li><a href="tab-legislation.html#bill-in-hb-1043">IN HB 1043</a> (Failed / Vetoed): Would have required a separate DNR permit before operating a data center capable of consuming at least 10 million gallons in one month. Applicants would estimate peak-day, peak-month and average-year volumes, identify their water source and describe conservation measures.</li></ul><div class="path-row is-limit" id="path-disclose-epcra-312-past-violation-standing"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#b2248e">EPCRA</span><span class="path-limit">Limit</span><div class="path-reading"><a href="#reading-epcra-312-past-violation-standing">A citizen suit can&#x27;t be used to punish a violation that&#x27;s already been fixed</a></div><div class="path-section">§325(c) citizen suit, 42 U.S.C. §11046(c); §312 Tier II inventory, 42 U.S.C. §11022</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>a Tier II inventory for backup diesel or treatment chemicals is filed late; filing it before suit moots a citizen suit</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-SteelCo-v-CitizensForBetterEnvironment-1998">SteelCo v CitizensForBetterEnvironment (1998)</a><span class="path-sub">SCOTUS — no Article III standing for EPCRA citizen suit over wholly past, cured violations</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-disclose-epcra-313-tri-reporting"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#b2248e">EPCRA</span><div class="path-reading"><a href="#reading-epcra-313-tri-reporting">Toxic Release Inventory reporting reaches ordinary processing, not just storage</a></div><div class="path-section">§313, 42 U.S.C. §11023 (Toxic Release Inventory / Form R)</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>on-site water treatment, biocide dosing or battery operations process a listed chemical above reporting thresholds</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-NidecElesys-Americas-EPCRA-TRI-GA-2024">NidecElesys Americas EPCRA TRI GA (2024)</a><span class="path-sub">EPCRA §313 — $34,730 CAFO penalty for unfiled Form R (lead compounds)</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><p class="path-none">No tracked site yet.</p></div></div><div class="path-row" id="path-disclose-sl-greenwashing-udap"><div class="path-step path-law"><span class="cwa-status-pill" style="background:#c41e3a">SL</span><div class="path-reading"><a href="#reading-sl-greenwashing-udap">Water claims as a deceptive trade practice</a></div><div class="path-section">State deceptive-trade-practices / consumer-protection statutes</div></div><div class="path-step path-when"><span class="path-k">Triggered when</span><p>an operator publishes water-positive pledges or efficiency figures that utility billing records contradict</p></div><div class="path-step path-precedent"><span class="path-k">Precedent</span><ul class="path-list"><li><a href="#cwa-Wangusi-v-Amazon-Web-Services-VA-2026">Wangusi v Amazon Web Services VA (2026)</a><span class="path-sub">State consumer-protection suit over published water claims</span></li></ul></div><div class="path-step path-live"><span class="path-k">In play at</span><ul class="path-list"><li><a href="tab-issues.html#site-google-the-dalles-or">Google — The Dalles, OR</a></li><li><a href="tab-issues.html#site-qts-fayette-county-ga">QTS — Fayetteville / Fayette County, GA</a></li><li><a href="tab-issues.html#site-microsoft-west-des-moines-ia">Microsoft — West Des Moines, IA</a></li></ul></div></div></details></div>
  </div>

  <div class="subtabpanel" id="panel-cwa-p1" hidden>
    <h3>Part 1 — The Federal Water-Law Toolkit</h3>
    <p><strong>51 statutory readings</strong> across 25 authority
    families — the federal discharge statutes, the supply-side ones that govern storage,
    withdrawal and licensing, interstate compacts, and state water doctrine — each card
    explains what the authority historically
    covered, how it could apply to a data-center fact pattern, and which cases below show
    it in use. Case and site cards link back here via their <em>statute applicability</em> rows.</p>
    <div id="water-toolkit"><div class="statute-jumpnav"><a class="statute-jump" href="#statute-CWA" style="background:#08519c" onclick="var d=document.getElementById('statute-CWA'); if(d) d.open=true;">CWA <span class="statute-jump-count">(11)</span></a><a class="statute-jump" href="#statute-SDWA" style="background:#2e8b57" onclick="var d=document.getElementById('statute-SDWA'); if(d) d.open=true;">SDWA <span class="statute-jump-count">(5)</span></a><a class="statute-jump" href="#statute-TSCA" style="background:#7c3aed" onclick="var d=document.getElementById('statute-TSCA'); if(d) d.open=true;">TSCA <span class="statute-jump-count">(2)</span></a><a class="statute-jump" href="#statute-RCRA" style="background:#b45309" onclick="var d=document.getElementById('statute-RCRA'); if(d) d.open=true;">RCRA <span class="statute-jump-count">(1)</span></a><a class="statute-jump" href="#statute-RHA" style="background:#475569" onclick="var d=document.getElementById('statute-RHA'); if(d) d.open=true;">RHA <span class="statute-jump-count">(1)</span></a><a class="statute-jump" href="#statute-NEPA" style="background:#242bb2" onclick="var d=document.getElementById('statute-NEPA'); if(d) d.open=true;">NEPA <span class="statute-jump-count">(2)</span></a><a class="statute-jump" href="#statute-CERCLA" style="background:#7f1a24" onclick="var d=document.getElementById('statute-CERCLA'); if(d) d.open=true;">CERCLA <span class="statute-jump-count">(2)</span></a><a class="statute-jump" href="#statute-WSA" style="background:#5a532b" onclick="var d=document.getElementById('statute-WSA'); if(d) d.open=true;">WSA <span class="statute-jump-count">(1)</span></a><a class="statute-jump" href="#statute-WSR" style="background:#1a7f1a" onclick="var d=document.getElementById('statute-WSR'); if(d) d.open=true;">WSR <span class="statute-jump-count">(1)</span></a><a class="statute-jump" href="#statute-FPA" style="background:#553267" onclick="var d=document.getElementById('statute-FPA'); if(d) d.open=true;">FPA <span class="statute-jump-count">(1)</span></a><a class="statute-jump" href="#statute-RECL" style="background:#9624b2" onclick="var d=document.getElementById('statute-RECL'); if(d) d.open=true;">RECL <span class="statute-jump-count">(1)</span></a><a class="statute-jump" href="#statute-EPCRA" style="background:#b2248e" onclick="var d=document.getElementById('statute-EPCRA'); if(d) d.open=true;">EPCRA <span class="statute-jump-count">(2)</span></a><a class="statute-jump" href="#statute-EQAP" style="background:#1a4f8a" onclick="var d=document.getElementById('statute-EQAP'); if(d) d.open=true;">EQAP <span class="statute-jump-count">(2)</span></a><a class="statute-jump" href="#statute-BASIN" style="background:#79204d" onclick="var d=document.getElementById('statute-BASIN'); if(d) d.open=true;">BASIN <span class="statute-jump-count">(2)</span></a><a class="statute-jump" href="#statute-PTD" style="background:#1a7a8a" onclick="var d=document.getElementById('statute-PTD'); if(d) d.open=true;">PTD <span class="statute-jump-count">(3)</span></a><a class="statute-jump" href="#statute-GW" style="background:#8a6d1f" onclick="var d=document.getElementById('statute-GW'); if(d) d.open=true;">GW <span class="statute-jump-count">(1)</span></a><a class="statute-jump" href="#statute-WELL" style="background:#3182bd" onclick="var d=document.getElementById('statute-WELL'); if(d) d.open=true;">WELL <span class="statute-jump-count">(1)</span></a><a class="statute-jump" href="#statute-GWMGMT" style="background:#6b7f2a" onclick="var d=document.getElementById('statute-GWMGMT'); if(d) d.open=true;">GWMGMT <span class="statute-jump-count">(2)</span></a><a class="statute-jump" href="#statute-XFER" style="background:#9a6700" onclick="var d=document.getElementById('statute-XFER'); if(d) d.open=true;">XFER <span class="statute-jump-count">(1)</span></a><a class="statute-jump" href="#statute-ESA" style="background:#2f7a4f" onclick="var d=document.getElementById('statute-ESA'); if(d) d.open=true;">ESA <span class="statute-jump-count">(1)</span></a><a class="statute-jump" href="#statute-TRIBAL" style="background:#8a4f2a" onclick="var d=document.getElementById('statute-TRIBAL'); if(d) d.open=true;">TRIBAL <span class="statute-jump-count">(2)</span></a><a class="statute-jump" href="#statute-SEPA" style="background:#5b6b8a" onclick="var d=document.getElementById('statute-SEPA'); if(d) d.open=true;">SEPA <span class="statute-jump-count">(2)</span></a><a class="statute-jump" href="#statute-CL" style="background:#6b7280" onclick="var d=document.getElementById('statute-CL'); if(d) d.open=true;">CL <span class="statute-jump-count">(2)</span></a><a class="statute-jump" href="#statute-UTIL" style="background:#6b3fa0" onclick="var d=document.getElementById('statute-UTIL'); if(d) d.open=true;">UTIL <span class="statute-jump-count">(1)</span></a><a class="statute-jump" href="#statute-SL" style="background:#c41e3a" onclick="var d=document.getElementById('statute-SL'); if(d) d.open=true;">SL <span class="statute-jump-count">(1)</span></a></div><details class="statute-group" id="statute-CWA"><summary class="statute-head"><span class="cwa-status-pill" style="background:#08519c">CWA</span> Clean Water Act <span class="statute-count">(11)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/uscode/text/33/chapter-26" target="_blank" rel="noopener">Federal Water Pollution Control Act, 33 U.S.C. §§1251–1389</a> · Administered by: EPA + delegated state programs; U.S. Army Corps of Engineers (§404)</p><div class="bill-card" id="reading-cwa-402-npdes"><div class="bill-card-head"><span class="bill-card-id">NPDES permit for direct discharge</span><span class="bill-card-pill" style="background:#08519c">CWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§402 / 33 U.S.C. §1342 (with §301, 33 U.S.C. §1311)</span><span class="cwa-type-pill">EPA / delegated state programs (VPDES, TPDES, SPDES…)</span></div><div class="reading-trigger"><strong>Triggered when</strong> the campus, or a power plant built to serve it, discharges cooling blowdown, treatment effluent or process water straight to a river, lake or stream instead of a sewer.<div class="reading-activities">Paths: <a href="#path-discharge-cwa-402-npdes">Discharging cooling water</a> · <a href="#path-power-cwa-402-npdes">Powering the campus</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">The core CWA machine: §301 makes any point-source discharge of a pollutant to a water of the United States unlawful unless authorized by a §402 NPDES permit with numeric effluent limits, monitoring (DMRs), and reporting. Most enforcement in this record — from Smithfield&#x27;s $12.6M judgment to routine state NOVs — is §402/§301 enforcement.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Applies whenever a data center discharges cooling-tower blowdown, on-site treatment effluent, or process water directly to surface water rather than to a sewer. The AWS Lake Anna VPDES draft permit is the first direct cooling-discharge NPDES action at a hyperscaler campus; the Homer City PA draft permit covers cooling outfalls at a DC power plant. Once a campus holds its own NPDES permit, every exceedance is ECHO-visible and enforceable — including by citizen suit.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Smithfield-Pagan-River-1997">Smithfield Pagan River (1997)</a> · <a href="#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a> · <a href="#cwa-HomerCity-IndianaCounty-PA-NPDES-2026">HomerCity IndianaCounty PA NPDES (2026)</a> · <a href="#cwa-Hanover-Foods-2025">Hanover Foods (2025)</a> · <a href="#cwa-PortOfMorrow-DEQ-OR-2024">PortOfMorrow DEQ OR (2024)</a></div></div><div class="bill-card" id="reading-cwa-402-construction-stormwater"><div class="bill-card-head"><span class="bill-card-id">Construction stormwater (CGP)</span><span class="bill-card-pill" style="background:#08519c">CWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§402 Construction General Permit</span><span class="cwa-type-pill">EPA / delegated states</span></div><div class="reading-trigger"><strong>Triggered when</strong> site work disturbs more than an acre, as every campus build-out does, and sediment-laden runoff leaves the site; the general contractor usually holds the permit.<div class="reading-activities">Paths: <a href="#path-build-cwa-402-construction-stormwater">Building the campus</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Land disturbance over one acre requires coverage under a construction general permit with a SWPPP, erosion/sediment BMPs, and inspection records. Construction general-permit records document stormwater compliance at large construction projects.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">The primary CWA touchpoint for data centers today: multi-hundred-acre campus build-outs generate sediment-laden runoff, and every documented DC stormwater enforcement (Google Stillwater OK, Microsoft Boydton VA, QTS Fayetteville GA, Johns Hopkins DSAI) arose here. Enforcement usually names the general contractor — the permittee — not the operator.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Google-Stillwater-OK-stormwater-2025">Google Stillwater OK stormwater (2025)</a> · <a href="#cwa-Microsoft-Boydton-VA-2023">Microsoft Boydton VA (2023)</a> · <a href="#cwa-QTS-Fayetteville-GA-2024">QTS Fayetteville GA (2024)</a> · <a href="#cwa-JohnsHopkins-DSAI-Baltimore-2025">JohnsHopkins DSAI Baltimore (2025)</a> · <a href="#cwa-Energix-VA-2024">Energix VA (2024)</a></div></div><div class="bill-card" id="reading-cwa-402-industrial-stormwater"><div class="bill-card-head"><span class="bill-card-id">Industrial stormwater (MSGP)</span><span class="bill-card-pill" style="background:#08519c">CWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§402 Multi-Sector General Permit</span><span class="cwa-type-pill">EPA / delegated states</span></div><div class="reading-trigger"><strong>Triggered when</strong> stormwater on an operating campus touches exposed fuel farms, chemical storage, switchyards or equipment yards.<div class="reading-activities">Paths: <a href="#path-discharge-cwa-402-industrial-stormwater">Discharging cooling water</a> · <a href="#path-chemicals-cwa-402-industrial-stormwater">Storing fuel &amp; chemicals</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Operating industrial facilities with materials or equipment exposed to rain need MSGP coverage with benchmark monitoring for pollutants in site runoff.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Post-construction exposure for campuses with exposed fuel farms, chemical storage, switchyards, and equipment yards. Most operating data centers hold only this near-empty stormwater permit — which is why the operational record is thin — but benchmark exceedances are public and enforceable.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Google-Stillwater-OK-stormwater-2025">Google Stillwater OK stormwater (2025)</a></div></div><div class="bill-card" id="reading-cwa-404-dredge-fill"><div class="bill-card-head"><span class="bill-card-id">Dredge-and-fill of wetlands and streams</span><span class="bill-card-pill" style="background:#08519c">CWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§404 / 33 U.S.C. §1344</span><span class="cwa-type-pill">U.S. Army Corps of Engineers (EPA veto under §404(c))</span></div><div class="reading-trigger"><strong>Triggered when</strong> grading fills wetlands or headwater streams that remain federally jurisdictional after Sackett.<div class="reading-activities">Paths: <a href="#path-build-cwa-404-dredge-fill">Building the campus</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Placing fill in jurisdictional wetlands or streams requires a Corps permit — an individual permit for larger impacts or a nationwide permit (NWP) for smaller ones. Sackett (2023) narrowed which wetlands are jurisdictional; unpermitted fill draws cease-work orders and restoration liability.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Site-grading at greenfield campuses regularly crosses wetlands and headwater streams: Google&#x27;s three pending §404 individual permit applications (Project Raspberry and Loch in VA, Port of Little Rock AR at 16.8 acres), the SDC ATLA Douglas County GA application with ~1 mile of stream impacts, and the Amazon New Carlisle IN cease-work order all sit here. The 2026 NWP 39 reissuance expressly enumerates data centers.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Amazon-NewCarlisle-IN-wetlands-2025">Amazon NewCarlisle IN wetlands (2025)</a> · <a href="#cwa-Google-ProjectRaspberry-VA-2026">Google ProjectRaspberry VA (2026)</a> · <a href="#cwa-Google-LittleRock-AR-2026">Google LittleRock AR (2026)</a> · <a href="#cwa-SDC-ATLA-DouglasCounty-GA-404-401-2025">SDC ATLA DouglasCounty GA 404 401 (2025)</a> · <a href="#cwa-USACE-NWP39-DataCenters-2026">USACE NWP39 DataCenters (2026)</a> · <a href="#cwa-Sackett-v-EPA-2023">Sackett v EPA (2023)</a></div></div><div class="bill-card" id="reading-cwa-401-certification"><div class="bill-card-head"><span class="bill-card-id">State water-quality certification</span><span class="bill-card-pill" style="background:#08519c">CWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§401 / 33 U.S.C. §1341</span><span class="cwa-type-pill">State environmental agencies</span></div><div class="reading-trigger"><strong>Triggered when</strong> a §404 or other federal permit is needed, so the state must certify it, which gives state agencies and commenters their own leverage.<div class="reading-activities">Paths: <a href="#path-build-cwa-401-certification">Building the campus</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Any federal permit that may result in a discharge (a §404 fill permit, a FERC license) needs the state to certify the project meets state water-quality standards. States can condition or deny certification — an independent veto point — and courts have vacated deficient certifications.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Every data-center §404 permit needs a companion §401 certification, so state agencies (and commenters in the state proceeding) get leverage even where federal jurisdiction survives Sackett only barely. The SDC ATLA GA matter pairs §404 with a contested §401; the 4th Circuit&#x27;s WV vacatur shows certifications are litigable.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-SierraClub-WVDEP-401-2023">SierraClub WVDEP 401 (2023)</a> · <a href="#cwa-SDC-ATLA-DouglasCounty-GA-404-401-2025">SDC ATLA DouglasCounty GA 404 401 (2025)</a> · <a href="#cwa-Amazon-NewCarlisle-IN-wetlands-2025">Amazon NewCarlisle IN wetlands (2025)</a></div></div><div class="bill-card" id="reading-cwa-307-pretreatment"><div class="bill-card-head"><span class="bill-card-id">Pretreatment — industrial users of sewers</span><span class="bill-card-pill" style="background:#08519c">CWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§307(b) / 33 U.S.C. §1317 (40 C.F.R. Part 403)</span><span class="cwa-type-pill">Receiving POTW (locally enforced), EPA/state oversight</span></div><div class="reading-trigger"><strong>Triggered when</strong> the campus sends industrial wastewater to a publicly owned treatment works.<div class="reading-activities">Paths: <a href="#path-discharge-cwa-307-pretreatment">Discharging cooling water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Federal prohibitions protect publicly owned treatment works from industrial discharges that pass through or interfere with treatment. Local limits and control mechanisms depend on the receiving system and the industrial user.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">If a campus sends cooling-tower blowdown to a public treatment plant, check its wastewater composition, the plant’s sewer ordinance and the authority’s industrial-user determination. A cooling tower or a utility water bill alone does not establish the discharge route.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Swift-Beef-Grand-Island-2011">Swift Beef Grand Island (2011)</a> · <a href="#cwa-Yuengling-Pottsville-2016">Yuengling Pottsville (2016)</a> · <a href="#cwa-Reading-WWTP-2024">Reading WWTP (2024)</a> · <a href="#cwa-PortOfMorrow-DEQ-OR-2024">PortOfMorrow DEQ OR (2024)</a> · <a href="#cwa-Agri-Star-Postville-IA-2024-2025">Agri Star Postville IA (2024-2025)</a></div></div><div class="bill-card" id="reading-cwa-316-cooling"><div class="bill-card-head"><span class="bill-card-id">Thermal discharge and cooling-water intake</span><span class="bill-card-pill" style="background:#08519c">CWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§316(a)/(b) / 33 U.S.C. §1326</span><span class="cwa-type-pill">EPA / delegated states (via NPDES)</span></div><div class="reading-trigger"><strong>Triggered when</strong> the campus or its power plant takes surface water for cooling or returns heated water to it.<div class="reading-activities">Paths: <a href="#path-withdraw-cwa-316-cooling">Pumping or diverting water</a> · <a href="#path-discharge-cwa-316-cooling">Discharging cooling water</a> · <a href="#path-power-cwa-316-cooling">Powering the campus</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Heat is a regulated pollutant: §316(a) governs thermal discharge variances and §316(b) requires cooling-water intake structures to reflect the best technology available for minimizing fish impingement and entrainment. Historically applied to power plants (Brayton Point&#x27;s forced closed-cycle retrofit; Greenidge&#x27;s bitcoin-era findings).</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Bites hardest where a campus takes surface water for once-through or evaporative cooling, or pairs with on-site generation — the full power-plant profile. The AWS Lake Anna draft permit and the Homer City DC power plant put §316 review squarely into data-center permitting for the first time.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Brayton-Point-Dominion-2003-2007">Brayton Point Dominion (2003-2007)</a> · <a href="#cwa-Entergy-v-Riverkeeper-2009">Entergy v Riverkeeper (2009)</a> · <a href="#cwa-Greenidge-SenecaLake-NY-2025">Greenidge SenecaLake NY (2025)</a> · <a href="#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a> · <a href="#cwa-HomerCity-IndianaCounty-PA-NPDES-2026">HomerCity IndianaCounty PA NPDES (2026)</a></div></div><div class="bill-card" id="reading-cwa-311-spills"><div class="bill-card-head"><span class="bill-card-id">Oil and hazardous-substance spills; SPCC plans</span><span class="bill-card-pill" style="background:#08519c">CWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§311 / 33 U.S.C. §1321 (SPCC, 40 C.F.R. Part 112)</span><span class="cwa-type-pill">EPA (spill prevention), Coast Guard/EPA (response), DOJ (penalties)</span></div><div class="reading-trigger"><strong>Triggered when</strong> backup-generator diesel is stored above spill-plan thresholds, or a tank or transfer release reaches a stream.<div class="reading-activities">Paths: <a href="#path-chemicals-cwa-311-spills">Storing fuel &amp; chemicals</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Prohibits harmful-quantity discharges of oil or listed hazardous substances to waters of the U.S., requires Spill Prevention, Control and Countermeasure plans for facilities storing oil above thresholds, and carries per-barrel civil (and negligence-based criminal) penalties — the Plains Pipeline and East Palestine lines.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Data centers keep multi-million-gallon diesel fuel farms for backup generators — squarely SPCC-regulated. A tank or transfer release reaching a stream is legally identical to the pipeline cases, including the duty-to-report trap. The Johns Hopkins DSAI matter already pairs construction stormwater with a §311 diesel element.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Plains-Pipeline-Santa-Barbara-2020">Plains Pipeline Santa Barbara (2020)</a> · <a href="#cwa-Norfolk-Southern-East-Palestine-2024">Norfolk Southern East Palestine (2024)</a> · <a href="#cwa-JohnsHopkins-DSAI-Baltimore-2025">JohnsHopkins DSAI Baltimore (2025)</a></div></div><div class="bill-card" id="reading-cwa-303-wqs"><div class="bill-card-head"><span class="bill-card-id">Water-quality standards and antidegradation review</span><span class="bill-card-pill" style="background:#08519c">CWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§303 / 33 U.S.C. §1313 (antidegradation, TMDLs)</span><span class="cwa-type-pill">States (EPA approval)</span></div><div class="reading-trigger"><strong>Triggered when</strong> a new outfall is proposed into high-quality or pollution-capped water, forcing an antidegradation review of alternatives such as closed-loop or dry cooling.<div class="reading-activities">Paths: <a href="#path-discharge-cwa-303-wqs">Discharging cooling water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">States set designated uses and criteria for each water; new or expanded discharges into high-quality (Tier 2) waters trigger an antidegradation alternatives analysis, and impaired waters get TMDL load caps that flow into permit limits.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">A procedural lever at the siting stage: a proposed new DC outfall into high-quality water must survive an alternatives analysis (e.g., closed-loop or dry cooling), and a discharge into a TMDL-capped watershed inherits tighter limits. Raised by commenters in the Lake Anna proceeding.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a></div></div><div class="bill-card" id="reading-cwa-402-maui-groundwater"><div class="bill-card-head"><span class="bill-card-id">‘Functional equivalent’ discharge through groundwater</span><span class="bill-card-pill" style="background:#08519c">CWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§402 via County of Maui (2020)</span><span class="cwa-type-pill">EPA / delegated states; heavily citizen-suit driven</span></div><div class="reading-trigger"><strong>Triggered when</strong> blowdown or effluent goes into injection wells, drywells, infiltration basins or land application and reaches surface water through groundwater.<div class="reading-activities">Paths: <a href="#path-discharge-cwa-402-maui-groundwater">Discharging cooling water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">County of Maui v. Hawaii Wildlife Fund held that a discharge that travels through groundwater but is the functional equivalent of a direct discharge to surface water still needs an NPDES permit — injection wells, leach fields, and land application can&#x27;t launder a point source.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Closes the loophole for campuses that dispose of blowdown or treated effluent via injection wells, drywells, rapid-infiltration basins, or land application near streams: if it reaches surface water, Maui says permit it. Fact-intensive (distance, travel time), but the most potent novel theory for inland campuses over shallow aquifers.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020">County of Maui v Hawaii Wildlife Fund (2020)</a> · <a href="#cwa-Maui-remand-DHaw-2021">Maui remand DHaw (2021)</a></div></div><div class="bill-card" id="reading-cwa-505-citizen-suit"><div class="bill-card-head"><span class="bill-card-id">Citizen suits</span><span class="bill-card-pill" style="background:#08519c">CWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§505 / 33 U.S.C. §1365</span><span class="cwa-type-pill">Private plaintiffs (riverkeepers, residents) in federal court</span></div><div class="reading-trigger"><strong>Triggered when</strong> agencies stand down while permit exceedances pile up at the campus, at its contractor&#x27;s construction coverage or at the receiving treatment plant.<div class="reading-activities">Paths: <a href="#path-build-cwa-505-citizen-suit">Building the campus</a> · <a href="#path-discharge-cwa-505-citizen-suit">Discharging cooling water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Any citizen may sue a discharger for ongoing permit violations (or EPA for non-discretionary failures) after 60-day notice, with civil penalties payable to the Treasury and fee-shifting. Riverkeeper groups built much of the modern enforcement record this way; Port of Tacoma and CERF v. Naples set current scope/mootness limits.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Ongoing violations at a data center, its construction permittee, or a receiving POTW may be relevant to a citizen suit, subject to standing, notice, diligent-prosecution limits, and other statutory requirements. ECHO SNC/DMR records can help assess compliance but do not alone establish that a suit may proceed. QTS Fayetteville and TransGas Adams Fork began with riverkeeper notices.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Atlanta-RMClayton-CRK-2024-2026">Atlanta RMClayton CRK (2024-2026)</a> · <a href="#cwa-QTS-Fayetteville-GA-2024">QTS Fayetteville GA (2024)</a> · <a href="#cwa-TransGas-AdamsFork-WV-2025">TransGas AdamsFork WV (2025)</a> · <a href="#cwa-PortOfTacoma-v-PugetSoundkeeper-9thCir-2024">PortOfTacoma v PugetSoundkeeper 9thCir (2024)</a> · <a href="#cwa-CERF-v-Naples-9thCir-2024">CERF v Naples 9thCir (2024)</a></div></div></details><details class="statute-group" id="statute-SDWA"><summary class="statute-head"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span> Safe Drinking Water Act <span class="statute-count">(5)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/uscode/text/42/chapter-6A/subchapter-XII" target="_blank" rel="noopener">Safe Drinking Water Act, 42 U.S.C. §§300f–300j-27</a> · Administered by: EPA + primacy states</p><div class="bill-card" id="reading-sdwa-1431-emergency"><div class="bill-card-head"><span class="bill-card-id">Emergency powers — imminent endangerment of drinking water</span><span class="bill-card-pill" style="background:#2e8b57">SDWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§1431 / 42 U.S.C. §300i</span><span class="cwa-type-pill">EPA (direct federal order authority)</span></div><div class="reading-trigger"><strong>Triggered when</strong> a data-center-linked contaminant (fuel, cooling chemistry, construction sediment or nitrate) turns up in wells or a public system&#x27;s source water.<div class="reading-activities">Paths: <a href="#path-build-sdwa-1431-emergency">Building the campus</a> · <a href="#path-chemicals-sdwa-1431-emergency">Storing fuel &amp; chemicals</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">When a contaminant present in or likely to enter a public water system or underground source of drinking water may present an imminent and substantial endangerment, EPA can issue immediate administrative orders or sue — without waiting for state action or a permit violation. Used against DuPont for PFOA in Ohio Valley drinking water and in Flint (2016).</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">The fastest federal hook if a data-center-linked contaminant (fuel release, cooling-chemistry constituents, construction-driven nitrate or sediment) shows up in wells or a public system&#x27;s source water. The Amazon Boardman nitrate fact pattern — contaminated domestic wells near DC-hosting farmland — is exactly the §1431 profile, and EPA has pledged investigation of the Meta Newton County GA well complaints.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a> · <a href="#cwa-DuPont-WashingtonWorks-PFOA-2005-2009">DuPont WashingtonWorks PFOA (2005-2009)</a> · <a href="#cwa-Trinity-American-v-EPA-SDWA-1431-1998">Trinity American v EPA SDWA (1431-1998)</a> · <a href="#cwa-Amazon-Boardman-OR-nitrate-2026">Amazon Boardman OR nitrate (2026)</a> · <a href="#cwa-Meta-MorganCo-GA-investigation-2026">Meta MorganCo GA investigation (2026)</a></div></div><div class="bill-card" id="reading-sdwa-uic-classv"><div class="bill-card-head"><span class="bill-card-id">Underground Injection Control — Class V wells</span><span class="bill-card-pill" style="background:#2e8b57">SDWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">Part C UIC / 42 U.S.C. §300h (40 C.F.R. Parts 144–147)</span><span class="cwa-type-pill">EPA / primacy states</span></div><div class="reading-trigger"><strong>Triggered when</strong> the campus builds stormwater drywells, infiltration galleries, geothermal return wells or any subsurface disposal of treated effluent.<div class="reading-activities">Paths: <a href="#path-discharge-sdwa-uic-classv">Discharging cooling water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Any subsurface fluid emplacement is an &#x27;injection well.&#x27; Class V covers shallow, non-hazardous injection — stormwater drywells, aquifer recharge, cooling-water return-flow wells, large septic systems. Wells that may endanger an underground source of drinking water can be closed or permitted with conditions; EPA banned entire well subclasses (motor-vehicle waste wells, 1999) where the endangerment was categorical.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Directly regulates common campus infrastructure: stormwater drywells and infiltration galleries, geothermal/aquifer-thermal cooling return wells, and any on-site disposal of treated effluent to the subsurface are Class V wells requiring inventory, rule authorization, or permits — an underused federal hook over inland campuses that never touch surface water.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-EPA-UIC-ClassV-MotorVehicleWells-1999">EPA UIC ClassV MotorVehicleWells (1999)</a></div></div><div class="bill-card" id="reading-sdwa-1424e-sole-source-aquifer"><div class="bill-card-head"><span class="bill-card-id">Sole-source aquifer project review</span><span class="bill-card-pill" style="background:#2e8b57">SDWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§1424(e) / 42 U.S.C. §300h-3(e)</span><span class="cwa-type-pill">EPA</span></div><div class="reading-trigger"><strong>Triggered when</strong> federal loans, grants or infrastructure aid back a campus or its utilities over a designated sole-source aquifer.<div class="reading-activities">Paths: <a href="#path-build-sdwa-1424e-sole-source-aquifer">Building the campus</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Where EPA has designated an aquifer as the sole or principal drinking-water source for an area (Edwards Aquifer, 1975, was the first), no federal financial assistance may go to a project that EPA determines may contaminate the aquifer. A review trigger, not a general permit program.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Reaches data-center projects only through a federal-funding hook — federally backed loans, grants, or infrastructure assistance for a campus or its supporting utilities over a designated aquifer trigger EPA review. Relevant to Texas Hill Country and San Antonio-area siting over the Edwards, and to any federally financed AI-infrastructure build-out.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Edwards-Aquifer-SoleSource-Designation-1975">Edwards Aquifer SoleSource Designation (1975)</a></div></div><div class="bill-card" id="reading-sdwa-pws-compliance"><div class="bill-card-head"><span class="bill-card-id">Public water system regulation and enforcement</span><span class="bill-card-pill" style="background:#2e8b57">SDWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">Part B / 42 U.S.C. §300g (national primary drinking water regulations)</span><span class="cwa-type-pill">EPA / primacy states</span></div><div class="reading-trigger"><strong>Triggered when</strong> campus wells serve enough people to make the campus a regulated water system, or a small municipal system strains to serve the campus.<div class="reading-activities">Paths: <a href="#path-withdraw-sdwa-pws-compliance">Pumping or diverting water</a> · <a href="#path-supply-sdwa-pws-compliance">Buying water from a utility</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Systems serving 25+ people or 15+ connections are public water systems bound by maximum contaminant levels, monitoring, and reporting; chronic violators face escalating enforcement up to court-appointed receivership (Alisal Water).</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Two directions: (1) a large campus with its own wells serving hundreds of workers can itself become a regulated PWS; (2) the small municipal systems that serve mega-campuses take on PWS compliance risk when DC demand strains capacity or forces new sources — the Richland Parish LA and Bessemer AL supply fights are about systems absorbing that risk.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-US-v-Alisal-Water-Corp-2005">US v Alisal Water Corp (2005)</a> · <a href="#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a></div></div><div class="bill-card" id="reading-sdwa-source-water-protection"><div class="bill-card-head"><span class="bill-card-id">Source-water and wellhead protection</span><span class="bill-card-pill" style="background:#2e8b57">SDWA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§§1452–1453 (source water assessment); state wellhead protection</span><span class="cwa-type-pill">States (EPA-approved programs)</span></div><div class="reading-trigger"><strong>Triggered when</strong> the campus, its fuel farm or its drainfield sits inside a delineated source-water or wellhead protection area.<div class="reading-activities">Paths: <a href="#path-build-sdwa-source-water-protection">Building the campus</a> · <a href="#path-chemicals-sdwa-source-water-protection">Storing fuel &amp; chemicals</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Every state maintains EPA-approved source-water assessments delineating the recharge and intake zones that feed public systems; many states and localities layer land-use restrictions (wellhead protection ordinances, recharge-zone rules) on top. Largely non-regulatory federally, but the assessments are the evidentiary backbone for local fights.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">The mapping layer for siting fights: a campus, fuel farm, or drainfield inside a delineated source-water protection area gives residents and utilities a concrete, government-authored basis to object — the posture of the Occoquan Reservoir objections to the PW Digital Gateway and the aquifer-recharge zoning fights in Texas and Georgia.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019">Google Berkeley SC Middendorf aquifer (2019)</a> · <a href="#cwa-CorpusChristi-SintonTX-EvangelineAquifer-wells-2026">CorpusChristi SintonTX EvangelineAquifer wells (2026)</a></div></div></details><details class="statute-group" id="statute-TSCA"><summary class="statute-head"><span class="cwa-status-pill" style="background:#7c3aed">TSCA</span> Toxic Substances Control Act <span class="statute-count">(2)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/uscode/text/15/chapter-53" target="_blank" rel="noopener">Toxic Substances Control Act, 15 U.S.C. §§2601–2697</a> · Administered by: EPA</p><div class="bill-card" id="reading-tsca-8e-substantial-risk"><div class="bill-card-head"><span class="bill-card-id">Substantial-risk information reporting</span><span class="bill-card-pill" style="background:#7c3aed">TSCA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§8(e) / 15 U.S.C. §2607(e)</span><span class="cwa-type-pill">EPA</span></div><div class="reading-trigger"><strong>Triggered when</strong> a supplier learns its cooling biocide, corrosion inhibitor or fire suppressant is contaminating water and does not report it.<div class="reading-activities">Paths: <a href="#path-chemicals-tsca-8e-substantial-risk">Storing fuel &amp; chemicals</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Anyone who manufactures, processes, or distributes a chemical and obtains information reasonably supporting a conclusion of substantial risk to health or the environment must tell EPA immediately. DuPont&#x27;s failure to report PFOA blood and drinking-water data drew what was then the largest civil administrative penalty in EPA history ($10.25M + $6.25M SEPs, 2005); 3M settled similar PFAS non-reporting in 2006.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Reaches the chemical suppliers behind data-center water chemistry — cooling-tower biocides, corrosion inhibitors, film-forming additives, and legacy AFFF fire suppressants. If a supplier or large processor learns its formulation is contaminating water near campuses and sits on it, that is the DuPont fact pattern.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-DuPont-WashingtonWorks-PFOA-2005-2009">DuPont WashingtonWorks PFOA (2005-2009)</a> · <a href="#cwa-3M-TSCA-8e-PFAS-2006">3M TSCA 8e PFAS (2006)</a></div></div><div class="bill-card" id="reading-tsca-8a7-pfas-reporting"><div class="bill-card-head"><span class="bill-card-id">One-time PFAS manufacture/import reporting</span><span class="bill-card-pill" style="background:#7c3aed">TSCA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§8(a)(7) / 15 U.S.C. §2607(a)(7) (40 C.F.R. Part 705)</span><span class="cwa-type-pill">EPA</span></div><div class="reading-trigger"><strong>Triggered when</strong> PFAS-containing coolants, equipment or fire-suppression stocks are made or imported for campus use.<div class="reading-activities">Paths: <a href="#path-chemicals-tsca-8a7-pfas-reporting">Storing fuel &amp; chemicals</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">The 2023 rule requires anyone who manufactured or imported PFAS (including in articles) since 2011 to report uses, volumes, byproducts, exposure, and disposal — no de minimis exemption. The resulting dataset maps who put which PFAS where.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Indirect but growing: imported electrical equipment, coolants (some immersion-cooling fluids are PFAS), and fire-suppression stocks can pull vendors into reporting, and the public dataset gives water advocates a way to trace PFAS found near a campus back to a supply chain as NPDES PFAS limits tighten (see the Chemours Washington Works effluent-limits consent agreement).</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-TSCA-PFAS-Reporting-Rule-2023">TSCA PFAS Reporting Rule (2023)</a> · <a href="#cwa-Chemours-Washington-Works-PFAS-2023">Chemours Washington Works PFAS (2023)</a></div></div></details><details class="statute-group" id="statute-RCRA"><summary class="statute-head"><span class="cwa-status-pill" style="background:#b45309">RCRA</span> Resource Conservation and Recovery Act <span class="statute-count">(1)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/uscode/text/42/chapter-82" target="_blank" rel="noopener">Resource Conservation and Recovery Act, 42 U.S.C. §§6901–6992k</a> · Administered by: EPA + authorized states</p><div class="bill-card" id="reading-rcra-7002-7003-endangerment"><div class="bill-card-head"><span class="bill-card-id">Imminent-and-substantial-endangerment actions (solid waste → groundwater)</span><span class="bill-card-pill" style="background:#b45309">RCRA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§§7002–7003 / 42 U.S.C. §§6972(a)(1)(B), 6973</span><span class="cwa-type-pill">EPA (§7003) and citizen plaintiffs (§7002(a)(1)(B))</span></div><div class="reading-trigger"><strong>Triggered when</strong> fuel, fill, sludge or spent cooling chemicals migrate through soil and groundwater, even with no surface-water connection.<div class="reading-activities">Paths: <a href="#path-chemicals-rcra-7002-7003-endangerment">Storing fuel &amp; chemicals</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Where the handling or disposal of any solid or hazardous waste may present an imminent and substantial endangerment, EPA or any citizen can obtain injunctive cleanup orders — no permit violation needed and no CWA jurisdictional water required. Interfaith v. Honeywell forced a ~$400M chromium cleanup on this theory.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">The gap-filler where Sackett cuts off CWA jurisdiction: contamination migrating through soil and groundwater from fuel releases, construction fill, sludge, or spent cooling-treatment chemicals at a campus can support a §7002(a)(1)(B) citizen suit even with no surface-water connection at all — the same post-Sackett role Maui plays for connected waters.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Interfaith-v-Honeywell-RCRA-2003-2005">Interfaith v Honeywell RCRA (2003-2005)</a> · <a href="#cwa-Amazon-Boardman-OR-nitrate-2026">Amazon Boardman OR nitrate (2026)</a></div></div></details><details class="statute-group" id="statute-RHA"><summary class="statute-head"><span class="cwa-status-pill" style="background:#475569">RHA</span> Rivers and Harbors Act <span class="statute-count">(1)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/uscode/text/33/403" target="_blank" rel="noopener">Rivers and Harbors Appropriation Act of 1899, 33 U.S.C. §§401–467</a> · Administered by: U.S. Army Corps of Engineers</p><div class="bill-card" id="reading-rha-10-structures"><div class="bill-card-head"><span class="bill-card-id">Structures and obstructions in navigable waters</span><span class="bill-card-pill" style="background:#475569">RHA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§10 / 33 U.S.C. §403 (and §13 refuse)</span><span class="cwa-type-pill">U.S. Army Corps of Engineers</span></div><div class="reading-trigger"><strong>Triggered when</strong> a cooling intake or outfall structure is placed in a navigable river or lake.<div class="reading-activities">Paths: <a href="#path-build-rha-10-structures">Building the campus</a> · <a href="#path-withdraw-rha-10-structures">Pumping or diverting water</a> · <a href="#path-discharge-rha-10-structures">Discharging cooling water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Building any structure in, or affecting the course/capacity of, traditionally navigable waters requires a Corps §10 permit — intakes, outfall structures, piers, pipeline crossings. Republic Steel (1960) read the Act to reach industrial deposits that reduce channel depth. Unlike CWA §404, §10 jurisdiction was untouched by Sackett.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Any data-center or DC-power-plant cooling intake or outfall structure placed in a navigable river or lake needs §10 authorization on top of NPDES/§404 — a second, Sackett-proof Corps permit gate (relevant to Lake Anna-style surface-water cooling and river-supplied campuses).</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-US-v-Republic-Steel-RHA-1960">US v Republic Steel RHA (1960)</a> · <a href="#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a></div></div></details><details class="statute-group" id="statute-NEPA"><summary class="statute-head"><span class="cwa-status-pill" style="background:#242bb2">NEPA</span> National Environmental Policy Act <span class="statute-count">(2)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/uscode/text/42/chapter-55" target="_blank" rel="noopener">National Environmental Policy Act of 1969, 42 U.S.C. §§4321–4370m</a> · Administered by: Council on Environmental Quality (CEQ); whichever federal agency is taking the action (Corps, NRC, DOE, etc.)</p><div class="bill-card" id="reading-nepa-hard-look-seis"><div class="bill-card-head"><span class="bill-card-id">Environmental review must take a real ‘hard look,’ and supplement when the picture changes</span><span class="bill-card-pill" style="background:#242bb2">NEPA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§102(2)(C), 42 U.S.C. §4332(2)(C) — the ‘hard look’ doctrine and supplemental EIS requirement</span><span class="cwa-type-pill">CEQ; the acting federal agency; reviewing courts</span></div><div class="reading-trigger"><strong>Triggered when</strong> a federal action clusters around the campus: a DOE loan guarantee, an NRC license, a Corps permit or federally financed infrastructure.<div class="reading-activities">Paths: <a href="#path-build-nepa-hard-look-seis">Building the campus</a> · <a href="#path-power-nepa-hard-look-seis">Powering the campus</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Hughes River Watershed Conservancy v. Glickman (4th Cir. 1996) held the Army Corps and Natural Resources Conservation Service violated NEPA on a West Virginia dam project by using an inflated recreational-benefit estimate that skewed the EIS&#x27;s cost-benefit picture, and by failing to seriously analyze zebra-mussel infestation risk before declining to prepare a supplemental EIS. On remand the agencies recalculated benefits using net rather than gross figures and commissioned species-impact studies; the Fourth Circuit&#x27;s 1999 sequel (Hughes River Watershed Conservancy v. Johnson) held the corrected analysis satisfied NEPA&#x27;s hard-look standard.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">A data center&#x27;s own construction is rarely a &#x27;major federal action,&#x27; but the federal actions clustered around one often are — a DOE loan guarantee, an NRC license amendment, a Corps permit, or federal financing for supporting transmission or water infrastructure. Hughes River sets what those reviews must actually do: real analysis (not inflated benefit figures or a boilerplate species screen), and a duty to go back and supplement if a materially different picture — a changed water-supply or grid-reliability forecast, for instance — emerges before the agency acts.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Hughes-River-Watershed-Conservancy-v-Glickman-1996">Hughes River Watershed Conservancy v Glickman (1996)</a></div></div><div class="bill-card" id="reading-nepa-federal-financing-review"><div class="bill-card-head"><span class="bill-card-id">Federal financing and licensing actions trigger their own NEPA review</span><span class="bill-card-pill" style="background:#242bb2">NEPA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§102(2)(C); DOE and NRC implementing procedures (10 C.F.R. Part 1021; 10 C.F.R. Part 51)</span><span class="cwa-type-pill">DOE; NRC</span></div><div class="reading-trigger"><strong>Triggered when</strong> federal loans or licenses back a power-plant restart or new generation built to serve data-center load.<div class="reading-activities">Paths: <a href="#path-power-nepa-federal-financing-review">Powering the campus</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Restarting a shuttered nuclear plant runs through at least two independent federal actions, each carrying its own NEPA review. For the Crane Clean Energy Center (Three Mile Island Unit 1) restart, DOE&#x27;s Loan Programs Office issued a final EIS in August 2025 covering its loan-guarantee decision, while NRC separately released a draft environmental assessment and finding of no significant impact in June 2026 for the license-reauthorization decision — NRC staff determined a full EIS was unnecessary for that action, a threshold call that is itself reviewable.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">The live, current version of a federal-financing NEPA trigger in the AI build-out: hyperscalers are underwriting nuclear and gas-plant restarts and new generation to meet data-center power demand, and every dollar of federal loan support or every NRC license action on those plants is an independently NEPA-reviewable action — even though the resulting EIS or EA typically analyzes only the plant&#x27;s own radiological and environmental footprint, not the data-center deal driving the restart. Whether an EA-plus-FONSI is legally adequate, versus requiring a full EIS, is exactly the adequacy question Hughes River&#x27;s hard-look standard was built to answer.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Constellation-CraneCleanEnergy-SRBC-NRC-PA-2026">Constellation CraneCleanEnergy SRBC NRC PA (2026)</a></div></div></details><details class="statute-group" id="statute-CERCLA"><summary class="statute-head"><span class="cwa-status-pill" style="background:#7f1a24">CERCLA</span> Comprehensive Environmental Response, Compensation, and Liability Act <span class="statute-count">(2)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/uscode/text/42/chapter-103" target="_blank" rel="noopener">Comprehensive Environmental Response, Compensation, and Liability Act of 1980 (Superfund), 42 U.S.C. §§9601–9675</a> · Administered by: EPA</p><div class="bill-card" id="reading-cercla-107-operator-liability"><div class="bill-card-head"><span class="bill-card-id">Owner/operator liability, and when a corporate parent is on the hook</span><span class="bill-card-pill" style="background:#7f1a24">CERCLA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§107(a)(2), 42 U.S.C. §9607(a)(2)</span><span class="cwa-type-pill">EPA; federal courts</span></div><div class="reading-trigger"><strong>Triggered when</strong> a parent company centrally controls cooling chemistry, fuel storage or remediation at a subsidiary-held campus.<div class="reading-activities">Paths: <a href="#path-chemicals-cercla-107-operator-liability">Storing fuel &amp; chemicals</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">United States v. Bestfoods (1998) held CERCLA §107(a)(2) reaches whoever actually operated a contaminated facility. A parent corporation is not automatically liable just because its subsidiary owned or ran the polluting site — ordinary corporate separateness survives — but a parent that itself actively managed, directed, or made compliance decisions specifically about the facility&#x27;s pollution-generating operations can be directly liable as an operator in its own right, independent of any veil-piercing theory.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Relevant to how hyperscalers structure campus ownership — sites are frequently held in special-purpose subsidiaries or leased from developers, while the parent&#x27;s facilities or sustainability group makes centralized decisions about cooling-system chemistry, generator fuel storage, or remediation at a site with legacy contamination. Bestfoods says centralized parent-level control over the environmentally sensitive decisions, not the corporate org chart, is what determines CERCLA exposure if a plume later turns up under or near the campus.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-US-v-Bestfoods-1998">US v Bestfoods (1998)</a></div></div><div class="bill-card" id="reading-cercla-repose-preemption"><div class="bill-card-head"><span class="bill-card-id">CERCLA revives late-discovered claims — but not past a state&#x27;s repose deadline</span><span class="bill-card-pill" style="background:#7f1a24">CERCLA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§309, 42 U.S.C. §9658</span><span class="cwa-type-pill">Federal courts; state courts</span></div><div class="reading-trigger"><strong>Triggered when</strong> a campus discovers its supply well or soil was contaminated by a decades-old release nearby. <span class="path-limit">Limit</span><div class="reading-activities">Paths: <a href="#path-chemicals-cercla-repose-preemption">Storing fuel &amp; chemicals</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">CTS Corp. v. Waldburger (2014) held that CERCLA §9658 — which overrides state statutes of limitations so a contamination claim&#x27;s clock starts at discovery rather than at the polluting act — does not also override state statutes of repose, which cut off claims after a fixed number of years regardless of when the harm was discovered. North Carolina property owners who learned of TCE groundwater contamination from EPA in 2009, decades after the polluting plant closed, had their state nuisance claims barred by the state&#x27;s 10-year repose period.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">A data center that later discovers its water supply well or campus soil is contaminated by a decades-old industrial release nearby may still have CERCLA&#x27;s own federal cleanup remedies available, but a separate state-law tort claim against the original polluter (nuisance, trespass, diminished property value) can be time-barred by a state repose statute no matter how recently the contamination was actually discovered — a real limit on what an operator, or a neighboring landowner, can recover once EPA&#x27;s own process is not in play.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-CTS-Corp-v-Waldburger-2014">CTS Corp v Waldburger (2014)</a></div></div></details><details class="statute-group" id="statute-WSA"><summary class="statute-head"><span class="cwa-status-pill" style="background:#5a532b">WSA</span> Water Supply Act / Corps reallocation and alteration authority <span class="statute-count">(1)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/uscode/text/43/390b" target="_blank" rel="noopener">Water Supply Act of 1958, 43 U.S.C. §390b, and the permission-to-alter provision at 33 U.S.C. §408, as periodically amended by Water Resources Development Acts</a> · Administered by: U.S. Army Corps of Engineers; Congress (for major reallocations)</p><div class="bill-card" id="reading-wsa-reallocation-and-alteration"><div class="bill-card-head"><span class="bill-card-id">A federal reservoir&#x27;s storage is finite, and Congress guards the ceiling</span><span class="bill-card-pill" style="background:#5a532b">WSA</span></div><div class="cwa-class-row"><span class="cwa-instrument">Water Supply Act §301(d), 43 U.S.C. §390b(d); alteration permission at 33 U.S.C. §408</span><span class="cwa-type-pill">U.S. Army Corps of Engineers; Congress</span></div><div class="reading-trigger"><strong>Triggered when</strong> a metro utility asks the Corps for more storage in a federal reservoir to serve new commercial and industrial users.<div class="reading-activities">Paths: <a href="#path-supply-wsa-reallocation-and-alteration">Buying water from a utility</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Metro Atlanta&#x27;s decades-long &#x27;water wars&#x27; defined this ceiling. Southeastern Federal Power Customers v. Geren (D.C. Cir. 2008) held that a 2003 Corps settlement letting water utilities draw far more municipal/industrial supply from Lake Lanier&#x27;s storage — at hydropower&#x27;s expense — was a &#x27;major operational change&#x27; that §301(d) does not let the Corps make unilaterally; it needs specific congressional authorization. In re Tri-State Water Rights Litigation (11th Cir. 2011) then held, on a related piece of the same fight, that water supply was in fact one of the Buford Project&#x27;s originally authorized purposes under its 1946 authorization — giving the Corps more room than the district court had allowed, but still bounded by that authorized-purposes ceiling. A physical alteration of a Corps project — an intake, an outfall, a pipeline crossing a levee — needs its own, separate permission under 33 U.S.C. §408, evaluated against the same question of whether it impairs the project&#x27;s authorized purposes.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">A hyperscale-driven metro utility asking the Corps for more storage out of a reservoir built for flood control, hydropower and navigation runs directly into this ceiling — exactly what the 2026 Water Resources Development Act (H.R. 9497, ordered reported July 2026) responds to: it would direct the Corps to report within a year on how &#x27;new commercial and industrial water users&#x27; — a category the accompanying Congressional Research Service analysis (R49057, July 2026) says data centers fit — are affecting reservoirs authorized for water supply. Separately, a campus&#x27;s own cooling-water intake structure built into or near a Corps flood-control or navigation project needs §408 permission independent of any NPDES or §404 permit it also holds.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Southeastern-Fed-Power-Customers-v-Geren-2008">Southeastern Fed Power Customers v Geren (2008)</a> · <a href="#cwa-InRe-MDL1824-TriState-WaterRights-2011">InRe MDL1824 TriState WaterRights (2011)</a></div></div></details><details class="statute-group" id="statute-WSR"><summary class="statute-head"><span class="cwa-status-pill" style="background:#1a7f1a">WSR</span> Wild and Scenic Rivers Act <span class="statute-count">(1)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/uscode/text/16/1278" target="_blank" rel="noopener">Wild and Scenic Rivers Act, 16 U.S.C. §§1271–1287 (§7, 16 U.S.C. §1278)</a> · Administered by: National Park Service, U.S. Forest Service, Bureau of Land Management, U.S. Fish and Wildlife Service (river-administering agencies); FERC</p><div class="bill-card" id="reading-wsr-7-hydropower-bar"><div class="bill-card-head"><span class="bill-card-id">A Wild and Scenic designation can override an already-issued federal license</span><span class="bill-card-pill" style="background:#1a7f1a">WSR</span></div><div class="cwa-class-row"><span class="cwa-instrument">§7, 16 U.S.C. §1278(a)</span><span class="cwa-type-pill">River-administering federal agencies (NPS, USFS, BLM, FWS); FERC</span></div><div class="reading-trigger"><strong>Triggered when</strong> the campus or the power and water infrastructure serving it would touch a designated Wild and Scenic river reach.<div class="reading-activities">Paths: <a href="#path-build-wsr-7-hydropower-bar">Building the campus</a> · <a href="#path-power-wsr-7-hydropower-bar">Powering the campus</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Section 7 bars FERC from licensing a dam, water conduit, reservoir, or other project works &#x27;on or directly affecting&#x27; a designated Wild and Scenic river, and bars other federal agencies from assisting a water-resources project with a direct and adverse effect on the values the designation protects. The clearest historical demonstration: after a decade of fighting Appalachian Power&#x27;s proposed Blue Ridge Project — a two-reservoir pumped-storage hydro complex the Federal Power Commission had licensed in 1974 on the upper New River — Congress placed 26.5 miles of the river into the National Wild and Scenic Rivers System in September 1976, and the dam was never built.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Narrow but absolute where it applies: a data-center campus, or the power or water infrastructure built to serve one, that would touch a designated Wild and Scenic river corridor cannot get a FERC hydropower license or most other federally assisted water-resources authorization for that reach — no matter how far along the project already is, since a designation can moot a license that has already been granted. Due diligence on any western or Appalachian site with river-adjacent power or cooling infrastructure should check the designated and study-river lists before assuming a federal water permit is available.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-BlueRidgeProject-NewRiver-WSR-1976">BlueRidgeProject NewRiver WSR (1976)</a></div></div></details><details class="statute-group" id="statute-FPA"><summary class="statute-head"><span class="cwa-status-pill" style="background:#553267">FPA</span> Federal Power Act (hydropower licensing) <span class="statute-count">(1)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/uscode/text/16/chapter-12" target="_blank" rel="noopener">Federal Power Act, 16 U.S.C. §§791a–828c (Part I, FERC hydropower licensing)</a> · Administered by: Federal Energy Regulatory Commission</p><div class="bill-card" id="reading-fpa-license-flow-preemption"><div class="bill-card-head"><span class="bill-card-id">FERC&#x27;s licensed flow and reservoir terms preempt conflicting state rules</span><span class="bill-card-pill" style="background:#553267">FPA</span></div><div class="cwa-class-row"><span class="cwa-instrument">Federal Power Act §10(a), 16 U.S.C. §803(a)</span><span class="cwa-type-pill">Federal Energy Regulatory Commission</span></div><div class="reading-trigger"><strong>Triggered when</strong> the campus, or the power feeding it, draws on a FERC-licensed hydropower reservoir whose levels the license sets. <span class="path-limit">Limit</span><div class="reading-activities">Paths: <a href="#path-withdraw-fpa-license-flow-preemption">Pumping or diverting water</a> · <a href="#path-power-fpa-license-flow-preemption">Powering the campus</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">California v. FERC (1990) held the Federal Power Act preempts a state&#x27;s attempt to impose its own, different minimum stream-flow requirements on a FERC-licensed hydroelectric project — FERC&#x27;s license terms occupy that field, because letting a state layer on stricter or different flow rules would hand it a veto over federally licensed projects that the FPA does not give it.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Matters wherever a data center, or the power feeding one, sits at or draws from a FERC-licensed hydropower reservoir — increasingly real, since cheap hydro basins in the Pacific Northwest have already drawn large computing loads (crypto-mining operations at Chelan and Grant County PUD dams in Washington are the existing precedent for large computing co-locating at hydro facilities). The reservoir&#x27;s water levels and release schedule are set by the FERC license, not by state water law, so a data center&#x27;s cooling-water draw or a utility&#x27;s request to hold water back for it has to work within license terms that only FERC, through relicensing or a license amendment, can change.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-California-v-FERC-1990">California v FERC (1990)</a></div></div></details><details class="statute-group" id="statute-RECL"><summary class="statute-head"><span class="cwa-status-pill" style="background:#9624b2">RECL</span> Federal Reclamation law <span class="statute-count">(1)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/uscode/text/43/chapter-12" target="_blank" rel="noopener">Reclamation Act of 1902 and subsequent reclamation laws, 43 U.S.C. ch. 12 §371 et seq. (including Warren Act contracts, 43 U.S.C. §523 et seq.)</a> · Administered by: U.S. Bureau of Reclamation</p><div class="bill-card" id="reading-recl-contract-controls-delivery"><div class="bill-card-head"><span class="bill-card-id">A Reclamation contract&#x27;s terms control, even against a district&#x27;s own separate water right</span><span class="bill-card-pill" style="background:#9624b2">RECL</span></div><div class="cwa-class-row"><span class="cwa-instrument">Reclamation contract law generally; individual repayment/water-service contracts under 43 U.S.C. §371 et seq.</span><span class="cwa-type-pill">U.S. Bureau of Reclamation; federal courts</span></div><div class="reading-trigger"><strong>Triggered when</strong> the campus&#x27;s water, or the farm right it buys or offsets against, traces back to a federal Reclamation project.<div class="reading-activities">Paths: <a href="#path-withdraw-recl-contract-controls-delivery">Pumping or diverting water</a> · <a href="#path-supply-recl-contract-controls-delivery">Buying water from a utility</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">United States v. Klamath Drainage District (9th Cir., decided Jan. 2025, No. 23-3404) held that a 1946 repayment contract let Reclamation control how much water the Klamath Drainage District could divert through the federal irrigation project — and that Reclamation&#x27;s authority reached even a separate, later-acquired 1977 state water right the district tried to exercise through its own canal, because the contract&#x27;s &#x27;reasonable rules and regulations&#x27; language gave Reclamation that scope. The Ninth Circuit affirmed a 2023 injunction against the district&#x27;s unauthorized diversions.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Any western data-center campus — or the agricultural water right it buys, leases, or offsets against — that ultimately traces back to a federal Reclamation project takes that water subject to the delivery contract&#x27;s terms, not just the nominal water right. The Central Arizona Project water that Tucson-area operators are relying on for offset credits is the live example. Reclamation can enforce the contract directly, by injunction, against a water user who diverts more than allocated, even where that user also holds an independent state-law right to the same water.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-US-v-Klamath-Drainage-District-2025">US v Klamath Drainage District (2025)</a></div></div></details><details class="statute-group" id="statute-EPCRA"><summary class="statute-head"><span class="cwa-status-pill" style="background:#b2248e">EPCRA</span> Emergency Planning and Community Right-to-Know Act <span class="statute-count">(2)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/uscode/text/42/chapter-116" target="_blank" rel="noopener">Emergency Planning and Community Right-to-Know Act of 1986, 42 U.S.C. §§11001–11050</a> · Administered by: EPA; State Emergency Response Commissions; Local Emergency Planning Committees</p><div class="bill-card" id="reading-epcra-312-past-violation-standing"><div class="bill-card-head"><span class="bill-card-id">A citizen suit can&#x27;t be used to punish a violation that&#x27;s already been fixed</span><span class="bill-card-pill" style="background:#b2248e">EPCRA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§325(c) citizen suit, 42 U.S.C. §11046(c); §312 Tier II inventory, 42 U.S.C. §11022</span><span class="cwa-type-pill">Private citizen plaintiffs in federal court</span></div><div class="reading-trigger"><strong>Triggered when</strong> a Tier II inventory for backup diesel or treatment chemicals is filed late; filing it before suit moots a citizen suit. <span class="path-limit">Limit</span><div class="reading-activities">Paths: <a href="#path-chemicals-epcra-312-past-violation-standing">Storing fuel &amp; chemicals</a> · <a href="#path-disclose-epcra-312-past-violation-standing">Claims &amp; disclosures</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Steel Co. v. Citizens for a Better Environment (1998) held a citizen group lacked Article III standing to sue over a company&#x27;s years of missed Tier II hazardous-chemical inventory filings once the company filed everything late but before the suit was brought — because none of the relief EPCRA&#x27;s citizen-suit provision offers (civil penalties payable to the U.S. Treasury, cost recovery) would redress a purely past, already-cured violation.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">A data center, or its fuel-farm or chemical-storage contractor, that misses a Tier II filing deadline for backup diesel or cooling-treatment chemicals faces real exposure to a citizen-suit notice letter — but Steel Co. means filing the overdue report before litigation is filed can moot the suit entirely, leaving state regulators or EPA&#x27;s own enforcement discretion, not a community group, as the only route to a penalty for the historical lapse.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-SteelCo-v-CitizensForBetterEnvironment-1998">SteelCo v CitizensForBetterEnvironment (1998)</a></div></div><div class="bill-card" id="reading-epcra-313-tri-reporting"><div class="bill-card-head"><span class="bill-card-id">Toxic Release Inventory reporting reaches ordinary processing, not just storage</span><span class="bill-card-pill" style="background:#b2248e">EPCRA</span></div><div class="cwa-class-row"><span class="cwa-instrument">§313, 42 U.S.C. §11023 (Toxic Release Inventory / Form R)</span><span class="cwa-type-pill">EPA</span></div><div class="reading-trigger"><strong>Triggered when</strong> on-site water treatment, biocide dosing or battery operations process a listed chemical above reporting thresholds.<div class="reading-activities">Paths: <a href="#path-chemicals-epcra-313-tri-reporting">Storing fuel &amp; chemicals</a> · <a href="#path-disclose-epcra-313-tri-reporting">Claims &amp; disclosures</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">EPCRA §313 requires facilities that manufacture, process, or otherwise use a listed toxic chemical above threshold quantities to file an annual public Form R disclosing releases and waste management — separate from, and in addition to, Tier II&#x27;s hazardous-chemical-storage inventory. EPA&#x27;s July 2024 enforcement sweep against several Georgia manufacturers, including a $34,730 penalty against Nidec Elesys Americas for failing to file Form R for lead compounds processed at its Suwanee facility in 2021–2022, shows the agency still actively enforces routine TRI non-filing with real penalties, not just Tier II lapses.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">TRI reporting reaches chemical processing that Tier II&#x27;s storage-threshold framing can miss — a data-center campus&#x27;s on-site water-treatment system, biocide dosing, or backup-power battery operations could cross a TRI processing threshold for a listed chemical even where storage volumes alone would not trigger Tier II. The resulting public Form R database is one more FOIA-free source, alongside this tracker&#x27;s own EPA ECHO pulls, for tracing a campus&#x27;s chemical footprint without a records request.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-NidecElesys-Americas-EPCRA-TRI-GA-2024">NidecElesys Americas EPCRA TRI GA (2024)</a></div></div></details><details class="statute-group" id="statute-EQAP"><summary class="statute-head"><span class="cwa-status-pill" style="background:#1a4f8a">EQAP</span> Interstate apportionment &amp; compacts <span class="statute-count">(2)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/wex/equitable_apportionment" target="_blank" rel="noopener">Equitable apportionment (U.S. Const. art. III original jurisdiction), interstate water compacts, and dormant Commerce Clause limits on water export</a> · Administered by: U.S. Supreme Court (original jurisdiction); compact councils</p><div class="bill-card" id="reading-eqap-interstate-aquifer"><div class="bill-card-head"><span class="bill-card-id">Equitable apportionment reaches groundwater</span><span class="bill-card-pill" style="background:#1a4f8a">EQAP</span></div><div class="cwa-class-row"><span class="cwa-instrument">U.S. Const. art. III, §2 original jurisdiction — equitable apportionment of an interstate aquifer</span><span class="cwa-type-pill">U.S. Supreme Court (original jurisdiction)</span></div><div class="reading-trigger"><strong>Triggered when</strong> heavy pumping draws down an aquifer that crosses a state line and injures the neighbouring state.<div class="reading-activities">Paths: <a href="#path-withdraw-eqap-interstate-aquifer">Pumping or diverting water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Disputes between states over a shared water resource. Historically applied to rivers; in 2021 the Supreme Court held for the first time that groundwater in an interstate aquifer is equally subject to equitable apportionment — no state owns the water beneath it outright, and a state claiming injury must sue for an apportionment rather than for conversion.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">A data center pumping heavily from an aquifer that crosses a state line creates precisely the fact pattern this doctrine governs, and the injured party is the neighbouring *state*, not the neighbouring landowner. The practical barrier is evidentiary: an apportionment claim needs clear-and-convincing proof of real injury, which means utility-level aggregate withdrawal data — the class of data the HB 496-style reporting laws tracked in this dataset are starting to generate.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Mississippi-v-Tennessee-2021">Mississippi v Tennessee (2021)</a></div></div><div class="bill-card" id="reading-eqap-commerce-clause"><div class="bill-card-head"><span class="bill-card-id">Groundwater is an article of interstate commerce</span><span class="bill-card-pill" style="background:#1a4f8a">EQAP</span></div><div class="cwa-class-row"><span class="cwa-instrument">Dormant Commerce Clause (U.S. Const. art. I, §8, cl. 3)</span><span class="cwa-type-pill">Federal courts</span></div><div class="reading-trigger"><strong>Triggered when</strong> a state tries to keep its water away from out-of-state data-center demand by destination rather than by volume or use. <span class="path-limit">Limit</span><div class="reading-activities">Paths: <a href="#path-withdraw-eqap-commerce-clause">Pumping or diverting water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Limits on a state&#x27;s power to restrict the export of water across its borders. Groundwater is an article of commerce, so a state law blocking or conditioning its transfer out of state faces Commerce Clause scrutiny and must be genuinely tailored to conservation rather than to hoarding.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Runs in the opposite direction from most doctrines here: it is the constraint on a *state* that tries to keep its water away from out-of-state data-center demand. A statute written to stop water leaving for a neighbouring state&#x27;s campus is more vulnerable than one that limits large withdrawals regardless of where the user sits — which is why the durable instruments in this dataset regulate by volume and use, not by destination.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Sporhase-v-Nebraska-1982">Sporhase v Nebraska (1982)</a></div></div></details><details class="statute-group" id="statute-BASIN"><summary class="statute-head"><span class="cwa-status-pill" style="background:#79204d">BASIN</span> Interstate basin compacts and commissions <span class="statute-count">(2)</span></summary><p class="statute-meta"><a href="https://www.srbc.gov/" target="_blank" rel="noopener">Congressionally ratified interstate basin compacts — the Great Lakes–St. Lawrence River Basin Water Resources Compact (2008), the Delaware River Basin Compact (1961), and the Susquehanna River Basin Compact (1970) — each creating a commission with direct regulatory authority over water use in its basin</a> · Administered by: Great Lakes Compact Council / member-state agencies; Delaware River Basin Commission; Susquehanna River Basin Commission</p><div class="bill-card" id="reading-basin-glc-diversion"><div class="bill-card-head"><span class="bill-card-id">The Compact bars diversion out of the Great Lakes basin except through narrow exceptions</span><span class="bill-card-pill" style="background:#79204d">BASIN</span></div><div class="cwa-class-row"><span class="cwa-instrument">Great Lakes–St. Lawrence River Basin Water Resources Compact, Art. 4.9 (straddling-community exception)</span><span class="cwa-type-pill">State DNRs; the Great Lakes Compact Council</span></div><div class="reading-trigger"><strong>Triggered when</strong> water would leave the Great Lakes basin to serve a campus outside it.<div class="reading-activities">Paths: <a href="#path-withdraw-basin-glc-diversion">Pumping or diverting water</a> · <a href="#path-supply-basin-glc-diversion">Buying water from a utility</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">The 2008 Compact bans new or increased diversion of Great Lakes water outside the basin, with narrow exceptions including supply to a &#x27;straddling community&#x27; that sits astride the basin line. Wisconsin approved exactly that exception in 2018 to let Racine Water Utility pipe up to 7 million gallons per day of Lake Michigan water to the Foxconn campus in Mount Pleasant, most of it (5.8 MGD) for that single industrial customer. Environmental groups argued the diversion was not really for &#x27;public water supply&#x27; and violated the Compact&#x27;s terms; a Wisconsin administrative law judge rejected that argument in June 2019 and upheld the approval, and the challengers chose not to appeal further.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">The Foxconn site is now Microsoft&#x27;s Mount Pleasant data-center campus, so this is not hypothetical: any further increase in the Racine diversion to serve additional data-center buildings runs through the same straddling-community approval and the same &#x27;is this really public water supply&#x27; argument that already lost once. Any other Great Lakes-basin hyperscale campus that is not itself inside the basin faces the same Compact gate before a single gallon can leave the lake.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Foxconn-Racine-GreatLakesCompact-Diversion-2019">Foxconn Racine GreatLakesCompact Diversion (2019)</a></div></div><div class="bill-card" id="reading-basin-drbc-srbc-withdrawal-authority"><div class="bill-card-head"><span class="bill-card-id">DRBC and SRBC approve, condition, fine, or ban large withdrawals directly</span><span class="bill-card-pill" style="background:#79204d">BASIN</span></div><div class="cwa-class-row"><span class="cwa-instrument">Delaware River Basin Compact §3.8; Susquehanna River Basin Compact §3.10 (direct withdrawal approval and enforcement)</span><span class="cwa-type-pill">Delaware River Basin Commission; Susquehanna River Basin Commission</span></div><div class="reading-trigger"><strong>Triggered when</strong> the campus, or a power plant built to supply it, withdraws water inside the Delaware or Susquehanna basin.<div class="reading-activities">Paths: <a href="#path-withdraw-basin-drbc-srbc-withdrawal-authority">Pumping or diverting water</a> · <a href="#path-power-basin-drbc-srbc-withdrawal-authority">Powering the campus</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Unlike most of the country, any withdrawal above a threshold in these two basins needs the commission&#x27;s own approval, independent of state permitting. SRBC has used that authority both to approve large industrial withdrawals with conditions — its June 4, 2026 approval letting the Crane Clean Energy Center (the restarting Three Mile Island Unit 1, explicitly tied to Constellation&#x27;s data-center power agreement with Microsoft) draw up to 73.2 million gallons a day, conditioned on curtailing withdrawals during low-flow periods — and to fine violators, as in its 2016 proposed penalties (roughly $97,000, including $44,250 for the Patriot plant in Lycoming County and $22,750 for Hummel Station in Snyder County) against Panda Power Funds for drawing from unapproved sources and exceeding limits while commissioning two Pennsylvania gas plants. DRBC has gone further still, voting in February 2021 to permanently ban high-volume hydraulic fracturing basin-wide — an outright prohibition on an entire water-intensive industrial activity, not just a permit condition.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">A data center, or a power plant built to supply one, sitting inside either basin does not go through a normal state-only withdrawal permit — it goes through a public commission docket that can approve with drought conditions attached (the SRBC/Crane model), fine for taking more than authorized (the Panda Power model), or, in the most basin-protective posture, decide the activity is not compatible with the basin at all (the DRBC fracking-ban model). That full range of outcomes is on the table for any large new water user in either basin, and the dockets themselves are public.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Constellation-CraneCleanEnergy-SRBC-NRC-PA-2026">Constellation CraneCleanEnergy SRBC NRC PA (2026)</a> · <a href="#cwa-Panda-Power-Funds-SRBC-Penalty-2016">Panda Power Funds SRBC Penalty (2016)</a> · <a href="#cwa-DRBC-Fracking-Ban-2021">DRBC Fracking Ban (2021)</a></div></div></details><details class="statute-group" id="statute-PTD"><summary class="statute-head"><span class="cwa-status-pill" style="background:#1a7a8a">PTD</span> Public trust doctrine <span class="statute-count">(3)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/wex/public_trust_doctrine" target="_blank" rel="noopener">The public trust doctrine — the state&#x27;s continuing sovereign duty over navigable waters and the resources that feed them, as developed in state constitutional and common law</a> · Administered by: State courts; state water boards</p><div class="bill-card" id="reading-ptd-reopener"><div class="bill-card-head"><span class="bill-card-id">No water right is immune from trust reconsideration</span><span class="bill-card-pill" style="background:#1a7a8a">PTD</span></div><div class="cwa-class-row"><span class="cwa-instrument">Public trust doctrine — continuing supervision over allocated water</span><span class="cwa-type-pill">State courts; state water boards</span></div><div class="reading-trigger"><strong>Triggered when</strong> an existing municipal or appropriative entitlement supplies the campus and the draw damages a trust resource.<div class="reading-activities">Paths: <a href="#path-withdraw-ptd-reopener">Pumping or diverting water</a> · <a href="#path-supply-ptd-reopener">Buying water from a utility</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">The state holds navigable waters in trust and retains a continuing duty of supervision. A previously granted water right is not settled forever: it remains subject to reconsideration and adjustment where the diversion harms trust interests and a feasible alternative exists.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">The doctrine that makes an already-issued water allocation reviewable. A data center supplied under a long-standing municipal or appropriative right is not insulated by that right if the resulting draw damages a trust resource — which matters because most data-center supply arrives through existing utility entitlements rather than new permits, and those are exactly what this doctrine reopens.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-National-Audubon-v-Superior-Court-1983">National Audubon v Superior Court (1983)</a></div></div><div class="bill-card" id="reading-ptd-groundwater-nexus"><div class="bill-card-head"><span class="bill-card-id">The trust follows groundwater into surface flow</span><span class="bill-card-pill" style="background:#1a7a8a">PTD</span></div><div class="cwa-class-row"><span class="cwa-instrument">Public trust doctrine as applied to groundwater extraction affecting navigable waters</span><span class="cwa-type-pill">State courts; counties issuing well permits</span></div><div class="reading-trigger"><strong>Triggered when</strong> campus wells deplete a connected stream or lake, so the state&#x27;s trust duty attaches to the well permit itself.<div class="reading-activities">Paths: <a href="#path-withdraw-ptd-groundwater-nexus">Pumping or diverting water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Groundwater pumping that measurably reduces flow in a navigable waterway falls within the public trust, and a comprehensive statutory groundwater regime does not displace that duty. The permitting authority — often a county — must consider trust resources when issuing well permits.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Closes the gap a data center&#x27;s hydrology usually falls into. Campus wells are rarely regulated as a surface-water diversion, but where drawdown depletes a connected stream the trust duty attaches to the well permit itself. It also means a state groundwater-management statute is a floor, not a ceiling: complying with the statute does not answer the trust claim.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-ELF-v-SWRCB-2018">ELF v SWRCB (2018)</a></div></div><div class="bill-card" id="reading-ptd-precautionary"><div class="bill-card-head"><span class="bill-card-id">Uncertainty weighs toward protecting the resource</span><span class="bill-card-pill" style="background:#1a7a8a">PTD</span></div><div class="cwa-class-row"><span class="cwa-instrument">Public trust doctrine — burden of proof and the precautionary principle</span><span class="cwa-type-pill">State water commissions; state courts</span></div><div class="reading-trigger"><strong>Triggered when</strong> consumption figures are confidential and the hydrology is unresolved, so the burden falls on the applicant (strongest where, as in Hawai&#x27;i, the state constitution says so).<div class="reading-activities">Paths: <a href="#path-withdraw-ptd-precautionary">Pumping or diverting water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">The trust establishes a presumption in favour of its purposes. The burden sits on the party seeking water for private gain to justify the use and its impacts, not on the public to prove harm; and where the science is unresolved, that uncertainty counts in favour of protection rather than against it.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Directly inverts the usual posture of a data-center water fight. The recurring complaint in this dataset is that opponents cannot prove harm because consumption figures are confidential — under this reading the applicant carries the burden, and unresolved hydrology argues for the resource. Its force is jurisdiction-specific: Hawai&#x27;i&#x27;s constitutional water provisions are unusually strong, so this is the ceiling of the doctrine rather than its typical reach.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Waiahole-Ditch-2000">Waiahole Ditch (2000)</a></div></div></details><details class="statute-group" id="statute-GW"><summary class="statute-head"><span class="cwa-status-pill" style="background:#8a6d1f">GW</span> Groundwater property &amp; allocation doctrines <span class="statute-count">(1)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/wex/water_rights" target="_blank" rel="noopener">State groundwater ownership and allocation rules — rule of capture, ownership in place, correlative rights, and reasonable use</a> · Administered by: State courts; groundwater conservation districts</p><div class="bill-card" id="reading-gw-ownership-takings"><div class="bill-card-head"><span class="bill-card-id">Groundwater as a compensable property interest</span><span class="bill-card-pill" style="background:#8a6d1f">GW</span></div><div class="cwa-class-row"><span class="cwa-instrument">Groundwater owned in place; regulation as a constitutional taking</span><span class="cwa-type-pill">State courts; groundwater conservation districts</span></div><div class="reading-trigger"><strong>Triggered when</strong> a withdrawal cap arrives after the campus bought its land, or a permit lets the campus draw down the groundwater under a neighbour&#x27;s acreage.<div class="reading-activities">Paths: <a href="#path-withdraw-gw-ownership-takings">Pumping or diverting water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">In states following ownership-in-place, a landowner holds a constitutionally protected interest in the groundwater beneath the surface before it is pumped. Regulation that restricts pumping can therefore support a takings claim requiring compensation.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Cuts both ways, which is why it belongs in the registry. It is the doctrine a data center would invoke against a withdrawal cap imposed after it acquired the land — and equally the one a neighbouring landowner invokes when a regulator permits the campus to draw down the property interest under their own acreage. It also explains why states in this family regulate through districts and permits rather than by prohibition: outright restriction carries a compensation risk.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Edwards-Aquifer-Authority-v-Day-2012">Edwards Aquifer Authority v Day (2012)</a></div></div></details><details class="statute-group" id="statute-WELL"><summary class="statute-head"><span class="cwa-status-pill" style="background:#3182bd">WELL</span> High-capacity well &amp; withdrawal-permit review <span class="statute-count">(1)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/wex/water_rights" target="_blank" rel="noopener">State review of high-capacity well and large-withdrawal permits — the agency&#x27;s duty to consider cumulative and off-site impacts before issuing</a> · Administered by: State natural-resource agencies; state courts</p><div class="bill-card" id="reading-well-cumulative-impact"><div class="bill-card-head"><span class="bill-card-id">The permitting agency must weigh a well&#x27;s off-site impact</span><span class="bill-card-pill" style="background:#3182bd">WELL</span></div><div class="cwa-class-row"><span class="cwa-instrument">State high-capacity well permitting — agency duty to consider harm to waters of the state</span><span class="cwa-type-pill">State natural-resource agencies</span></div><div class="reading-trigger"><strong>Triggered when</strong> a high-capacity well permit is sought and objectors bring hydrologic evidence of off-site impact.<div class="reading-activities">Paths: <a href="#path-withdraw-well-cumulative-impact">Pumping or diverting water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Whether an agency issuing a high-capacity well permit must look beyond the applicant&#x27;s own parcel. Where the state holds navigable waters in trust and the permitting statute protects waters of the state generally, the agency has both authority and a general duty to consider whether the proposed well may harm those waters — but the duty is triggered by concrete scientific evidence of potential harm, not by objection alone.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">A proposed high-capacity well may require review of off-site effects where state law recognizes that duty. The Lake Beulah decision requires scientific evidence of potential harm; generalized objections alone do not trigger the duty. Withdrawal and hydrologic records can contribute to the assessment.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Lake-Beulah-v-DNR-2011">Lake Beulah v DNR (2011)</a></div></div></details><details class="statute-group" id="statute-GWMGMT"><summary class="statute-head"><span class="cwa-status-pill" style="background:#6b7f2a">GWMGMT</span> Statutory groundwater-management regimes <span class="statute-count">(2)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/wex/water_rights" target="_blank" rel="noopener">State statutory groundwater management — Arizona&#x27;s Groundwater Management Act and Active Management Areas, California&#x27;s Sustainable Groundwater Management Act, and comparable large-withdrawal regimes</a> · Administered by: State water resource departments; groundwater sustainability agencies</p><div class="bill-card" id="reading-gwmgmt-az-ama"><div class="bill-card-head"><span class="bill-card-id">Assured-water-supply rules inside an Active Management Area</span><span class="bill-card-pill" style="background:#6b7f2a">GWMGMT</span></div><div class="cwa-class-row"><span class="cwa-instrument">Arizona Groundwater Management Act of 1980 — Active Management Areas and assured water supply</span><span class="cwa-type-pill">Arizona Department of Water Resources</span></div><div class="reading-trigger"><strong>Triggered when</strong> a campus inside an Arizona Active Management Area has to show an assured or designated water supply.<div class="reading-activities">Paths: <a href="#path-withdraw-gwmgmt-az-ama">Pumping or diverting water</a> · <a href="#path-supply-gwmgmt-az-ama">Buying water from a utility</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Inside an Active Management Area, groundwater is governed by statute rather than by common-law pumping rights: withdrawals are permitted and metered, and new development must demonstrate an assured supply — water physically and legally available for a century — before it can proceed.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">This, and not the common-law reasonable-use rule, is what an Arizona data center actually answers to, which is why Arizona fights look different from Georgia or Texas ones: the question is decided in a statutory supply-designation process rather than in a nuisance suit. It cuts both ways — the regime is a real constraint on new demand, and it also gives a project that clears it a defensible answer to critics.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-ProjectBlue-Tucson-AMES-2026">ProjectBlue Tucson AMES (2026)</a></div></div><div class="bill-card" id="reading-gwmgmt-sgma"><div class="bill-card-head"><span class="bill-card-id">Basin sustainability plans, and what they do not displace</span><span class="bill-card-pill" style="background:#6b7f2a">GWMGMT</span></div><div class="cwa-class-row"><span class="cwa-instrument">California Sustainable Groundwater Management Act, Cal. Water Code §10720 et seq.</span><span class="cwa-type-pill">Groundwater sustainability agencies; California Water Board</span></div><div class="reading-trigger"><strong>Triggered when</strong> a large new groundwater user sits in a California basin governed by a sustainability plan.<div class="reading-activities">Paths: <a href="#path-withdraw-gwmgmt-sgma">Pumping or diverting water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Requires local agencies in high- and medium-priority basins to adopt plans achieving sustainable yield and avoiding undesirable results including chronic lowering of groundwater levels. Critically, the statute is a floor rather than a ceiling: enacting it did not occupy the field or extinguish the public-trust duty that runs alongside it.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Sets the numeric constraint a large new California groundwater user has to fit inside, and answers the compliance defence in advance. An operator pointing to its sustainability-plan allocation has not thereby answered a public-trust objection, because the two obligations coexist.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-ELF-v-SWRCB-2018">ELF v SWRCB (2018)</a></div></div></details><details class="statute-group" id="statute-XFER"><summary class="statute-head"><span class="cwa-status-pill" style="background:#9a6700">XFER</span> Water sourcing &amp; inter-basin transfer law <span class="statute-count">(1)</span></summary><p class="statute-meta"><a href="https://texas.public.law/statutes/tex._water_code_section_11.085" target="_blank" rel="noopener">Statutory limits on moving water between basins and on holding rights unused — area-of-origin protection, junior-priority rules on transfer, and forfeiture or abandonment regimes</a> · Administered by: State environmental commissions; water courts</p><div class="bill-card" id="reading-xfer-area-of-origin"><div class="bill-card-head"><span class="bill-card-id">Inter-basin transfer priority</span><span class="bill-card-pill" style="background:#9a6700">XFER</span></div><div class="cwa-class-row"><span class="cwa-instrument">Tex. Water Code §11.085 — inter-basin transfers junior in priority</span><span class="cwa-type-pill">Texas Commission on Environmental Quality</span></div><div class="reading-trigger"><strong>Triggered when</strong> the campus&#x27;s water is piped in from another river basin; in Texas, the transferred supply becomes junior in priority.<div class="reading-activities">Paths: <a href="#path-withdraw-xfer-area-of-origin">Pumping or diverting water</a> · <a href="#path-supply-xfer-area-of-origin">Buying water from a utility</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">No one may divert state water from one river basin to another without a water right or permit amendment authorizing the transfer, and any right transferred out of basin becomes junior in priority to every right granted in the basin of origin before the transfer application was filed. In a shortage the transferred water is cut first.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">A campus supplied through an inter-basin transfer may depend on water rights with junior priority under Texas law. The transfer permit, application date, existing basin rights, and drought restrictions determine the implications for supply reliability.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Rowan-ProjectCinco-Medina-TX-2025">Rowan ProjectCinco Medina TX (2025)</a></div></div></details><details class="statute-group" id="statute-ESA"><summary class="statute-head"><span class="cwa-status-pill" style="background:#2f7a4f">ESA</span> Endangered Species Act as a water constraint <span class="statute-count">(1)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/uscode/text/16/chapter-35" target="_blank" rel="noopener">Endangered Species Act, 16 U.S.C. §§1531–1544 (esp. §7 and §9 take)</a> · Administered by: U.S. Fish and Wildlife Service; NOAA Fisheries; federal courts</p><div class="bill-card" id="reading-esa-proximate-cause-limit"><div class="bill-card-head"><span class="bill-card-id">State water permitting is usually too remote to be a take</span><span class="bill-card-pill" style="background:#2f7a4f">ESA</span></div><div class="cwa-class-row"><span class="cwa-instrument">ESA §9 take, 16 U.S.C. §1538 — proximate cause between state permitting and downstream harm</span><span class="cwa-type-pill">Federal courts; U.S. Fish and Wildlife Service</span></div><div class="reading-trigger"><strong>Triggered when</strong> a withdrawal is blamed for harm to a listed species; a take claim against the state permitting office usually fails and must run at the withdrawer. <span class="path-limit">Limit</span><div class="reading-activities">Paths: <a href="#path-withdraw-esa-proximate-cause-limit">Pumping or diverting water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Whether a state agency&#x27;s issuance of upstream withdrawal permits can be the proximate cause of downstream harm to a listed species. The Fifth Circuit held it cannot on the record before it: with multiple natural, independent and unpredictable forces acting on the habitat, the causal chain from permit to death of the animals was not reasonably foreseeable, and the injunction against further permitting was an abuse of discretion.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Included as a *negative* reading, because knowing where a theory fails is worth as much as knowing where it works. ESA is the intuitive federal hook for a data center drying a river reach, and in the Fifth Circuit this is binding law that the hook will usually miss when the defendant is the state permitting authority. A §9 claim would need to run at the withdrawer directly, with a much shorter causal chain than &#x27;permit issued, species died&#x27;.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Aransas-Project-v-Shaw-2014">Aransas Project v Shaw (2014)</a></div></div></details><details class="statute-group" id="statute-TRIBAL"><summary class="statute-head"><span class="cwa-status-pill" style="background:#8a4f2a">TRIBAL</span> Federal &amp; tribal reserved water rights <span class="statute-count">(2)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/wex/winters_doctrine" target="_blank" rel="noopener">Winters doctrine reserved rights — water impliedly reserved when the federal government sets land aside, senior to later state-law rights and extending to groundwater</a> · Administered by: Federal courts; Department of the Interior; tribal governments</p><div class="bill-card" id="reading-tribal-winters"><div class="bill-card-head"><span class="bill-card-id">Reserved rights are senior to everything that came after</span><span class="bill-card-pill" style="background:#8a4f2a">TRIBAL</span></div><div class="cwa-class-row"><span class="cwa-instrument">Winters doctrine — implied reservation of water, 207 U.S. 564 (1908)</span><span class="cwa-type-pill">Federal courts; Department of the Interior</span></div><div class="reading-trigger"><strong>Triggered when</strong> the campus draws from a basin that also serves a reservation whose senior reserved rights are being quantified.<div class="reading-activities">Paths: <a href="#path-withdraw-tribal-winters">Pumping or diverting water</a> · <a href="#path-supply-tribal-winters">Buying water from a utility</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Setting land aside for a federal purpose impliedly reserves enough water to serve that purpose. The priority date is the date the reservation was created, not the date use began — so reserved rights are typically senior to nearly every state-law right in the basin, and are unaffected by a state&#x27;s later admission to the Union or its own allocation scheme.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Matters wherever a campus draws from a basin that also serves a reservation, which describes much of the arid Southwest. The exposure is not that a tribe sues the data center — it is that quantifying a senior reserved right shrinks the pool the state had been allocating, and junior users get cut in order. A supply contract resting on a junior state-law right is worth less than it appears in such a basin.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Winters-v-United-States-1908">Winters v United States (1908)</a></div></div><div class="bill-card" id="reading-tribal-groundwater"><div class="bill-card-head"><span class="bill-card-id">The reserved right reaches the aquifer, not just the river</span><span class="bill-card-pill" style="background:#8a4f2a">TRIBAL</span></div><div class="cwa-class-row"><span class="cwa-instrument">Reserved rights extend to groundwater — Agua Caliente, 849 F.3d 1262 (9th Cir. 2017)</span><span class="cwa-type-pill">Federal courts</span></div><div class="reading-trigger"><strong>Triggered when</strong> a project turns to wells because the basin&#x27;s surface water is fully claimed, and a reservation overlies or adjoins the aquifer.<div class="reading-activities">Paths: <a href="#path-withdraw-tribal-groundwater">Pumping or diverting water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">The Winters doctrine draws no line between surface water and groundwater. Where the United States reserved land in an arid region, it impliedly reserved the appurtenant water sources including groundwater; the tribe&#x27;s not having historically pumped does not forfeit the right, and state water law is preempted where the two conflict.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Closes the escape route. A project can be told a basin&#x27;s surface water is fully claimed and turn to wells instead — this says the senior federal right follows it underground. In arid basins with a reservation overlying or adjoining the aquifer, groundwater is not the unencumbered alternative it is usually treated as.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Agua-Caliente-v-CVWD-2017">Agua Caliente v CVWD (2017)</a></div></div></details><details class="statute-group" id="statute-SEPA"><summary class="statute-head"><span class="cwa-status-pill" style="background:#5b6b8a">SEPA</span> State environmental review &amp; water-supply adequacy <span class="statute-count">(2)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/wex/environmental_law" target="_blank" rel="noopener">State environmental review statutes as applied to water — whether a project&#x27;s environmental document must demonstrate a realistic long-term supply before approval</a> · Administered by: Lead agencies under state review statutes; state courts</p><div class="bill-card" id="reading-sepa-supply-adequacy"><div class="bill-card-head"><span class="bill-card-id">An environmental document must show water that actually exists</span><span class="bill-card-pill" style="background:#5b6b8a">SEPA</span></div><div class="cwa-class-row"><span class="cwa-instrument">State environmental review — long-term water supply must be realistic, not on paper</span><span class="cwa-type-pill">Lead agencies under state environmental review statutes; state courts</span></div><div class="reading-trigger"><strong>Triggered when</strong> a state environmental review analyzes phase one and assumes water for later phases that it cannot demonstrate.<div class="reading-activities">Paths: <a href="#path-build-sepa-supply-adequacy">Building the campus</a> · <a href="#path-supply-sepa-supply-adequacy">Buying water from a utility</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">An environmental impact document approving a large project must identify and analyse the water supply for the project&#x27;s full life, not merely its first phase. Deferring the analysis to a future regional planning document, or relying on a mitigation measure that would curtail development if the water never materializes, is procedurally inadequate — as is leaving unexplained discrepancies between claimed supply and regional estimates.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">The most transferable procedural attack on a data-center approval, because it does not require proving hydrologic harm — only that the paperwork assumed water it could not demonstrate. Campus approvals routinely analyse phase one and defer the rest, which is the precise defect this reading names. It is also the doctrine that most often produces the outcome opponents actually want: the approval is vacated and redone, rather than damages awarded years later.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Vineyard-v-Rancho-Cordova-2007">Vineyard v Rancho Cordova (2007)</a></div></div><div class="bill-card" id="reading-sepa-review-injunction"><div class="bill-card-head"><span class="bill-card-id">Inadequate water disclosure can stop the project now</span><span class="bill-card-pill" style="background:#5b6b8a">SEPA</span></div><div class="cwa-class-row"><span class="cwa-instrument">State environmental review — interim relief where water disclosure is inadequate</span><span class="cwa-type-pill">State courts</span></div><div class="reading-trigger"><strong>Triggered when</strong> construction proceeds while a challenge to the review&#x27;s water disclosure is still live.<div class="reading-activities">Paths: <a href="#path-build-sepa-review-injunction">Building the campus</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Where a challenger shows a state environmental review failed to disclose a project&#x27;s water impacts adequately, courts have treated proceeding on that record as irreparable harm and granted interim relief rather than leaving the challenge to be resolved after construction.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">The timing half of the supply-adequacy reading, and the reason state environmental review outranks most federal theories in practice for these projects: it can halt work while the dispute is live. Data-center construction moves faster than litigation, so a remedy that only arrives after the campus is built is not much of a remedy.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-MCEA-PineIsland-MN-ProjectSkyway-2026">MCEA PineIsland MN ProjectSkyway (2026)</a></div></div></details><details class="statute-group" id="statute-CL"><summary class="statute-head"><span class="cwa-status-pill" style="background:#6b7280">CL</span> Common-law interference, nuisance &amp; standing <span class="statute-count">(2)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/wex/nuisance" target="_blank" rel="noopener">Common-law limits on groundwater withdrawal — negligence, subsidence, nuisance — and the standing rules that govern who may sue</a> · Administered by: State courts</p><div class="bill-card" id="reading-cl-negligent-subsidence"><div class="bill-card-head"><span class="bill-card-id">Capture shields depletion, not negligent harm</span><span class="bill-card-pill" style="background:#6b7280">CL</span></div><div class="cwa-class-row"><span class="cwa-instrument">Negligence, willful waste and malicious injury as limits on the rule of capture</span><span class="cwa-type-pill">State courts</span></div><div class="reading-trigger"><strong>Triggered when</strong> well spacing, boundary siting or pumping rates cause subsidence or other harm to a neighbour, even in a rule-of-capture state.<div class="reading-activities">Paths: <a href="#path-withdraw-cl-negligent-subsidence">Pumping or diverting water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">In rule-of-capture states a landowner may generally pump without liability for draining a neighbour. That immunity is not total: where the *manner* of withdrawal is negligent, willfully wasteful or malicious and proximately causes damage to another&#x27;s land — the classic case being subsidence from closely spaced high-volume wells — the pumper is liable.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">The opening in an otherwise closed door. A neighbour in a capture state cannot complain that a data center took the water, but can complain about how: well spacing, siting near a boundary, and pumping rates chosen despite engineering forecasts of subsidence. Coastal and alluvial settings are where this bites, because that is where measurable subsidence follows drawdown.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Friendswood-v-Smith-Southwest-1978">Friendswood v Smith Southwest (1978)</a></div></div><div class="bill-card" id="reading-cl-citizen-standing-limit"><div class="bill-card-head"><span class="bill-card-id">The standing trap for opposition groups</span><span class="bill-card-pill" style="background:#6b7280">CL</span></div><div class="cwa-class-row"><span class="cwa-instrument">Standing under state environmental-protection statutes — particularized injury</span><span class="cwa-type-pill">State courts</span></div><div class="reading-trigger"><strong>Triggered when</strong> an opposition group sues without injured members; the household whose well failed has standing, while the coalition may not. <span class="path-limit">Limit</span><div class="reading-activities">Paths: <a href="#path-withdraw-cl-citizen-standing-limit">Pumping or diverting water</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">How far a statutory &#x27;any person may sue&#x27; provision actually reaches. A citizens&#x27; group may sue over a withdrawal that injures its members&#x27; own recreational, aesthetic, economic or property interests, but not over harm to the environment at large — the injury must be concrete and particularized to identifiable members.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Explains a pattern visible across this dataset: why data-center opposition succeeds through zoning votes, moratoriums and records requests far more often than through lawsuits. A group organized around a watershed rather than around injured members can be dismissed before the merits. It also says which plaintiff wins — the household whose well failed, not the coalition, which is why the Newton County fact pattern is legally stronger than a general-harm campaign.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-MCWC-v-Nestle-Waters-2007">MCWC v Nestle Waters (2007)</a></div></div></details><details class="statute-group" id="statute-UTIL"><summary class="statute-head"><span class="cwa-status-pill" style="background:#6b3fa0">UTIL</span> Municipal utility service &amp; shortage law <span class="statute-count">(1)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/wex/public_utility" target="_blank" rel="noopener">The law governing whether a public water utility must serve a new large customer, and when it may refuse or impose a connection moratorium</a> · Administered by: Municipal utilities and districts; state courts</p><div class="bill-card" id="reading-util-shortage-moratorium"><div class="bill-card-head"><span class="bill-card-id">A utility may refuse to serve a new large customer</span><span class="bill-card-pill" style="background:#6b3fa0">UTIL</span></div><div class="cwa-class-row"><span class="cwa-instrument">Municipal water service — no right to new service; moratorium review</span><span class="cwa-type-pill">Municipal utilities and districts; state courts</span></div><div class="reading-trigger"><strong>Triggered when</strong> a utility facing a real supply constraint refuses or pauses service to a new large customer.<div class="reading-activities">Paths: <a href="#path-supply-util-shortage-moratorium">Buying water from a utility</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">A prospective new water user holds no absolute right to service and need not be treated like established customers. Where a utility faces a genuine imbalance between supply and demand it has a rational basis for a moratorium on new connections, and a court will disturb that decision only for fraud, arbitrariness or caprice.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">Runs the opposite way from how these fights are usually argued. The tracked conflicts assume the utility is under pressure to say yes; this reading says a utility facing real supply constraint is on strong legal ground saying no, and the data center has no entitlement to be served. Where a utility has already conceded on the record that it cannot serve the load without major upgrades — Bessemer being the clearest instance here — that admission is the rational basis a refusal would rest on.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Swanson-v-Marin-MWD-1976">Swanson v Marin MWD (1976)</a></div></div></details><details class="statute-group" id="statute-SL"><summary class="statute-head"><span class="cwa-status-pill" style="background:#c41e3a">SL</span> State consumer-protection &amp; claims law <span class="statute-count">(1)</span></summary><p class="statute-meta"><a href="https://www.law.cornell.edu/wex/deceptive_trade_practices" target="_blank" rel="noopener">State deceptive-trade-practices and consumer-protection statutes as applied to environmental and water-sustainability claims</a> · Administered by: State attorneys general; state courts; private plaintiffs</p><div class="bill-card" id="reading-sl-greenwashing-udap"><div class="bill-card-head"><span class="bill-card-id">Water claims as a deceptive trade practice</span><span class="bill-card-pill" style="background:#c41e3a">SL</span></div><div class="cwa-class-row"><span class="cwa-instrument">State deceptive-trade-practices / consumer-protection statutes</span><span class="cwa-type-pill">State attorneys general; state courts; private plaintiffs</span></div><div class="reading-trigger"><strong>Triggered when</strong> an operator publishes water-positive pledges or efficiency figures that utility billing records contradict.<div class="reading-activities">Paths: <a href="#path-disclose-sl-greenwashing-udap">Claims &amp; disclosures</a></div></div><div class="bill-section-label">What it covers — historical use</div><p class="bill-sentiment">Statements a company makes to the public about its environmental performance, where those statements are alleged to be materially misleading. The subject of the claim is the company&#x27;s own published figures rather than any discharge, withdrawal or permit, and the remedy sought is typically corrective disclosure and an accounting.</p><div class="bill-section-label">How it could apply to a data center</div><p class="cwa-takeaway">State consumer-protection laws may apply to published water-use claims without requiring a discharge-permit violation. Utility billing records can help assess those claims, provided the comparison accounts for measurement definitions, reporting periods, and facility boundaries. The Wangusi complaint is pending and AWS disputes the allegations.</p><div class="cwa-analogs">Cases in this record using this hook: <a href="#cwa-Wangusi-v-Amazon-Web-Services-VA-2026">Wangusi v Amazon Web Services VA (2026)</a></div></div></details></div>
  </div>

  <div class="subtabpanel" id="panel-cwa-p2" hidden>
    <h3>Part 2 — Historical Enforcement Record (108 cases)</h3>
    <p><strong>108 cases</strong> — enforcement actions, penalties, settlements,
    landmark court rulings, and standing rulemakings that have <strong>actually
    occurred</strong>, under the CWA and the other federal water authorities above.
    <strong>Industrial cases are legal analogs</strong> — the enforcement pattern for
    operations similar to data centers, but against other industries, not data centers.
    Precedent rulings define the legal scope for future enforcement.</p>
    <div class="cwa-filters">
      <span class="filter-label">Statute:</span>
      <div class="cwa-types"><label class="chip-check"><input type="checkbox" class="cwa-statute" value="CWA" checked> CWA — Clean Water Act</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="SDWA" checked> SDWA — Safe Drinking Water Act</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="TSCA" checked> TSCA — Toxic Substances Control Act</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="RCRA" checked> RCRA — Resource Conservation and Recovery Act</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="RHA" checked> RHA — Rivers and Harbors Act</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="NEPA" checked> NEPA — National Environmental Policy Act</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="CERCLA" checked> CERCLA — Comprehensive Environmental Response, Compensation, and Liability Act</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="WSA" checked> WSA — Water Supply Act / Corps reallocation and alteration authority</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="WSR" checked> WSR — Wild and Scenic Rivers Act</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="FPA" checked> FPA — Federal Power Act (hydropower licensing)</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="RECL" checked> RECL — Federal Reclamation law</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="EPCRA" checked> EPCRA — Emergency Planning and Community Right-to-Know Act</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="EQAP" checked> EQAP — Interstate apportionment &amp; compacts</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="BASIN" checked> BASIN — Interstate basin compacts and commissions</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="PTD" checked> PTD — Public trust doctrine</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="GW" checked> GW — Groundwater property &amp; allocation doctrines</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="WELL" checked> WELL — High-capacity well &amp; withdrawal-permit review</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="GWMGMT" checked> GWMGMT — Statutory groundwater-management regimes</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="XFER" checked> XFER — Water sourcing &amp; inter-basin transfer law</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="ESA" checked> ESA — Endangered Species Act as a water constraint</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="TRIBAL" checked> TRIBAL — Federal &amp; tribal reserved water rights</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="SEPA" checked> SEPA — State environmental review &amp; water-supply adequacy</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="CL" checked> CL — Common-law interference, nuisance &amp; standing</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="UTIL" checked> UTIL — Municipal utility service &amp; shortage law</label><label class="chip-check"><input type="checkbox" class="cwa-statute" value="SL" checked> SL — State consumer-protection &amp; claims law</label></div>
    </div>
    <div class="cwa-filters">
      <span class="filter-label">Project type:</span>
      <div class="cwa-types"><label class="chip-check"><input type="checkbox" class="cwa-type" value="construction-stormwater" checked> Construction stormwater</label><label class="chip-check"><input type="checkbox" class="cwa-type" value="wetlands-streams" checked> Wetlands &amp; streams (§404/§401)</label><label class="chip-check"><input type="checkbox" class="cwa-type" value="cooling-water" checked> Cooling water &amp; thermal (§316)</label><label class="chip-check"><input type="checkbox" class="cwa-type" value="industrial-discharge" checked> Industrial discharge (§402)</label><label class="chip-check"><input type="checkbox" class="cwa-type" value="pretreatment" checked> Sewer pretreatment (§307)</label><label class="chip-check"><input type="checkbox" class="cwa-type" value="potw-sewer" checked> Treatment plants &amp; sewers (POTW)</label><label class="chip-check"><input type="checkbox" class="cwa-type" value="groundwater" checked> Groundwater &amp; aquifers</label><label class="chip-check"><input type="checkbox" class="cwa-type" value="spills-contamination" checked> Spills, PFAS &amp; contamination</label><label class="chip-check"><input type="checkbox" class="cwa-type" value="water-supply" checked> Water supply &amp; drinking water</label><label class="chip-check"><input type="checkbox" class="cwa-type" value="legal-doctrine" checked> Citizen suits &amp; court doctrine</label><label class="chip-check"><input type="checkbox" class="cwa-type" value="greenwashing-litigation" checked> Greenwashing &amp; claims litigation</label></div>
    </div>
    <div class="cwa-filters">
      <span class="filter-label">Case group:</span>
      <div class="cwa-cats"><label class="chip-check"><input type="checkbox" class="cwa-cat" value="datacenter" checked> Data Center</label><label class="chip-check"><input type="checkbox" class="cwa-cat" value="adjacent" checked> Data-Center Adjacent</label><label class="chip-check"><input type="checkbox" class="cwa-cat" value="industrial" checked> Industrial Water</label><label class="chip-check"><input type="checkbox" class="cwa-cat" value="precedent" checked> Landmark Precedent</label></div>
      <label class="chip-check"><input type="checkbox" id="cwa-recent"> 2020 onward only</label>
    </div>
    <p class="count-line" id="cwa-count"></p>
