    <div id="cwa-cases"><details class="card-group" data-group="datacenter" open><summary><span>Data Center</span> <span class="cg-count">15 entries</span></summary><div class="cwa-case" data-category="datacenter" data-casetype="construction-stormwater" data-statutes="CWA" data-yearend="2026"><div class="bill-card" id="cwa-QTS-Fayetteville-GA-2024"><div class="bill-card-head"><span class="bill-card-id">QTS Realty Trust — Fayette County / Fayetteville, Georgia hyperscale data center campus (Sandy Creek / Lake Bennett watershed) <span class="cwa-year">(2024-2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Construction stormwater</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 construction GP — citizen monitoring + GA EPD</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">QTS Fayetteville is the clearest example of an environmental NGO using CWA construction-stormwater standards to pressure a hyperscale colocation operator. Even without a filed lawsuit, citizen documentation forced site changes — a template likely to spread, especially in Georgia where data center sprawl is concentrated in sensitive Flint and Chattahoochee basins.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Flint Riverkeeper documented repeated discharge of heavily sediment-laden water — including flocculant-treated runoff — onto neighboring private property and into Sandy Creek during rain events from summer 2023 through spring 2024, with monitoring data showing sediment &#x27;many, many times allowable limits.&#x27; Riverkeeper escalated to the City of Fayetteville in March 2024 and to Georgia EPD that spring after city/developer remediation lagged. This is a Riverkeeper-driven CWA enforcement-style action, not a filed lawsuit.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">PENDING / partially resolved — A stop-work order plus developer-installed erosion-control upgrades resulted in at least one &gt;2-inch rain event with &#x27;no detectable pollution&#x27; by mid-2024. No formal NOV, consent order, or civil penalty against QTS has been publicly confirmed; monitoring is ongoing. Separately, in May 2025 QTS paid ~$147,000 in retroactive water bills for ~29M gallons of unbilled construction water (a billing dispute, not CWA enforcement). The dispute escalated on May 28, 2026, when counsel for Flint Riverkeeper and adjacent landowners sent a formal CWA §505(b) 60-day notice of intent to sue to QTS and its contractors (Clayco, HITT Contracting, Brasfield &amp; Gorrie) and subcontractors, documenting turbidity exceedances above the permit&#x27;s 50 NTU outfall limit on at least 51 separate rain-event dates from February 2024 through May 2026 (including a 259 NTU reading in March 2026) plus three dry-day discharges from pond pumping, and alleging unpermitted §404 fill from redeposited excavated material into the stream and adjacent wetlands. Plaintiffs&#x27; counsel stated intent to file a federal citizen suit on or about July 27, 2026 if the dispute isn&#x27;t resolved within the notice period — open as of this writing. Update (2026-08-13): past the on-or-about July 27 filing target, no federal suit has been filed. Flint Riverkeeper says QTS has engaged in settlement discussions; the matter remains in the notice-and-negotiation phase rather than active litigation.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-construction-stormwater">CWA — Construction stormwater (CGP)</a> · <a href="#reading-cwa-505-citizen-suit">CWA — Citizen suits</a> · <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a></div><div class="cwa-section-line">Mixed — Flint Riverkeeper invoked the U.S. Clean Water Act (Sec. 402 NPDES construction general permit) plus Georgia Erosion &amp; Sedimentation Act sediment-control standards; engagement was through citizen monitoring and notification to Georgia EPD rather than a formal §505 citizen suit filing.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://myemail.constantcontact.com/Flint-Riverkeeper-Enforcement-Actions-Regarding-QTS-Data-Center-in-Fayetteville--GA.html?soid=1132272468083&amp;aid=1tyMrrbryUM" target="_blank" rel="noopener">Flint Riverkeeper Enforcement Actions Regarding QTS Data Center in Fayetteville, GA</a> <span class="cwa-source-type">(citizen suit notice)</span> · <a href="https://www.cbsnews.com/atlanta/news/georgias-data-center-boom-leave-residents-concerns-about-environmental-impacts/" target="_blank" rel="noopener">Georgia&#x27;s data center boom leaves residents worried about environmental impacts — CBS Atlanta</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.flintriverkeeper.org/wp-content/uploads/2026/06/2026.05.28-CWA-Notice-Letter-Final.pdf" target="_blank" rel="noopener">CWA 60-Day Notice of Intent to Sue Letter, Evans Bowers LLP (George Lott) to QTS entities et al.</a> <span class="cwa-source-type">(citizen suit notice (primary document))</span> · <a href="https://www.times-herald.com/data_center/flint-riverkeeper-and-fayetteville-residents-plan-to-file-lawsuit-against-data-center-developers/article_d5249896-534a-4d28-98fb-f6349a14c68e.html" target="_blank" rel="noopener">Flint Riverkeeper and Fayetteville residents plan to file lawsuit against data center developers</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.atlantanewsfirst.com/2026/08/13/watchdog-group-threatens-sue-data-center-over-georgia-water-pollution/" target="_blank" rel="noopener">Atlanta News First: Watchdog group threatens to sue data center over Georgia water pollution</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="groundwater" data-statutes="SDWA RCRA" data-yearend="2026"><div class="bill-card" id="cwa-Amazon-Boardman-OR-nitrate-2026"><div class="bill-card-head"><span class="bill-card-id">Amazon Data Services Inc. (Boardman, Oregon data center campus at the Port of Morrow Industrial Park, Northern Morrow County, OR) <span class="cwa-year">(2024-2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#b45309">RCRA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">State-law class action — $20.5M settlement (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The $20.5 million Amazon Boardman settlement concerns alleged groundwater contamination associated with cooling/process-water disposal through an industrial-park arrangement. It illustrates potential liability beyond construction stormwater; the settlement terms and underlying claims determine its relevance to other sites.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">In February 2024, residents Michael Pearson, Michael &amp; Virginia Brandt, and James &amp; Silvia Suter filed a class-action lawsuit (Pearson v. Port of Morrow, U.S. District Court for the District of Oregon, Pendleton Division) against Amazon Data Services and 16 other defendants. Plaintiffs alleged that wastewater from Amazon&#x27;s Boardman-area data centers — pooled with effluent from Lamb Weston, Threemile Canyon Farms, and other industrial users at the Port of Morrow — was land-applied across area farm fields and leached nitrate into the Lower Umatilla Basin Groundwater Management Area (LUBGWMA), a 562-square-mile area where at least 634 domestic wells already exceed the 10 mg/L federal nitrate MCL, some at nearly 100 mg/L (10x the federal limit), affecting approximately 45,000 residents.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">On March 31, 2026, Amazon Data Services agreed to pay $20.5 million to settle out, while denying any liability. Motion for preliminary approval filed in U.S. District Court for the District of Oregon. Settlement funds will support private well replacement and public infrastructure projects. Sixteen co-defendants (Port of Morrow, Lamb Weston, Madison Ranches, Threemile Canyon Farms, Portland General Electric, Columbia River Processing, etc.) remain in active litigation; class certification has not yet been granted.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-1431-emergency">SDWA — Emergency powers — imminent endangerment of drinking water</a> · <a href="#reading-rcra-7002-7003-endangerment">RCRA — Imminent-and-substantial-endangerment actions (solid waste → groundwater)</a></div><div class="cwa-pathway">Under Maui, land-applied process water whose nitrate migrates through groundwater to the Columbia River could be the &#x27;functional equivalent&#x27; of a direct discharge requiring a §402 NPDES permit — the same theory the Maui remand court applied to injection wells.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020">County of Maui v Hawaii Wildlife Fund (2020)</a> · <a href="#cwa-Maui-remand-DHaw-2021">Maui remand DHaw (2021)</a> · <a href="#cwa-Oklahoma-v-Tyson-IRW-2005-2025">Oklahoma v Tyson IRW (2005-2025)</a></div></div><div class="cwa-section-line">Citizen civil action / state nuisance and negligence claims tied to Oregon DEQ NPDES wastewater reuse permits at the Port of Morrow; not a federal CWA Section 505 citizen suit but the closest direct-hyperscaler water-pollution settlement to date. Discharge is via land application of industrial process water mixed with food-processor wastewater, implicating Section 402 NPDES land-application requirements and Oregon&#x27;s Groundwater Management Area program.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.opb.org/article/2026/03/31/amazon-fine-northeast-oregon-boardman-nitrate-pollution-well/" target="_blank" rel="noopener">Amazon to pay $20.5 million settlement over northeast Oregon nitrate pollution</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.hbsslaw.com/press/oregon-groundwater-contamination/205m-settlement-reached-with-amazon-data-services-inc-over-alleged-nitrate-groundwater-contamination-in-oregons-lubgwma" target="_blank" rel="noopener">$20.5M Settlement Reached with Amazon Data Services, Inc. Over Alleged Nitrate Groundwater Contamination in Oregon&#x27;s LUBGWMA</a> <span class="cwa-source-type">(law firm announcement)</span> · <a href="https://oregoncapitalchronicle.com/2026/03/31/amazon-to-pay-20-5-million-settlement-over-northeast-oregon-nitrate-pollution/" target="_blank" rel="noopener">Amazon to pay $20.5 million settlement over northeast Oregon nitrate pollution — Oregon Capital Chronicle</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.koin.com/news/oregon/amazon-will-pay-20-5m-to-settle-oregon-groundwater-contamination-case/" target="_blank" rel="noopener">Amazon will pay $20.5M to settle Oregon groundwater contamination case — KOIN 6</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="cooling-water" data-statutes="CWA RHA" data-yearend="2026"><div class="bill-card" id="cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026"><div class="bill-card-head"><span class="bill-card-id">Amazon Web Services (Lake Anna Tech Campus, Louisa County, Virginia) <span class="cwa-year">(2025-2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#475569">RHA</span><span class="cwa-type-pill">Cooling water &amp; thermal (§316)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402/VPDES individual cooling-discharge permit (draft, hearing June 2026)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Hyperscalers are beginning to seek their own direct NPDES/VPDES discharge permits rather than routing all cooling water through municipal WWTPs — moving the operational CWA exposure from the receiving POTW&#x27;s permit onto the data center itself. The PFAS-testing gap and thermal limits in this draft are likely to template (and be litigated in) future data-center discharge permits.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Not an enforcement action — a permit application in active state review. AWS is seeking a VPDES individual permit to discharge up to 280,000 gallons/day of treated cooling-tower water from its Lake Anna Tech Campus data centers into Sedges Creek, a tributary of Lake Anna. The draft permit caps discharge temperature at 89.6°F and sets zinc/copper limits but does not mandate PFAS testing (DEQ retained authority to add it later). AWS says discharge would occur only during the hottest ~4% of the year. A contentious DEQ public hearing was held June 9, 2026 at Louisa County Middle School, where residents objected to thermal and contaminant impacts on the lake.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Pending as of June 10, 2026 — DEQ has published responses to public comments and says it will make a final permit decision; no timeline announced. This is one of the first direct-to-surface-water cooling discharge permits sought by a hyperscaler in Virginia. RESOLVED (2026-08): DEQ issued the final VPDES permit, effective August 1, 2026 and expiring July 31, 2031, authorizing up to 0.28 MGD of treated cooling water to Sedges Creek. Final terms: 32°C (89.6°F) daily maximum temperature, pH 6.0–9.0, total residual chlorine below 0.008 mg/L, daily temperature/pH/TRC sampling, monthly zinc, cadmium and copper sampling, and toxicity testing quarterly in year one then annually. Reporting on the final permit did not mention a PFAS monitoring requirement.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-316-cooling">CWA — Thermal discharge and cooling-water intake</a> · <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a> · <a href="#reading-cwa-303-wqs">CWA — Water-quality standards and antidegradation review</a> · <a href="#reading-rha-10-structures">RHA — Structures and obstructions in navigable waters</a></div><div class="cwa-section-line">CWA §402 via Virginia&#x27;s delegated VPDES program — draft individual discharge permit for treated cooling water (thermal limits under §301/§316(a)-type conditions, metals limits; PFAS monitoring not required but reserved via special condition).</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.12onyourside.com/2026/06/10/deq-meeting-about-data-center-water-discharging-into-lake-anna-tributaries-turns-contentious/" target="_blank" rel="noopener">DEQ meeting about data center discharge water into Lake Anna tributaries turns contentious</a> <span class="cwa-source-type">(news)</span> · <a href="https://lakeannalife.com/deq-vpdes-public-hearing-for-aws-site-draws-concerned-citizens/" target="_blank" rel="noopener">DEQ VPDES Public Hearing For AWS Site Draws Concerned Citizens</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.whro.org/environment/2026-06-04/what-we-know-and-dont-know-about-data-center-water-discharge-in-virginia" target="_blank" rel="noopener">What we know and don&#x27;t know about data center water discharge in Virginia (Virginia Mercury via WHRO)</a> <span class="cwa-source-type">(news)</span> · <a href="https://lakeannalife.com/vdeg-issues-vpdes-permit-for-aws-site/" target="_blank" rel="noopener">Lake Anna Life: DEQ issues VPDES permit for the AWS site</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="wetlands-streams" data-statutes="CWA" data-yearend="2026"><div class="bill-card" id="cwa-Google-FortWayneIN-isolated-wetland-permit-2025"><div class="bill-card-head"><span class="bill-card-id">Google LLC (Project Zodiac, Fort Wayne/Allen County, Indiana) and AEP Indiana Michigan Power (transmission for the campus) <span class="cwa-year">(2025-2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">State isolated-wetland permit — outside federal §404 post-Sackett</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Post-Sackett, hyperscaler wetland exposure increasingly runs through state isolated-wetland programs rather than federal §404 — and states like Indiana are approving fills with bank-credit mitigation and minimal process (no hearing). Power-delivery infrastructure (utility transmission) generates its own parallel wetland permits, widening the project&#x27;s water-permit footprint beyond the data center parcel.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">On September 16, 2025, IDEM granted a permit authorizing Google&#x27;s $2B Project Zodiac data center (on ~1,400 acres containing ~33 acres of wetlands) to fill 2.44 acres of state-regulated wetlands, after a 30-day comment period that drew dozens of opposition comments; no public hearing was held, which the Hoosier Environmental Council criticized in formal comments (Oct 2025). In October–December 2025, IDEM separately approved AEP&#x27;s request to temporarily fill wetlands to build power infrastructure for the campus. On September 10, 2026, IDEM approved a third-phase request from Hatchworks LLC, the campus developer, to fill a further 2.13 acres of forested isolated wetlands for three more buildings, after an online public hearing on August 26 — the hearing the first permit never had.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Permit issued with compensatory mitigation: Google must purchase ~4 acres of wetland mitigation credits via the state mitigation bank / IDNR in-lieu-fee program (Maumee Service Area). Opposition continued at later IDEM hearings (e.g., a packed November 2025 hearing on the campus&#x27;s generator permit). Construction is proceeding as of mid-2026. Phase 3 (September 2026) carries its own mitigation: 4.26 acres of credits from the Openings Mitigation Bank in Fort Wayne.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a></div><div class="cwa-pathway">Sackett pushed these isolated wetlands out of federal §404 jurisdiction, which is exactly why the only permit here is a state one. Any wetland on the parcel with a continuous surface connection to a relatively permanent water would still require a federal §404 individual permit — the route Google itself is in for its Virginia and Arkansas campuses.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Sackett-v-EPA-2023">Sackett v EPA (2023)</a> · <a href="#cwa-Lewis-v-United-States-5th-Cir-2023">Lewis v United States 5th Cir (2023)</a> · <a href="#cwa-Google-LittleRock-AR-2026">Google LittleRock AR (2026)</a></div></div><div class="cwa-section-line">Indiana state-regulated (isolated) wetland permit program under IDEM — the state analog covering wetlands outside post-Sackett federal §404 jurisdiction; companion IDEM review for the AEP transmission wetland fill.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.hecweb.org/2025/10/07/hecs-public-comments-on-the-isolated-wetland-permit-for-project-zodiac-data-center/" target="_blank" rel="noopener">Wetland permit for Project Zodiac data center moves forward without public hearing (Hoosier Environmental Council)</a> <span class="cwa-source-type">(ngo)</span> · <a href="https://www.inkfreenews.com/2025/09/25/idem-okays-googles-2b-fort-wayne-wetlands-data-center/" target="_blank" rel="noopener">IDEM Okays Google&#x27;s $2B Fort Wayne Wetlands Data Center</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.datacenterdynamics.com/en/news/indiana-approves-expanding-googles-fort-wayne-data-center-campus-onto-protected-wetlands-despite-local-opposition/" target="_blank" rel="noopener">Indiana approves expanding Google&#x27;s Fort Wayne data center campus onto protected wetlands, despite local opposition</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.21alivenews.com/2025/12/04/aep-request-temporarily-fill-wetlands-power-fort-wayne-google-data-center-approved/" target="_blank" rel="noopener">AEP request to temporarily fill wetlands to power Fort Wayne Google data center approved</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.21alivenews.com/2026/09/11/idem-approves-googles-latest-request-fill-wetlands-fort-wayne-data-center-expansion/" target="_blank" rel="noopener">IDEM approves Google&#x27;s latest request to fill wetlands for Fort Wayne data center expansion</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.ipm.org/news/2026-09-15/idem-approves-data-center-request-to-fill-in-wetlands" target="_blank" rel="noopener">IDEM approves data center request to fill in wetlands (Indiana Public Media)</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="wetlands-streams" data-statutes="CWA" data-yearend="2026"><div class="bill-card" id="cwa-Microsoft-MountPleasantWI-wetland-individual-permit-2024"><div class="bill-card-head"><span class="bill-card-id">Microsoft Corporation (Mount Pleasant datacenter campus, Racine County, Wisconsin) <span class="cwa-year">(2024-2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#b45309">CWA potential</span><span class="cwa-instrument">State wetland individual permit (§404/§401-coordinated) — in process</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Even &#x27;zero-water cooling&#x27; campuses carry front-end wetland-permit exposure at the construction stage, processed through state programs that blend §404/§401 review with state-law jurisdiction. Transparency litigation by Waterkeeper-affiliated groups is becoming the soft-enforcement lever where no discharge violation yet exists.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Not an enforcement action — wetland permitting for a hyperscale build-out. Microsoft obtained Wisconsin DNR approval in July 2024 to fill wetlands for its first Mount Pleasant data center building, and filed a separate wetland individual permit application (MKE 09-14) for campus expansion that went to a contested public informational hearing in fall 2024. The campus — announced at $3.3B and expanded to a $4B+ AI datacenter with a further $13.3B two-campus expansion proposed in January 2026 — sits on the former Foxconn site near Lake Michigan tributaries. NB: the final disposition of MKE 09-14 was not confirmed in available reporting; re-verify against WI DNR permit records.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Initial wetland-fill approval granted (July 2024); expansion wetland permitting proceeded through DNR&#x27;s individual-permit process with public hearings. Related water controversy continues: Midwest Environmental Advocates sued the City of Racine in September 2025 to force disclosure of the campus&#x27;s projected water use (tracked separately), and Microsoft has since committed to closed-loop, near-zero-water cooling for most of the campus.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a> · <a href="#reading-cwa-401-certification">CWA — State water-quality certification</a></div><div class="cwa-pathway">Where the filled wetlands are federally jurisdictional (post-Sackett: continuous surface connection to relatively permanent waters, plausible this close to Lake Michigan tributaries), the fill requires federal §404 authorization and a §401 certification, coordinated through Wisconsin&#x27;s individual-permit process — the same posture as Amazon&#x27;s New Carlisle campus one state south.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Amazon-NewCarlisle-IN-wetlands-2025">Amazon NewCarlisle IN wetlands (2025)</a> · <a href="#cwa-Sackett-v-EPA-2023">Sackett v EPA (2023)</a> · <a href="#cwa-Google-FortWayneIN-isolated-wetland-permit-2025">Google FortWayneIN isolated wetland permit (2025)</a></div></div><div class="cwa-section-line">Wisconsin wetland individual permit under Wis. Stat. §281.36 — the state program covering both federal-jurisdiction (§404/§401-coordinated) and nonfederal wetlands; application MKE 09-14.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://dnr.wisconsin.gov/calendar/hearing/99371" target="_blank" rel="noopener">Public Hearing for Microsoft MKE 09-14 Wetland Individual Permit Application (Wisconsin DNR)</a> <span class="cwa-source-type">(agency)</span> · <a href="https://www.datacenterdynamics.com/en/news/microsoft-breaks-ground-on-1bn-data-center-in-wisconsin/" target="_blank" rel="noopener">Microsoft breaks ground on $1bn data center in Wisconsin (notes July DNR wetland-fill approval)</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.wpr.org/news/microsoft-data-centers-lawsuit-force-release-projected-water-use" target="_blank" rel="noopener">Lawsuit seeks to force release of projected water use by Microsoft data centers</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="wetlands-streams" data-statutes="CWA" data-yearend="2026"><div class="bill-card" id="cwa-USACE-NWP39-DataCenters-2026"><div class="bill-card-head"><span class="bill-card-id">U.S. Army Corps of Engineers (Nationwide Permit 39 reissuance covering data center developers nationwide) <span class="cwa-year">(2025-2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§404 Nationwide Permit 39 (2026 reissuance) — data centers expressly enumerated</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The Corps has formally routed most data center wetland fills onto the fastest §404 track — small-footprint campus impacts now avoid individual-permit scrutiny, but projects exceeding NWP thresholds (like Google&#x27;s and SDC&#x27;s individual applications) remain the high-visibility exception, and streamlined approvals are an emerging target for NGO litigation.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Not an enforcement action — a permitting-framework change. On June 18, 2025 the Army Corps proposed reissuing and modifying its §404 nationwide permits, and on January 8, 2026 published the final reissuance in the Federal Register. The 2026 version of Nationwide Permit 39 expressly clarifies that &#x27;data centers, artificial intelligence and machine learning facilities&#x27; qualify as commercial developments eligible for general (streamlined) §404 permitting for wetland and stream fills, rather than requiring individual permits. Legal commentators flag the change as lowering the federal wetlands-permitting bar for data center construction while litigation risk around such approvals rises.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Final nationwide permits issued January 2026 and in effect; data center projects with qualifying wetland/stream impacts (generally ≤1/2 acre) can now proceed under NWP 39 with preconstruction notification instead of individual §404 review.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a></div><div class="cwa-section-line">CWA §404 — Nationwide Permit 39 (commercial and institutional developments), 2026 reissuance.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.federalregister.gov/documents/2026/01/08/2026-00121/reissuance-and-modification-of-nationwide-permits" target="_blank" rel="noopener">Federal Register: Reissuance and Modification of Nationwide Permits (Jan 8, 2026)</a> <span class="cwa-source-type">(agency)</span> · <a href="https://www.usace.army.mil/Media/News-Releases/News-Release-Article-View/Article/4372486/us-army-corps-of-engineers-announces-finalization-of-nationwide-permits/" target="_blank" rel="noopener">USACE announces finalization of nationwide permits</a> <span class="cwa-source-type">(agency)</span> · <a href="https://www.hunton.com/insights/publications/the-rise-of-data-centers-brings-environmental-permitting-challenges-and-litigation-risk" target="_blank" rel="noopener">The Rise of Data Centers Brings Environmental Permitting Challenges and Litigation Risk (Hunton)</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="wetlands-streams" data-statutes="CWA" data-yearend="2026"><div class="bill-card" id="cwa-SDC-ATLA-DouglasCounty-GA-404-401-2025"><div class="bill-card-head"><span class="bill-card-id">SDC ATLA, LLC (Stream Data Centers), Winston, Douglas County, GA <span class="cwa-year">(2025-2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§404 individual permit application + §401 state certification issued</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">One of the larger stream-impact footprints in any active data center §404 matter (~5,300 linear feet across three stream classes), showing that as campuses move onto unfragmented greenfield sites, stream channels — not just wetland acreage — are becoming the binding CWA constraint and the trigger for individual rather than nationwide permits.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Not an enforcement action — permitting for a 1.3M sq ft, nine-building data center campus with two substations on a 215.61-acre site in Winston, Douglas County, GA. The project requires a USACE §404 permit for filling 0.583 acres of wetland plus 128 linear feet of ephemeral, 2,586 LF of intermittent, and 2,573 LF of perennial stream — roughly a mile of jurisdictional stream impacts. GA EPD public-noticed and issued the §401 water quality certification (file 401-SAS-2025-00336, with a corrected certification letter posted by EPD), while Winston residents voiced opposition to a second large data center in the area.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Georgia §401 certification issued (2025); §404 permitting with the Corps proceeding as of mid-2026; local opposition continues but no litigation identified.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a> · <a href="#reading-cwa-401-certification">CWA — State water-quality certification</a></div><div class="cwa-section-line">§404 individual permit (USACE Savannah District) + §401 water quality certification (GA EPD, 401-SAS-2025-00336).</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://epd.georgia.gov/document/document/public-notice-sec-401-water-quality-certification-sdc-atla-data-centers/download" target="_blank" rel="noopener">GA EPD Public Notice — Sec. 401 Water Quality Certification, SDC ATLA Data Centers</a> <span class="cwa-source-type">(agency)</span> · <a href="https://epd.georgia.gov/document/document/401-sas-2025-00336-sdc-atla-wqc-yccorrected/download" target="_blank" rel="noopener">GA EPD — 401-SAS-2025-00336 SDC ATLA WQC (corrected certification letter)</a> <span class="cwa-source-type">(agency)</span> · <a href="https://www.douglascountysentinel.com/douglasville_sentinel/winston-residents-feeling-touch-of-data-center-deja-vu/article_d4be1876-9b83-5655-915d-64c6cc7eb141.html" target="_blank" rel="noopener">Winston residents feeling touch of data center deja vu (Douglas County Sentinel)</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="pretreatment" data-statutes="CWA" data-yearend="2026"><div class="bill-card" id="cwa-Meta-Cheyenne-WY-reclaimed-contamination-2026"><div class="bill-card-head"><span class="bill-card-id">Goat Systems LLC (the entity building Meta&#x27;s Cheyenne campus) — Cheyenne Board of Public Utilities, Wyoming <span class="cwa-year">(2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Sewer pretreatment (§307)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">Municipal pretreatment program — significant noncompliance; discharge privileges terminated</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The first data-center contamination of a municipal reclaimed-water system in this record, and it inverts the usual framing. Reclaimed water is the industry&#x27;s headline answer to consumption criticism and appears throughout this tracker&#x27;s Solutions dataset — here the reuse system itself was the casualty, and the harm came from commissioning rather than operation, a phase almost nothing regulates specifically. It also confirms where the operational hook actually sits: not on the data center&#x27;s own permit, but on the receiving utility&#x27;s pretreatment authority, which is exactly the framing the CWA insights panel has argued. Note the defendant is the build entity, not Meta itself — corporate structure matters for who is on the hook.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">In February 2026 Cheyenne&#x27;s Board of Public Utilities detected the rare metal-resistant bacterium Cupriavidus gilardii in the city&#x27;s reclaimed-water system and traced it to wastewater from construction and commissioning of Meta&#x27;s 715,000 sq ft data center — a closed-loop cooling &#x27;fill-and-flush&#x27; discharge by Goat Systems LLC, the entity Meta uses to build the campus. The discharge interfered with two water reclamation plants; BOPU&#x27;s published timeline puts 801,475 gallons of affected wastewater into the system.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">BOPU classified the discharge as significant noncompliance with federal pretreatment regulations, suspended the reclaimed-water irrigation program, permanently terminated the discharge privileges, and adopted a policy barring wastewater discharges from data centers using closed-loop cooling and fill-and-flush systems. Follow-up testing found no remaining Cupriavidus gilardii and the reclaimed system is back in operation under continued routine sampling.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-307-pretreatment">CWA — Pretreatment — industrial users of sewers</a></div><div class="cwa-section-line">CWA §307(b) pretreatment / 40 CFR Part 403 (municipal pretreatment program)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.wyomingnews.com/news/local_news/cheyenne-bopu-traces-rare-bacteria-discharge-to-meta-data-center-contractor/article_1c538467-06ec-427d-9a6f-33797cd3c6ce.html" target="_blank" rel="noopener">Cheyenne BOPU traces rare bacteria discharge to Meta data center contractor</a> <span class="cwa-source-type">(news)</span> · <a href="https://capcity.news/community/city/2026/07/20/cheyenne-bopu-releases-wastewater-contamination-timeline-over-800k-gallons-affected/" target="_blank" rel="noopener">Cheyenne BOPU releases wastewater contamination timeline; over 800K gallons affected</a> <span class="cwa-source-type">(news)</span> · <a href="https://cowboystatedaily.com/2026/07/02/cheyenne-wont-take-data-center-wastewater-after-meta-company-contaminated-system/" target="_blank" rel="noopener">Cheyenne Won&#x27;t Take Data Center Wastewater After Meta Contractor Contaminated System</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="construction-stormwater" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-Google-Stillwater-OK-stormwater-2025"><div class="bill-card-head"><span class="bill-card-id">Manhattan Construction Company (general contractor for Google&#x27;s $3B Stillwater, OK data center campus); Google is named as a co-defendant in related HOA civil suit but not in the DEQ enforcement action. <span class="cwa-year">(2025)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Construction stormwater</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 construction stormwater — state NOV (closed)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">One of the very few documented stormwater enforcement actions tied to a hyperscale data center construction site. Notably, the regulatory action targeted the contractor under the construction general permit, not Google as operator — illustrating how data center operators are typically insulated from direct CWA liability by the contractor-permittee structure. Resident damages are being pursued in state court, not via federal CWA citizen suit.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">On May 8, 2025, Oklahoma Department of Environmental Quality inspectors found that sediment-control BMPs at the Google Stillwater data center construction site had failed, allowing sediment-laden runoff to discharge off-site into a nearby creek and into a Park View Estates neighborhood pond. DEQ also found the Stormwater Pollution Prevention Plan (SWPPP) was missing required corrective-action reports. DEQ issued a Notice of Violation to Manhattan Construction Company.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">DEQ closed the NOV after the contractor submitted corrective actions on July 1, 2025 (weekly and post-storm stormwater inspections, restored erosion controls, completed SWPPP corrective-action documentation). No monetary penalty was publicly reported. Separately, Park View Estates HOA filed a state-court nuisance/property-damage lawsuit on August 22, 2025 in Payne County District Court against Google, Manhattan Construction Group, Olsson Inc. (engineer), and Emery Sapp &amp; Sons (mass grading) — that is a civil suit, NOT a CWA citizen suit.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-construction-stormwater">CWA — Construction stormwater (CGP)</a></div><div class="cwa-section-line">Section 402 NPDES Construction General Permit (Oklahoma OKR10 construction stormwater program implementing CWA Section 402)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://okcfox.com/news/local/stillwater-hoa-sues-google-over-data-center-citing-pond-pollution-and-wildlife-loss" target="_blank" rel="noopener">Stillwater HOA sues Google over data center, citing pond pollution and wildlife loss</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.fox23.com/news/in-depth-stillwater-homeowners-association-sues-google-over-data-center-construction-damages/article_99ad9a49-f65a-4393-936d-4caf30bc1675.html" target="_blank" rel="noopener">In Depth: Stillwater homeowner&#x27;s association sues Google over data center construction damages</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.okenergytoday.com/2025/08/lawsuit-filed-over-google-data-center-in-stillwater/" target="_blank" rel="noopener">Lawsuit filed over Google data center in Stillwater</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.news9.com/story/68a87d4cd79483d4597c5395/stillwater-homeowner-association-sues-google-data-center-construction" target="_blank" rel="noopener">Stillwater HOA sues Google over alleged data center construction runoff</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="groundwater" data-statutes="SDWA" data-yearend="2025"><div class="bill-card" id="cwa-QTS-CedarRapids-IA-2025"><div class="bill-card-head"><span class="bill-card-id">Northern Dewatering Inc. (subcontractor of Elder Corporation, working at QTS Realty Trust&#x27;s $750M Cedar Rapids, Iowa data center construction site) <span class="cwa-year">(2025)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">County well-permit enforcement (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Shows water-related compliance exposure for data centers extends beyond NPDES stormwater into groundwater withdrawal permitting — a regulatory blind spot that is being discovered ad hoc by local health departments rather than systematically tracked. As construction dewatering scales with hyperscale sites, this category of action is likely to grow.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Linn County Public Health discovered ~40 unpermitted dewatering wells drilled May 20–June 11, 2025 by Northern Dewatering at the QTS Cedar Rapids construction site, with pumping commencing June 9 without required permits, fees, or 24-hour notice. Wells were used to depress the water table for foundation construction. Iowa DNR is separately assessing long-term aquifer impacts. This is a local groundwater-permitting case, not federal CWA enforcement.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">PENDING — Notice of violation issued July 28, 2025; Linn County formally referred a $20,000 civil penalty request to the County Attorney on Aug 5, 2025. As of latest reporting no settlement or assessed penalty has been finalized. QTS itself was not named; the action targets the dewatering subcontractor.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></div><div class="cwa-pathway">Construction dewatering that pumps groundwater to a surface water needs §402 dewatering authorization under the construction general permit; an unpermitted discharge to a stream would violate §301(a) regardless of pollutant concentrations.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Wynja-Feedlot-IA-CAFO-2025">Wynja Feedlot IA CAFO (2025)</a> · <a href="#cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020">County of Maui v Hawaii Wildlife Fund (2020)</a></div></div><div class="cwa-section-line">Civil suit / local administrative enforcement (not CWA) — Linn County Code of Ordinances Ch. 10, Art. V, §10-144 (water-supply and well-permitting). Implicates groundwater protection rather than CWA NPDES, but is part of the broader data-center water-compliance landscape.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.linncountyiowa.gov/m/newsflash/home/detail/4085" target="_blank" rel="noopener">Linn County seeks $20,000 civil penalty from Northern Dewatering for unpermitted wells — Linn County, IA</a> <span class="cwa-source-type">(state agency action)</span> · <a href="https://www.kcrg.com/2025/08/05/linn-co-seeks-20000-civil-penalty-unpermitted-wells-data-center-construction-site/" target="_blank" rel="noopener">Linn Co. seeks $20,000 fine for unpermitted wells on data center construction site — KCRG</a> <span class="cwa-source-type">(news)</span> · <a href="https://corridorbusiness.com/linn-county-seeks-20000-penalty-over-unpermitted-wells-at-qts-data-center-construction-site/" target="_blank" rel="noopener">Linn County seeks $20,000 penalty over unpermitted wells at QTS data center construction site — Corridor Business</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="construction-stormwater" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-JohnsHopkins-DSAI-Baltimore-2025"><div class="bill-card-head"><span class="bill-card-id">Consigli Construction (general contractor) and Johns Hopkins University (operator) — SNF Agora Institute / Data Science and AI Institute construction site, Baltimore, Maryland. JHU has publicly disputed that DSAI is a &#x27;data center,&#x27; but the site is the institutional AI compute facility most directly comparable to a hyperscale build in Maryland. <span class="cwa-year">(2025)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Construction stormwater</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 construction stormwater + §311 oil — MDE</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Demonstrates that &#x27;research-campus&#x27; AI compute facilities can replicate the same construction-stormwater compliance failures as commercial hyperscale builds and that aging campus utility systems (fuel storage for emergency power) create CWA Section 311 oil-discharge risk parallel to data-center diesel generator infrastructure. Confirms a pattern where contractor-level NOVs precede operator-level permitting decisions.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Maryland Department of the Environment (MDE) inspectors documented sediment discharge violations from the Hopkins Agora/DSAI construction site to Wyman Park Drive, Remington Avenue, and Stony Run between February 2025 and August 2025. Neighbors photographed sediment-laden runoff cascading from the site during rain events. MDE found Hopkins &#x27;could be subject to significant penalties&#x27; and offered a no-liability settlement of $8,648. Separately, on June 4, 2025, nearly 2,000 gallons (initially reported as 5,000 gallons) of diesel fuel overflowed from emergency-generator storage tanks at the adjacent Johns Hopkins Hospital campus, entered the stormwater system, and discharged into the Inner Harbor / Patapsco River — a CWA Section 311 oil-spill event.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">For the sediment violations, MDE offered a $8,648 administrative settlement. The Chesapeake Bay Foundation petitioned Baltimore in April 2026 to deny Hopkins&#x27; requested stormwater-permit waiver for the DSAI project on grounds of demonstrated noncompliance. Baltimore City Council and Department of Public Works approved the project in December 2025 despite the objections. The diesel spill triggered separate MDE safety-requirement directives to Hopkins.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-construction-stormwater">CWA — Construction stormwater (CGP)</a> · <a href="#reading-cwa-311-spills">CWA — Oil and hazardous-substance spills; SPCC plans</a></div><div class="cwa-section-line">Maryland NPDES Construction General Permit (state implementation of CWA Section 402); CWA Section 311 (Inner Harbor diesel discharge)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://baltimorebrew.com/2026/04/03/citing-a-history-of-stormwater-violations-chesapeake-bay-foundation-urges-city-to-deny-waiver-for-hopkins-dsai/" target="_blank" rel="noopener">Citing a history of stormwater violations, Chesapeake Bay Foundation urges city to deny waiver for Hopkins DSAI — Baltimore Brew</a> <span class="cwa-source-type">(news)</span> · <a href="https://baltimorebrew.com/2025/07/18/neighbors-call-on-johns-hopkins-to-control-construction-sites-river-of-runoff/" target="_blank" rel="noopener">Neighbors call on Johns Hopkins to control construction site&#x27;s river of runoff — Baltimore Brew</a> <span class="cwa-source-type">(news)</span> · <a href="https://foxbaltimore.com/news/local/maryland-issues-safety-requirements-johns-hopkins-baltimore-harbor-oil-spill" target="_blank" rel="noopener">Maryland issues safety requirements to Johns Hopkins after Baltimore harbor oil spill — Fox Baltimore</a> <span class="cwa-source-type">(news)</span> · <a href="https://marylandmatters.org/2025/06/05/diesel-spill-baltimore-harbor-east-hopkins/" target="_blank" rel="noopener">Diesel spill in Baltimore Harbor came from Johns Hopkins Hospital campus, officials say — Maryland Matters</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="wetlands-streams" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-Amazon-NewCarlisle-IN-wetlands-2025"><div class="bill-card-head"><span class="bill-card-id">Amazon Web Services / Amazon Data Services Inc. (~$11B New Carlisle data center campus, St. Joseph County, Indiana) and its general contractor Walbridge — IDEM&#x27;s cease-work letter named both. <span class="cwa-year">(2024-2025)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§404/§401 wetlands — IDEM cease-work order</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The action named Amazon alongside its contractor. Amazon held the §401 application and self-reported, while Walbridge performed the physical fill. The record illustrates how permit responsibilities and construction activities can involve different entities.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Walbridge, the general contractor building Amazon&#x27;s New Carlisle campus, impacted just under one acre of emergent wetland north of the project area without authorization in late summer 2024; Amazon self-reported to IDEM in late May 2025. On August 13, 2025 IDEM instructed Amazon and Walbridge to &#x27;cease all construction activities in waters of the state until they obtain the necessary authorization.&#x27; Amazon&#x27;s pending Section 401 application (dated January 15, 2025) had proposed impacts to more than nine acres of wetlands.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Amazon withdrew its original Section 401 application on August 13, 2025; IDEM and the Army Corps gave it roughly 30 days to resubmit with additional mitigation accounting for the unauthorized impact, or risk denial. Wetland work was halted while other site work continued. No monetary penalty was reported in the coverage.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a> · <a href="#reading-cwa-401-certification">CWA — State water-quality certification</a></div><div class="cwa-section-line">CWA Section 404 (dredge-and-fill of jurisdictional wetlands) and the companion Section 401 Water Quality Certification, administered jointly by the Indiana Department of Environmental Management (IDEM) and the U.S. Army Corps of Engineers under Indiana&#x27;s water-pollution-control statutes.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.abc57.com/news/new-carlisle-amazon-data-center-cited-by-idem-for-impacting-wetlands-without-authorization" target="_blank" rel="noopener">Amazon data center in New Carlisle cited by IDEM for impacting wetlands without authorization</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.wvpe.org/wvpe-news/2025-08-14/amazon-looking-to-resubmit-idem-application-after-contractors-unauthorized-wetland-impact" target="_blank" rel="noopener">Amazon looking to resubmit IDEM application after contractor&#x27;s unauthorized wetland impact</a> <span class="cwa-source-type">(news)</span> · <a href="https://wsbt.com/news/local/wetland-impact-idem-sends-letter-halts-some-work-over-amazons-data-center-construction-impact-indiana-department-environmental-management-application-process-unauthorized-impact-st-joseph-county" target="_blank" rel="noopener">IDEM sends letter, halts some work over Amazon&#x27;s data center construction impact on wetlands</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="potw-sewer" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-PortOfMorrow-DEQ-OR-2024"><div class="bill-card-head"><span class="bill-card-id">Port of Morrow (Morrow County, Oregon) — industrial wastewater treatment facility receiving effluent from Amazon data centers and food processors in the Port of Morrow Industrial Park <span class="cwa-year">(2024-2025)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Treatment plants &amp; sewers (POTW)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 (delegated) — $727K penalty at receiving WWTP</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The Port of Morrow enforcement demonstrates that when a data center&#x27;s industrial effluent is commingled at a POTW or industrial WWTP, the *receiving facility* bears the primary NPDES enforcement exposure — not the data center directly. The $727K fine is the largest state penalty at any facility explicitly identified as receiving data center wastewater. This is the state-enforcement counterpart to the Amazon Boardman private settlement already in this dataset.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Oregon DEQ issued two separate penalty actions against the Port of Morrow WWTP, which explicitly processes wastewater from &#x27;local food processors, manufacturers and data centers,&#x27; including Amazon Boardman data centers. (1) April 2024: $727,000 civil penalty for 880 permit violations (November 2023–February 2024) — prohibited non-growing-season land application of nitrate-laden wastewater to farm fields when soils are saturated and runoff carries nitrate to groundwater. (2) September 2025: $11,700 fine for six additional violations (May 2024–January 2025) including off-season land application, pipeline leaks, and irrigation runoff. Since 2011 DEQ has issued over 2,000 violations and $3M+ in cumulative fines at this facility. Separately, Governor Kotek signed an emergency order in January 2026 temporarily allowing the Port to exceed land-application limits due to full lagoon storage capacity — underscoring the structural capacity shortfall.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Fines paid. Port committed to no more non-growing-season land application and is completing two new storage lagoons (1.5 billion gallon combined capacity) by November 2025. The Port simultaneously operates under a separate $2.4M state settlement for the broader Boardman-area nitrate groundwater crisis. Amazon&#x27;s parallel $20.5M private class-action settlement (already in this dataset as Amazon-Boardman-OR-nitrate-2026) is a distinct legal track from this DEQ state enforcement action against the receiving WWTP.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a> · <a href="#reading-cwa-307-pretreatment">CWA — Pretreatment — industrial users of sewers</a></div><div class="cwa-section-line">Oregon NPDES delegated §402 program — WPCF permit governing land application of nitrogen-rich wastewater; Oregon is a CWA §402-delegated state</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.opb.org/article/2024/06/12/port-morrow-wastewater-violation-fines/" target="_blank" rel="noopener">Oregon DEQ: Port of Morrow fined $727,000 for wastewater permit violations (April 2024)</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.opb.org/article/2025/09/30/oregon-port-of-morrow-deq-department-environmental-quality-wastewater-nitrate-nitrates/" target="_blank" rel="noopener">Oregon DEQ imposes additional $11,700 fine on Port of Morrow (September 2025)</a> <span class="cwa-source-type">(news)</span> · <a href="https://oregoncapitalchronicle.com/2025/01/13/gov-kotek-issues-emergency-order-allowing-port-of-morrow-to-violate-water-pollution-permit/" target="_blank" rel="noopener">Gov. Kotek issues emergency order allowing Port of Morrow to exceed water pollution permit (January 2026)</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="spills-contamination" data-statutes="CWA" data-yearend="2024"><div class="bill-card" id="cwa-QuantumLoophole-FrederickMD-boring-discharges-2022-2024"><div class="bill-card-head"><span class="bill-card-id">Quantum Loophole Inc. (Quantum Frederick data center campus / QLoop fiber conduit; TPG-backed, later replaced by Catellus as developer) <span class="cwa-year">(2022-2024)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Spills, PFAS &amp; contamination</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 (delegated) unpermitted discharges — MD AG enforcement referral</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Data-center enabling infrastructure (fiber conduits, water lines) can generate the project&#x27;s biggest CWA exposure before any building rises — HDD frac-outs into streams and wetlands are treated as unpermitted discharges under state-delegated programs. Escalation from a modest administrative settlement to attorney-general enforcement shows regulators harden their posture when violations continue, and developer-of-record status can be lost over environmental compliance failures.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">During construction of the QLoop fiber-conduit ring and water line serving the 2,100-acre Quantum Frederick data center campus, MDE documented violations across 25 inspections (Aug 2022–Oct 2023), including four horizontal-directional-drilling &#x27;frac-outs&#x27; that released bore mud and drilling additives into a Monocacy River tributary and wetlands, plus unauthorized discharge of hundreds of thousands of gallons of possibly contaminated groundwater into Tuscarora Creek (Potomac watershed). Montgomery County segments of the fiber project accumulated over 80 state violations between Aug 2022 and Feb 2024. A county stop-work order halted drilling in April 2024.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">MDE proposed a $130,000 settlement in November 2023, then rescinded it on June 18, 2024 after new violations, referring the matter to the Maryland Office of the Attorney General for formal enforcement (referral reported September 2024; still an active enforcement matter). Separately, investor TPG removed Quantum Loophole as manager/developer of the campus and QLoop in 2024 following Delaware litigation.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Maryland-delegated CWA §402 program plus Maryland Water Pollution Control law (Md. Env. Code Title 9) and Maryland Nontidal Wetlands Protection Act — unpermitted discharges to waters/wetlands and unauthorized wetland impacts during construction of data-center fiber/water infrastructure.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.bayjournal.com/news/energy/frustrations-mount-with-developer-of-maryland-data-center-complex/article_3af1522a-1d2b-11ef-bbbf-c727c4493083.html" target="_blank" rel="noopener">Frustrations mount with developer of Maryland data center complex</a> <span class="cwa-source-type">(news)</span> · <a href="https://insidetowers.com/maryland-environment-dept-rescinds-quantum-loophole-settlement/" target="_blank" rel="noopener">Maryland Environment Dept. Rescinds Quantum Loophole Settlement</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.datacenterdynamics.com/en/news/quantum-loophole-pauses-maryland-campus-work-amid-environmental-violations/" target="_blank" rel="noopener">Quantum Loophole pauses Maryland campus work amid environmental violations</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.wusa9.com/article/tech/science/environment/environmental-abuse-allegation-quantum-loophole-mega-data-center-development-frederick/65-0d5c2b7b-8e46-4cc9-961b-5d0208570864" target="_blank" rel="noopener">New environmental abuses alleged at Quantum Loophole data center</a> <span class="cwa-source-type">(news)</span> · <a href="https://potomac.org/blog/2024/4/5-2024-an-open-letter-fred-county-md" target="_blank" rel="noopener">A Maryland data center project has violated environmental protections (Potomac Conservancy)</a> <span class="cwa-source-type">(ngo)</span></div></details></div></div><div class="cwa-case" data-category="datacenter" data-casetype="construction-stormwater" data-statutes="CWA" data-yearend="2023"><div class="bill-card" id="cwa-Microsoft-Boydton-VA-2023"><div class="bill-card-head"><span class="bill-card-id">Walbridge Aldinger LLC (Microsoft data center contractor) — LVL Data Center 08, Ridge Road near Boydton, Mecklenburg County, Virginia <span class="cwa-year">(2023)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Construction stormwater</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 construction stormwater — VA DEQ enforcement</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Demonstrates that hyperscale data center construction sites are already drawing routine state-level CWA stormwater enforcement, though penalties are landed on contractors (not the hyperscaler) and fines are modest. Microsoft itself was not named on the order — a pattern likely to repeat across the industry.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Formal state CWA enforcement. Following VA DEQ inspections on Jan 11, 2023 and a Feb 7, 2023 warning letter, the general contractor for Microsoft&#x27;s Mecklenburg County data center was cited for failing to install or properly maintain erosion and sediment controls and stabilize denuded areas at the construction site. Sediment-laden runoff threatened Allen Creek tributaries in the Roanoke River basin. This is direct stormwater-permit enforcement, not a civil suit.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Consent Order signed May 25, 2023 by Walbridge Aldinger. Civil charge of $13,891.50 (reduced from $19,845 max with a $5,953.50 credit for cooperation). Required corrective BMP installation within 7 days, documentation within 21 days. Public comment June 19–July 20, 2023.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-construction-stormwater">CWA — Construction stormwater (CGP)</a></div><div class="cwa-section-line">CWA Section 402 (NPDES) via Virginia Stormwater Management Act / VPDES Construction General Permit; state-administered (VA DEQ)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.sovanow.com/articles/data-center-contractor-cited-for-stormwater-violations/" target="_blank" rel="noopener">Data center contractor cited for stormwater violations — SoVaNOW</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.deq.virginia.gov/news-info/shortcuts/enforcement/enforcement-actions" target="_blank" rel="noopener">Virginia DEQ Enforcement Actions</a> <span class="cwa-source-type">(state agency action)</span></div></details></div></div></details><details class="card-group" data-group="adjacent" open><summary><span>Data-Center Adjacent</span> <span class="cg-count">10 entries</span></summary><div class="cwa-case" data-category="adjacent" data-casetype="groundwater" data-statutes="SDWA" data-yearend="2026"><div class="bill-card" id="cwa-Meta-NewtonCountyGA-well-failures-2018-2025"><div class="bill-card-head"><span class="bill-card-id">Meta Platforms (Stanton Springs data center campus), Newton County, GA <span class="cwa-year">(2018-2026)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">No CWA action — contested civil litigation over alleged well and aquifer damage</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Private well claims can mature into civil litigation even when no NPDES or groundwater-enforcement action exists. The legal record now has concrete plaintiffs and alleged property damage, but it remains contested and does not establish that Meta caused the reported well problems.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Residents living adjacent to Meta&#x27;s $750M+ Stanton Springs data center campus in Newton County, GA (bordering Morgan County) reported private wells failing and water turning to sediment-laden sludge after construction began in 2018, with one couple ~1,000 feet from the site spending ~$5,000 on damaged plumbing and appliances. By 2025 reporting, the facility was drawing roughly 500,000 gallons/day — about 10% of Newton County&#x27;s daily water use — in a county projected to face a total water deficit by 2030, and residents faced a ~33% water rate increase. Meta commissioned a consultant study concluding its operations did not harm local groundwater; no regulatory enforcement followed.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Several homeowners filed civil litigation against Meta and the four-county development authority in September 2026. They allege that clearing, blasting, and excavation disturbed the aquifer and caused turbidity, sediment, clogged lines, and appliance damage. The allegations are not adjudicated. Meta denies causation, says its consultant found groundwater flowing away from plaintiffs&#x27; properties, and says the facility uses local-utility water. No formal environmental enforcement was identified.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-1431-emergency">SDWA — Emergency powers — imminent endangerment of drinking water</a> · <a href="#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></div><div class="cwa-pathway">Construction sediment reaching streams or wetlands would implicate the §402 construction general permit (the lever EPA pledged to examine next door in Morgan County); pollutants moving via groundwater to navigable waters could trigger Maui&#x27;s functional-equivalent test. Pure well-yield loss from withdrawal stays outside the CWA.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Meta-MorganCo-GA-investigation-2026">Meta MorganCo GA investigation (2026)</a> · <a href="#cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020">County of Maui v Hawaii Wildlife Fund (2020)</a></div></div><div class="cwa-section-line">No CWA action — September 2026 civil suit by neighboring homeowners alleges construction-related aquifer and property damage; no CWA claim or environmental enforcement identified.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://feeds.ajc.com/news/2026/09/georgia-families-sue-meta-accuse-its-data-center-of-tainting-their-water/" target="_blank" rel="noopener">AJC: Georgia families sue Meta, accuse data center of tainting their water</a> <span class="cwa-source-type">(news)</span> · <a href="https://datacenters.atmeta.com/2026/04/operating-responsibly-at-the-stanton-springs-data-center/" target="_blank" rel="noopener">Meta: Operating responsibly at the Stanton Springs Data Center</a> <span class="cwa-source-type">(company)</span> · <a href="https://www.fastcompany.com/91396678/meta-georgia-data-center-stanton-springs" target="_blank" rel="noopener">What it&#x27;s like living next to one of Meta&#x27;s largest data centers</a> <span class="cwa-source-type">(news)</span> · <a href="https://ppc.land/meta-data-center-impacts-local-water-supply-in-newton-county/" target="_blank" rel="noopener">Meta data center impacts local water supply in Newton County</a> <span class="cwa-source-type">(news)</span> · <a href="https://fortune.com/2026/05/13/data-center-georgia-arizona-water-wars/" target="_blank" rel="noopener">America&#x27;s data centers are thirsty. Rural towns are paying the price</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="adjacent" data-casetype="groundwater" data-statutes="SDWA" data-yearend="2026"><div class="bill-card" id="cwa-CorpusChristi-SintonTX-EvangelineAquifer-wells-2026"><div class="bill-card-head"><span class="bill-card-id">City of Sinton, TX (permit challenger) vs. City of Corpus Christi, TX; unnamed prospective data-center developer(s) in Sinton <span class="cwa-year">(2026)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Texas groundwater-district permit contest (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Data centers are now a bargaining chip in municipal water-rights fights even before any project is announced — the mere prospect of one can stall a half-million-person city&#x27;s emergency drought supply. Aquifer allocation contests under Texas groundwater law are a growing exposure channel entirely outside federal water statutes.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Drought-stricken Corpus Christi applied for permits to drill 22 emergency wells into the Evangeline Aquifer near Sinton (San Patricio County), targeting up to 24 MGD by 2027. The dispute formalized in February 2026 when Sinton challenged the permits; Corpus Christi officials publicly allege Sinton is blocking the wells to reserve groundwater for one or two planned data centers, citing an April 21, 2026 rezoning of ~1,000 acres from agricultural to industrial, AEP&#x27;s purchase of adjacent substation land, and drilling permits inside the rezoned tract. On May 16, 2026, Judge Alicia York ruled the litigation may proceed.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Litigation active as of June 2026 and could run for years; Corpus Christi has begun pipeline construction at its own risk while Sinton neither confirms nor denies the data-center plans.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></div><div class="cwa-pathway">None plausible for the withdrawal/allocation fight itself — the CWA does not govern groundwater pumping. §404 could only be implicated if pipeline or wellfield construction crossed jurisdictional wetlands or streams.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Rowan-ProjectCinco-Medina-TX-2025">Rowan ProjectCinco Medina TX (2025)</a> · <a href="#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019">Google Berkeley SC Middendorf aquifer (2019)</a></div></div><div class="cwa-section-line">No CWA action — Texas groundwater-district well-permit contest and state-court litigation over emergency water-supply wells.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://insideclimatenews.org/news/19052026/corpus-christi-emergency-water-supply-delays/" target="_blank" rel="noopener">Corpus Christi Leaders Believe Data Center Plans May Be Behind Delays to Emergency Water Supply</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.route-fifty.com/infrastructure/2026/05/local-texas-leaders-believe-data-center-plans-may-be-behind-delays-emergency-water-supply/413626/" target="_blank" rel="noopener">Local Texas leaders believe data center plans may be behind delays to emergency water supply</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="adjacent" data-casetype="groundwater" data-statutes="SDWA" data-yearend="2026"><div class="bill-card" id="cwa-Sailfish-HoodCountyTX-ComancheCircle-aquifer-moratorium-2025-2026"><div class="bill-card-head"><span class="bill-card-id">Sailfish Development (Comanche Circle project) and seven other data-center developers; Hood County, TX Commissioners Court <span class="cwa-year">(2025-2026)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Failed county moratorium votes — no local vehicle (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">In no-zoning states like Texas, aquifer-recharge and watershed objections have no local legal vehicle at all — counties literally cannot say no. Developer exposure is therefore deferred to groundwater districts, state legislatures, and eventual nuisance litigation rather than resolved at siting.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Eight data-center projects are planned in Hood County, TX (third-densest in the state per square mile), led by Sailfish Development&#x27;s ~2,600-acre, up-to-5 GW Comanche Circle campus near Tolar. Residents organized as Protect the Paluxy Valley, arguing the site sits over an Upper Trinity Aquifer recharge zone and in the Paluxy River watershed feeding Dinosaur Valley State Park. Two county moratorium attempts failed — including a 3-2 vote on February 10, 2026 after a state senator warned commissioners they lacked authority — though commissioners unanimously tightened development regulations for large industrial projects in March 2026.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">As of June 2026 the projects proceed; Texas counties have no zoning power over unincorporated land, leaving residents with only groundwater-district permitting and state legislation as levers.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></div><div class="cwa-pathway">§402 construction-stormwater permitting (TPDES CGP) would govern sediment to the Paluxy River during the build-out, and §404 would apply if tributary streams or wetlands in the watershed are filled; aquifer-recharge depletion itself is beyond the CWA.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Atlas-ProjectSail-Coweta-GA-2026">Atlas ProjectSail Coweta GA (2026)</a> · <a href="#cwa-Rowan-ProjectCinco-Medina-TX-2025">Rowan ProjectCinco Medina TX (2025)</a></div></div><div class="cwa-section-line">No CWA action — failed county moratorium votes (state preemption of county land-use power) and amended county development regulations.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.texastribune.org/2026/06/02/texas-data-centers-hood-county-local-control-rural-water-power/" target="_blank" rel="noopener">The 8 data centers that could transform one Texas county</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.texastribune.org/2026/02/10/texas-hood-county-rejects-data-center-development-pause-ai/" target="_blank" rel="noopener">A Texas county rejects moratorium on data center development</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.keranews.org/energy-environment/2026-02-24/hood-county-to-consider-another-data-center-moratorium-despite-potential-legal-concerns" target="_blank" rel="noopener">Hood County to consider another data center moratorium despite potential legal concerns</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="adjacent" data-casetype="water-supply" data-statutes="SDWA" data-yearend="2026"><div class="bill-card" id="cwa-Charlotte-NC-drought-datacenter-moratorium-2026"><div class="bill-card-head"><span class="bill-card-id">City of Charlotte, NC (moratorium); Digital Realty (400 MW campus) and PowerHouse Data Centers (300 MW University City facility) proceeding outside it <span class="cwa-year">(2026)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Municipal 150-day moratorium (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Drought conditions convert ordinary capacity planning into political flashpoints: a unanimous big-city moratorium passed within weeks of public hearings. Grandfathering means the largest water loads escape the new rules — concentrating future scrutiny (and potential discharge/pretreatment fights) on incumbent projects.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">With Charlotte under water-use restrictions during its worst drought in roughly 20 years, residents at a May 27, 2026 public hearing demanded a pause on data-center development, citing water and electricity demand. On June 8, 2026, Charlotte City Council unanimously approved a 150-day moratorium on new data centers (through November 5, 2026) while staff draft new regulations. The moratorium does not reach already-approved projects, including Digital Realty&#x27;s 400 MW campus near Charlotte Douglas Airport and PowerHouse&#x27;s 300 MW University City facility — which would be the largest data centers in North Carolina.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Moratorium in effect as of June 2026; new zoning/regulatory standards expected by November 2026, while the two grandfathered mega-projects continue and a state data-center bill advances in the NC legislature.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></div><div class="cwa-pathway">Cooling-tower blowdown from the grandfathered campuses to Charlotte Water&#x27;s POTW would fall under the §307 pretreatment program (40 CFR 403) if pollutant loads are significant — the Swift Beef / Yuengling fact pattern; the drought/moratorium dispute itself is outside the CWA.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Swift-Beef-Grand-Island-2011">Swift Beef Grand Island (2011)</a> · <a href="#cwa-ProjectBlue-Tucson-AMES-2026">ProjectBlue Tucson AMES (2026)</a></div></div><div class="cwa-section-line">No CWA action — municipal 150-day development moratorium adopted under NC zoning law amid drought water restrictions.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.wfae.org/politics/2026-06-08/charlotte-city-council-approves-150-day-data-center-moratorium" target="_blank" rel="noopener">Charlotte City Council approves 150-day data center moratorium</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.axios.com/local/charlotte/2026/06/09/charlotte-data-center-moratorium-150-days" target="_blank" rel="noopener">Charlotte enacts 150-day moratorium on data center construction</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.wfae.org/energy-environment/2026-05-27/charlotte-residents-demand-moratorium-on-data-centers-during-public-hearing" target="_blank" rel="noopener">Charlotte residents demand moratorium on data centers during public hearing</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="adjacent" data-casetype="cooling-water" data-statutes="CWA" data-yearend="2026"><div class="bill-card" id="cwa-HomerCity-IndianaCounty-PA-NPDES-2026"><div class="bill-card-head"><span class="bill-card-id">Homer City Redevelopment / Homer City Generation LP (4.4 GW gas plant powering on-site AI data center campus), Indiana County, PA <span class="cwa-year">(2025-2026)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Cooling water &amp; thermal (§316)</span><span class="cwa-status-pill" style="background:#b45309">CWA potential</span><span class="cwa-instrument">§402 NPDES draft permit (PAD320011) — cooling outfalls at DC power plant</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Behind-the-meter power plants built for data centers carry the classic steam-electric CWA exposure (cooling-water outfalls, thermal limits, §316) that the data center buildings themselves avoid — and NGOs are using each individual permit, including water permits, as a sequential chokepoint against the integrated campus.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">The shuttered Homer City coal plant is being converted into the country&#x27;s largest gas-fired data center campus (seven turbines, 4.4 GW, target 2027). PA DEP&#x27;s permitting docket shows an NPDES renewal application filed May 1, 2026, an amendment for Outfall 027 modification filed Feb 20, 2026, and a draft NPDES permit (PAD320011) publicly noticed May 12, 2026; a separate pending permit would impact several acres of wetlands and hundreds of feet of stream. In January 2026, Clean Air Council, PennFuture, and Sierra Club appealed the plant&#x27;s air plan approval to the Environmental Hearing Board, arguing DEP must review the entire project comprehensively, including its water use.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Draft NPDES permit out for comment as of May 2026; wetland/stream encroachment permit and roughly a dozen other approvals still pending; environmental groups&#x27; EHB appeal of the air permit is active and signals likely challenges to the water permits.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-316-cooling">CWA — Thermal discharge and cooling-water intake</a> · <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-pathway">The repowered plant&#x27;s cooling and process outfalls require a renewed/amended NPDES permit with thermal and effluent limits (§402/§316), and campus build-out needs §404/state Ch. 105 authorization for wetland and stream impacts; either permit can be appealed to the PA Environmental Hearing Board — the path opponents have already used on the air side.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Brayton-Point-Dominion-2003-2007">Brayton Point Dominion (2003-2007)</a> · <a href="#cwa-Greenidge-SenecaLake-NY-2025">Greenidge SenecaLake NY (2025)</a> · <a href="#cwa-TransGas-AdamsFork-WV-2025">TransGas AdamsFork WV (2025)</a></div></div><div class="cwa-section-line">§402 NPDES industrial/cooling-water discharge — PA DEP draft permit PAD320011 (plus pending Ch. 105 wetland/stream encroachment permit).</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.pa.gov/agencies/dep/about-dep/regional-office-locations/northwest-regional-office/northwest-community-information/homer-city-generation-redevelopment" target="_blank" rel="noopener">PA DEP — Homer City Generation Site Redevelopment permitting page</a> <span class="cwa-source-type">(agency)</span> · <a href="https://www.alleghenyfront.org/pennsylvania-homer-city-data-center-power-plant-permit-appeal/" target="_blank" rel="noopener">Pa. groups appeal permit for Homer City gas power plant meant to fuel data center (The Allegheny Front, Jan 2026)</a> <span class="cwa-source-type">(news)</span> · <a href="https://technical.ly/civics/homer-city-indiana-county-pennsylvania-data-center-permit-approval/" target="_blank" rel="noopener">PA OKs air permit for Homer City gas plant fueling data centers (Technical.ly)</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="adjacent" data-casetype="water-supply" data-statutes="SDWA" data-yearend="2026"><div class="bill-card" id="cwa-Meta-RichlandParish-LA-WaterSupply-2025"><div class="bill-card-head"><span class="bill-card-id">Meta Platforms (Hyperion data center), Richland Parish, LA <span class="cwa-year">(2024-2026)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">No CWA instrument — unmonitored state withdrawal authorization (23 MGD max)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The largest permitted water envelope of any US data center (23 MGD) sits in a state with effectively no groundwater-withdrawal regulator — a regulatory-gap pattern (like post-Sackett wetlands gaps) where the CWA&#x27;s discharge-focused architecture leaves consumptive use governed only by voluntary corporate replenishment pledges.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Meta&#x27;s $27B+, 2,250-acre Hyperion campus (announced Dec 2024, operational target 2028) is authorized under Louisiana records to use up to 23 million gallons per day (~8.4B gal/yr), though Meta says steady-state use will be 500-600M gal/yr (~1.5 MGD). LSU and Tulane water researchers publicized in 2025-2026 that no Louisiana regulatory body is tasked with monitoring Meta&#x27;s actual withdrawals or tracking aquifer condition over time. Meta has responded with voluntary watershed-restoration commitments (RES, Ducks Unlimited) pledging to &#x27;restore&#x27; 100% of consumption to the Boeuf, Tensas, and Lower Mississippi watersheds.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">No enforcement action or permit denial as of June 2026 — the dispute is over the absence of any binding water-use oversight; Sierra Club and academic researchers continue pressing for monitoring requirements while construction proceeds.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></div><div class="cwa-pathway">CWA hooks exist only at the margins: §404 permitting for wetland impacts on the 2,250-acre former-farmland site, future NPDES coverage if cooling blowdown or treated process water is discharged to surface waters, and a Maui-style functional-equivalent theory if wastewater reaches surface waters via groundwater. The consumptive withdrawals themselves are outside the CWA entirely.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019">Google Berkeley SC Middendorf aquifer (2019)</a> · <a href="#cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020">County of Maui v Hawaii Wildlife Fund (2020)</a> · <a href="#cwa-Amazon-Boardman-OR-nitrate-2026">Amazon Boardman OR nitrate (2026)</a></div></div><div class="cwa-section-line">No CWA action — state groundwater/surface-water withdrawal authorizations with no monitoring regime; Sparta-area aquifer stress concerns.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.nola.com/news/environment/meta-louisiana-data-center-water-ai/article_d27dea17-d571-453c-b5a5-0deb571ea272.html" target="_blank" rel="noopener">How much water will Meta&#x27;s Louisiana data center use? New details unveiled for first time (NOLA.com)</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.sierraclub.org/sierra/rural-louisiana-meta-s-new-data-center-promises-growth-what-cost" target="_blank" rel="noopener">In Rural Louisiana, Meta&#x27;s New Data Center Promises Growth—But at What Cost? (Sierra Club)</a> <span class="cwa-source-type">(ngo)</span></div></details></div></div><div class="cwa-case" data-category="adjacent" data-casetype="water-supply" data-statutes="SDWA" data-yearend="2026"><div class="bill-card" id="cwa-Bessemer-AL-Hyperscale-WaterSupply-2025"><div class="bill-card-head"><span class="bill-card-id">Unnamed hyperscale developer (~$14.5B campus) / City of Bessemer; Warrior River Water Authority, Jefferson County, AL <span class="cwa-year">(2025-2026)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">No CWA instrument yet — utility capacity dispute ahead of permitting</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Shows the now-standard pre-CWA pressure points — utility capacity letters and newly described endangered species — being used to contest a campus before any discharge exists, and flags the receiving creeks where construction-stormwater and WWTP NPDES exposure will concentrate once ground breaks.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">A proposed ~$14.5B hyperscale campus in Bessemer, AL would demand about 2 million gallons of water per day — roughly the usage of 6,700 households, two-thirds of the city&#x27;s population. In July 2025 the Warrior River Water Authority stated it cannot supply the requested 2 MGD without &#x27;significant upgrades to the existing water system.&#x27; Black Warrior Riverkeeper warned the project would be &#x27;a massive water user… and a massive wastewater user&#x27; affecting Little Blue, Five Mile, and Blue Creeks downstream, and in November 2025 the newly documented Birmingham darter fish was found just downstream of the site. The Bessemer City Council nonetheless approved the rezoning 5-2 on November 18-19, 2025.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Rezoning approved Nov 2025 over public objection; water-supply upgrades, wastewater arrangements, and any §404/NPDES construction permitting unresolved as of June 2026; Riverkeeper monitoring continues and the darter creates potential ESA leverage.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></div><div class="cwa-pathway">Construction of the multi-hundred-acre site draining to Little Blue/Five Mile/Blue Creeks will require Alabama&#x27;s NPDES construction general permit, any stream or wetland crossings will need §404/§401 authorization, and the wastewater load lands on a POTW whose NPDES permit becomes the operational compliance point; the Birmingham darter adds an ESA consultation overlay to any federal permit.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Charlotte-NC-drought-datacenter-moratorium-2026">Charlotte NC drought datacenter moratorium (2026)</a> · <a href="#cwa-QTS-Fayetteville-GA-2024">QTS Fayetteville GA (2024)</a></div></div><div class="cwa-section-line">No CWA action — water-supply capacity dispute, receiving-stream concerns (Little Blue, Five Mile, Blue Creeks → Black Warrior River), and ESA overlay (Birmingham darter).</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://insideclimatenews.org/news/12072025/bessemer-alabama-water-utility-data-center-upgrades/" target="_blank" rel="noopener">Water Utility Says It Can&#x27;t Meet Demand for Alabama Data Center Without &#x27;Significant Upgrades&#x27; (Inside Climate News)</a> <span class="cwa-source-type">(news)</span> · <a href="https://alabamareflector.com/2025/11/19/bessemer-officials-approve-data-center-construction-despite-environmental-concerns/" target="_blank" rel="noopener">Bessemer officials approve data center construction despite environmental concerns (Alabama Reflector)</a> <span class="cwa-source-type">(news)</span> · <a href="https://insideclimatenews.org/news/13112025/proposed-alabama-data-center-clashes-with-northern-beltline-birmingham-darter/" target="_blank" rel="noopener">A Proposed Alabama Data Center Faces New Hurdles: A &#x27;Road to Nowhere&#x27; and the Birmingham Darter (Inside Climate News)</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="adjacent" data-casetype="water-supply" data-statutes="NEPA BASIN" data-yearend="2026"><div class="bill-card" id="cwa-Constellation-CraneCleanEnergy-SRBC-NRC-PA-2026"><div class="bill-card-head"><span class="bill-card-id">Constellation Energy Generation, LLC — Christopher M. Crane Clean Energy Center (formerly Three Mile Island Unit 1), Londonderry Township, PA <span class="cwa-year">(2025-2026)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#242bb2">NEPA</span><span class="cwa-status-pill" style="background:#79204d">BASIN</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SRBC withdrawal docket + NRC EA/FONSI + DOE loan-guarantee EIS — nuclear restart to power Microsoft data centers</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The clearest current example of a data-center power deal running through three separate federal/interstate water-and-environmental gates at once — a basin commission&#x27;s withdrawal docket, an NRC license review, and a DOE financing EIS — none of which is a CWA action. For any hyperscaler underwriting new or restarted generation, each of these reviews is a public process with its own record, timeline, and conditions, and the basin commission&#x27;s drought-curtailment condition is a direct water-availability risk to the power (and therefore the data centers) it enables.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Not an enforcement action — a bundle of federal and interstate approvals for restarting a shuttered nuclear plant to power a 20-year electricity deal with Microsoft for its data centers. DOE&#x27;s Loan Programs Office issued a final EIS in August 2025 covering its decision to guarantee financing for the restart. Separately, Constellation sought NRC reauthorization of the plant&#x27;s operating license (and a name change to the Crane Clean Energy Center); NRC released a draft environmental assessment and finding of no significant impact for public comment in June 2026, having determined a full EIS was not required. On June 4, 2026 the Susquehanna River Basin Commission approved Constellation&#x27;s request to withdraw up to 73.2 million gallons per day from the Susquehanna River for the plant&#x27;s cooling and generation needs, conditioned on curtailing or halting withdrawals during drought/low-flow periods.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">SRBC&#x27;s withdrawal approval is final, with the drought-curtailment condition attached; commissioners found the volume (about 0.3% of the river&#x27;s average daily flow) would not cause significant adverse impact. NRC&#x27;s EA/FONSI was still in the public-comment stage as of July 2026 (comment period closed July 8, 2026); final NRC action on the license reauthorization is unconfirmed and should be re-verified before it is treated as decided. DOE&#x27;s EIS-0574 (a republication of NRC&#x27;s 2009 SEIS as a DOE document) is final for the loan-guarantee environmental review. The restart remains on track for a 2027 reopening.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-nepa-federal-financing-review">NEPA — Federal financing and licensing actions trigger their own NEPA review</a> · <a href="#reading-basin-drbc-srbc-withdrawal-authority">BASIN — DRBC and SRBC approve, condition, fine, or ban large withdrawals directly</a></div><div class="cwa-pathway">No CWA discharge action is involved — this is a withdrawal approval under the Susquehanna River Basin Compact plus two federal licensing/financing NEPA reviews. The closest CWA-side analog is the §316 cooling-water-intake reading, which would apply if the plant separately needs its own NPDES thermal permit.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a> · <a href="#cwa-HomerCity-IndianaCounty-PA-NPDES-2026">HomerCity IndianaCounty PA NPDES (2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — NEPA review of an NRC license reauthorization and a DOE loan guarantee; water withdrawal approved under the Susquehanna River Basin Compact</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="http://paenvironmentdaily.blogspot.com/2026/06/susquehanna-river-basin-commission.html" target="_blank" rel="noopener">PA Environment Digest Blog: Susquehanna River Basin Commission Approves Constellation Energy Water Withdrawal Requests For Three Mile Island Nuclear Data Center Power Plant Restart</a> <span class="cwa-source-type">(news)</span> · <a href="https://local21news.com/news/local/three-mile-island-approved-to-use-732m-gallons-of-water-daily-from-susquehanna-river-crane-clean-energy-center-nuclear-reactor-data-center-pennsylvania-pa" target="_blank" rel="noopener">Three Mile Island approved to use 73.2M gallons of water daily from Susquehanna River — Local21News</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.witf.org/2026/07/28/three-mile-island-reactor-restart-progresses-through-environmental-review-public-comments/" target="_blank" rel="noopener">Three Mile Island reactor restart progresses through environmental review, public comments — WITF</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.energy.gov/nepa/articles/doeeis-0574-final-environmental-impact-statement-august-2025" target="_blank" rel="noopener">DOE/EIS-0574: Final Environmental Impact Statement (August 2025) — Department of Energy</a> <span class="cwa-source-type">(government)</span></div></details></div></div><div class="cwa-case" data-category="adjacent" data-casetype="water-supply" data-statutes="SDWA" data-yearend="2025"><div class="bill-card" id="cwa-MilwaukeeRiverkeeper-RacineWI-water-records-suit-2025"><div class="bill-card-head"><span class="bill-card-id">City of Racine, WI (records custodian for Microsoft Mount Pleasant data center water-supply data) <span class="cwa-year">(2025)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">State public-records suit — records released (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The dispute concerns public access to site-level water-use records and the scope of trade-secret protections. Disclosure obligations depend on the applicable public-records law and the records at issue; a request for disclosure does not itself establish an environmental violation.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">In February 2025 Milwaukee Riverkeeper requested the City of Racine&#x27;s records on projected Lake Michigan water deliveries to Microsoft&#x27;s $3.3B Mount Pleasant data center (on the former Foxconn site). After ~210 days without a response, Midwest Environmental Advocates filed suit on September 15, 2025 in Racine County Circuit Court to compel disclosure. Two days after filing, the city released the figures — Microsoft had asked that the data be treated as trade secrets, then waived the request — showing roughly 2.8 million gallons for Area 3B and up to ~8.4 million gallons if expanded.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Records released September 17, 2025, mooting the core demand; the episode became a leading exhibit in Wisconsin&#x27;s data-center transparency debate (and contrasts with Microsoft&#x27;s later Caledonia site withdrawal in November 2025 after community pushback).</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></div><div class="cwa-pathway">None plausible for the records dispute itself. Operationally, cooling blowdown returned to the Racine wastewater utility would sit under the POTW&#x27;s §307 pretreatment program, and Great Lakes withdrawals are governed by the Great Lakes Compact rather than the CWA. The closest CWA-side analog is the Virginia FOIA fight over Google&#x27;s Project Raspberry water projections.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Google-ProjectRaspberry-VA-2026">Google ProjectRaspberry VA (2026)</a> · <a href="#cwa-QTS-Fayette-GA-unbilled-water-2026">QTS Fayette GA unbilled water (2026)</a></div></div><div class="cwa-section-line">No CWA action — Wisconsin Public Records Law enforcement suit (Racine County Circuit Court), filed by Midwest Environmental Advocates for Milwaukee Riverkeeper.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://midwestadvocates.org/mea-takes-legal-action-to-compel-city-of-racine-to-disclose-data-centers-projected-water-use/" target="_blank" rel="noopener">MEA Takes Legal Action to Compel City of Racine to Disclose Data Center&#x27;s Projected Water Use</a> <span class="cwa-source-type">(ngo)</span> · <a href="https://www.wpr.org/news/microsoft-data-centers-lawsuit-force-release-projected-water-use" target="_blank" rel="noopener">Lawsuit seeks to force release of projected water use by Microsoft data centers</a> <span class="cwa-source-type">(news)</span> · <a href="https://wisconsinexaminer.com/briefs/racine-releases-records-showing-microsoft-data-center-would-use-8-million-gallons-of-water-per-year/" target="_blank" rel="noopener">Racine releases records showing Microsoft data center would use 8 million gallons of water per year</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="adjacent" data-casetype="water-supply" data-statutes="SDWA" data-yearend="2025"><div class="bill-card" id="cwa-Microsoft-CaledoniaWI-rezoning-withdrawal-2025"><div class="bill-card-head"><span class="bill-card-id">Microsoft; Village of Caledonia, WI (Racine County) <span class="cwa-year">(2025)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Contested rezoning withdrawn (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">A hyperscaler abandoned a sited project purely on local sentiment — no permit denial, no litigation — showing water-and-transparency concerns now carry veto-like force at the rezoning stage in the Great Lakes region. Withdrawal-and-relocate also just moves the same water questions to the next county.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Microsoft sought to rezone 244 acres of farmland in Caledonia, WI for a data center near Lake Michigan. At a September 2025 Plan Commission meeting, roughly 40 residents spoke against the project over more than two hours, raising water and Lake Michigan impacts alongside noise, air quality, utility-bill, and jobs concerns — pushback amplified by the contemporaneous Racine records fight over the nearby Mount Pleasant campus&#x27;s undisclosed water use. In November 2025, Microsoft announced it would not proceed at the Caledonia site, citing community feedback, and would seek an alternative location (reportedly in Ozaukee County).</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Project withdrawn as of November 2025; Microsoft is scouting alternate Wisconsin sites, and neighboring Port Washington faces parallel opposition to a separate data-center campus.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></div><div class="cwa-pathway">None plausible for the rezoning fight itself. Had construction proceeded, §402 construction-stormwater permitting near Lake Michigan tributaries and §307 POTW pretreatment for blowdown would be the operative CWA touchpoints.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Atlas-ProjectSail-Coweta-GA-2026">Atlas ProjectSail Coweta GA (2026)</a> · <a href="#cwa-MilwaukeeRiverkeeper-RacineWI-water-records-suit-2025">MilwaukeeRiverkeeper RacineWI water records suit (2025)</a></div></div><div class="cwa-section-line">No CWA action — contested local rezoning (244 acres agricultural to industrial) abandoned after public opposition.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.wpr.org/news/microsoft-caledonia-data-center-site-ozaukee-county" target="_blank" rel="noopener">Microsoft scraps plans for Caledonia data center site, working to find an alternate location</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.cnbc.com/2025/11/25/microsoft-ai-data-center-rejection-vs-support.html" target="_blank" rel="noopener">Microsoft data center rejected in Wisconsin village, AI boom hits snag</a> <span class="cwa-source-type">(news)</span> · <a href="https://spectrumnews1.com/wi/milwaukee/news/2025/09/29/caledonia--data-center--microsoft" target="_blank" rel="noopener">Caledonia residents push back against rezoning for proposed data center</a> <span class="cwa-source-type">(news)</span></div></details></div></div></details><details class="card-group" data-group="industrial" data-collapsed="1" open><summary><span>Industrial Water</span> <span class="cg-count">43 entries</span></summary><div class="cwa-case" data-category="industrial" data-casetype="spills-contamination" data-statutes="TSCA" data-yearend="2027"><div class="bill-card" id="cwa-TSCA-PFAS-Reporting-Rule-2023"><div class="bill-card-head"><span class="bill-card-id">EPA TSCA Section 8(a)(7) rule — one-time PFAS manufacture/import reporting, 40 C.F.R. Part 705 (88 FR 70516) <span class="cwa-year">(2023-2027)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#7c3aed">TSCA</span><span class="cwa-type-pill">Spills, PFAS &amp; contamination</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">TSCA §8(a)(7) rulemaking — PFAS reporting by Jan 2027 (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The coming PFAS map for water advocates: imported electrical equipment, some immersion-cooling fluids, and legacy AFFF fire-suppression stocks can pull data-center vendors into reporting, and the public dataset gives communities a way to trace PFAS found near a campus back to a supply chain just as NPDES PFAS limits tighten.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Not an enforcement action: the October 2023 final rule requires anyone who manufactured or imported PFAS — including PFAS contained in imported articles — in any year from 2011 through 2022 to file a one-time retrospective report of chemical identity, uses, volumes, byproducts, exposure information, and disposal, with essentially no article, R&amp;D, impurity, or small-manufacturer exemptions.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Submission deadlines have slipped repeatedly (most recently an April 2026 rule pushing the start of the reporting window to no later than January 31, 2027, with an amendment rulemaking pending), but once filed the dataset will map who put which PFAS where across the U.S. economy.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-tsca-8a7-pfas-reporting">TSCA — One-time PFAS manufacture/import reporting</a></div><div class="cwa-pathway">Feeds the CWA directly: the reported data becomes the evidentiary basis for PFAS effluent limits in NPDES permits and pretreatment local limits at POTWs receiving data-center blowdown (the Chemours consent agreement shows the endpoint).<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Chemours-Washington-Works-PFAS-2023">Chemours Washington Works PFAS (2023)</a></div></div><div class="cwa-section-line">TSCA Section 8(a)(7) (15 U.S.C. 2607(a)(7)) — reporting and recordkeeping for perfluoroalkyl and polyfluoroalkyl substances</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/assessing-and-managing-chemicals-under-tsca/tsca-section-8a7-reporting-and-recordkeeping" target="_blank" rel="noopener">EPA: TSCA Section 8(a)(7) Reporting and Recordkeeping for PFAS</a> <span class="cwa-source-type">(government)</span> · <a href="https://www.federalregister.gov/documents/2026/04/13/2026-07062/modification-to-the-start-of-the-submission-period-for-perfluoroalkyl-and-polyfluoroalkyl-substances" target="_blank" rel="noopener">Federal Register (Apr 13, 2026): Modification to the Start of the Submission Period for PFAS Reporting</a> <span class="cwa-source-type">(government)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="industrial-discharge" data-statutes="CWA" data-yearend="2026"><div class="bill-card" id="cwa-Pacific-Seafood-OR-2026"><div class="bill-card-head"><span class="bill-card-id">Pacific Seafood (Charleston, Warrenton, and Brookings, Oregon processing plants) <span class="cwa-year">(2017-2026)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Industrial discharge (§402)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 NPDES — OR DEQ penalties w/ economic benefit</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Establishes Oregon DEQ&#x27;s willingness to capture economic-benefit components in industrial NPDES penalties — a methodology that scales penalties to the cost of delayed compliance. Highly relevant to The Dalles Google and Hillsboro Intel/data-center context: any operator that defers required water-quality infrastructure to save capex faces commensurately large &#x27;avoided cost&#x27; penalty exposure, not just nominal per-day fines.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Across three Oregon coastal processing facilities, Pacific Seafood discharged fish parts, oil, grease, ammonia, E. coli, and chlorine into the Pacific Ocean (Charleston/Coos Bay), the Columbia River (Warrenton, via BioOregon Protein subsidiary), and the Chetco River (Brookings). The Charleston facility missed an April 2023 NPDES-mandated deadline to install a wastewater treatment system and continued discharging fish processing waste; the Warrenton facility exceeded chlorine permit limits and failed to submit monitoring reports; Brookings exceeded E. coli, ammonia, and chlorine limits.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">On April 23, 2026, Oregon DEQ levied a combined $3.2 million civil penalty across the three facilities — $2.9 million against Charleston (of which $2.4 million reflects estimated economic benefit gained by not installing the treatment system), $104,800 against Warrenton, and $114,000 against Brookings. Second-largest civil penalty in Oregon DEQ history.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 402 NPDES via Oregon DEQ-administered NPDES program</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.opb.org/article/2026/04/23/oregon-deq-pacific-seafood-3-million-fine-water-pollution/" target="_blank" rel="noopener">Oregon DEQ fines Pacific Seafood $3.2 million for water pollution violations</a> <span class="cwa-source-type">(news)</span> · <a href="https://oregoncapitalchronicle.com/2026/04/27/oregon-deq-pacific-seafood-3-2-million-for-water-pollution-violations/" target="_blank" rel="noopener">Oregon DEQ fines Pacific Seafood $3.2 million for water pollution violations</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.kptv.com/2026/04/27/pacific-seafood-says-oregon-deq-out-control-after-company-hit-with-32-million-fines/" target="_blank" rel="noopener">Pacific Seafood says Oregon DEQ &#x27;out of control&#x27; after company hit with $3.2 million in fines</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="potw-sewer" data-statutes="CWA" data-yearend="2026"><div class="bill-card" id="cwa-Atlanta-RMClayton-CRK-2024-2026"><div class="bill-card-head"><span class="bill-card-id">City of Atlanta, Georgia — R.M. Clayton Water Reclamation Center (Georgia&#x27;s largest POTW, ~100 MGD design capacity) <span class="cwa-year">(2024-2026)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Treatment plants &amp; sewers (POTW)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§505 citizen suit — numeric effluent violations</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Demonstrates that Section 505 citizen-suit liability for POTW operators continues at full force even after City of San Francisco v. EPA (March 2025) curtailed end-result NPDES limits — because the violations here were direct numeric effluent-limit exceedances, not narrative or downstream-condition limits. For data-center operators discharging cooling/process water indirectly through a POTW, this is the worst-case enforcement scenario: the receiving POTW gets sued, its capital costs rise, and pretreatment requirements on industrial users tighten.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">In March 2024, Chattahoochee Riverkeeper (CRK) detected E. coli levels averaging 340 times the EPA-recommended safe-recreation threshold at the R.M. Clayton outfall. CRK documented at least 79 NPDES permit limit violations at R.M. Clayton between July 2023 and July 2024. CRK and the Southern Environmental Law Center filed a CWA citizen suit in September 2024 — Chattahoochee Riverkeeper, Inc. v. City of Atlanta, Georgia, Civil Action No. 1:24-cv-03989-SDG, N.D. Ga.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">On February 4, 2026, CRK and the City of Atlanta executed a consent decree. Atlanta committed to a 60-month capital-improvement program at R.M. Clayton estimated at $55 million. For three years following entry, Atlanta must copy CRK on every spill notice or violation report sent to state regulators. CRK monitoring detected no further E. coli exceedances at the outfall after September 2024.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a> · <a href="#reading-cwa-505-citizen-suit">CWA — Citizen suits</a></div><div class="cwa-section-line">CWA Section 505 citizen suit; alleged violations of Section 301 (effluent limit exceedances) and Section 402 NPDES permit conditions (E. coli, suspended solids, ammonia)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.selc.org/press-release/chattahoochee-riverkeeper-selc-file-suit-against-city-of-atlanta-for-violating-clean-water-act/" target="_blank" rel="noopener">Chattahoochee Riverkeeper, SELC file suit against city of Atlanta for violating Clean Water Act — SELC</a> <span class="cwa-source-type">(press release)</span> · <a href="https://www.selc.org/wp-content/uploads/2024/09/2024.09.05_RM-Clayton-Complaint.pdf" target="_blank" rel="noopener">Complaint: CRK v. City of Atlanta, N.D. Ga. (Sep. 5, 2024)</a> <span class="cwa-source-type">(court filing)</span> · <a href="https://chattahoochee.org/blog/atlanta-and-chattahoochee-riverkeeper-settle-lawsuit-over-wastewater-pollution/" target="_blank" rel="noopener">Atlanta and Chattahoochee Riverkeeper settle lawsuit over wastewater pollution — Chattahoochee Riverkeeper</a> <span class="cwa-source-type">(advocacy organization)</span> · <a href="https://chattahoochee.org/wp-content/uploads/2026/02/ATL-CRK-2026-Consent-Decree.pdf" target="_blank" rel="noopener">2026 Consent Decree, CRK v. City of Atlanta (PDF)</a> <span class="cwa-source-type">(court filing)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="potw-sewer" data-statutes="CWA" data-yearend="2026"><div class="bill-card" id="cwa-FortSmith-AR-sewer-CD-mod-2026"><div class="bill-card-head"><span class="bill-card-id">City of Fort Smith, Arkansas — United States and State of Arkansas v. City of Fort Smith, No. 2:14-cv-02266-PKH (W.D. Ark.). <span class="cwa-year">(2015-2026)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Treatment plants &amp; sewers (POTW)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§301(a) SSO consent decree — 2026 modification</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Shows how a receiving municipal sewer system bears decades-long, federal-court-supervised CWA liability for overflows — exactly the public sewer infrastructure that data-center cooling and process water is discharged into, making the host POTW&#x27;s NPDES/SSO exposure the operator&#x27;s indirect exposure.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">The United States and Arkansas sued Fort Smith on January 2, 2015 over illegal SSO discharges in violation of CWA §301(a); the resulting consent decree required a multi-decade, multi-hundred-million-dollar rehabilitation of the sewer system. On May 19, 2026 DOJ lodged a proposed modification (Federal Register notice 2026-10252, published May 22, 2026) extending the decree term by 11.5 years to a total of 23.5 years (to 2038) and revising interim milestones, while requiring the city to ensure adequate funding for the work.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Long-running federal-state sewer consent decree, actively being modified in 2026 with a 30-day public-comment period; the rehabilitation obligation and funding requirements remain in force.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">CWA Section 301(a) prohibition on unpermitted discharges plus NPDES operation-and-maintenance failures — chronic sanitary sewer overflows (SSOs) of untreated sewage from the city&#x27;s collection system.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.federalregister.gov/documents/2026/05/22/2026-10252/notice-of-lodging-of-proposed-modification-to-consent-decree-under-the-clean-water-act" target="_blank" rel="noopener">Notice of Lodging of Proposed Modification to Consent Decree Under the Clean Water Act</a> <span class="cwa-source-type">(Federal Register notice)</span> · <a href="https://www.epa.gov/enforcement/city-fort-smith-arkansas-settlement" target="_blank" rel="noopener">City of Fort Smith, Arkansas Settlement</a> <span class="cwa-source-type">(EPA case page)</span> · <a href="https://talkbusiness.net/2026/02/fort-smith-board-encouraged-to-approve-modified-federal-consent-decree/" target="_blank" rel="noopener">Fort Smith board encouraged to approve modified federal consent decree</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="spills-contamination" data-statutes="CWA TSCA RCRA" data-yearend="2026"><div class="bill-card" id="cwa-Chemours-MultiState-PFAS-TSCA-CWA-RCRA-2026"><div class="bill-card-head"><span class="bill-card-id">The Chemours Company (Chambers Works, Parlin NJ; Fayetteville Works, NC; Washington Works, WV) <span class="cwa-year">(2026)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#7c3aed">TSCA</span><span class="cwa-status-pill" style="background:#b45309">RCRA</span><span class="cwa-type-pill">Spills, PFAS &amp; contamination</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">TSCA §5(e)/PMN violations + CWA NPDES + RCRA — joint consent decree, $450M total</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Shows a chemical manufacturer facing simultaneous CWA, TSCA, and RCRA liability for the same PFAS releases — the same fluorochemical/PFAS-in-cooling-and-industrial-fluid supply chain data centers increasingly draw on — and the TSCA reporting-failure theory (undisclosed manufacturing data, evading enclosed-process rules) is directly transferable to any data-center-adjacent chemical supplier.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">EPA, DOJ, and West Virginia allege Chemours released PFAS (including GenX/HFPO-DA) into the Cape Fear River (NC), Delaware River (NJ), and Ohio River (WV) in violation of NPDES permits, and separately violated TSCA by omitting required information from a premanufacture notice, violating TSCA §5(e) order recordkeeping provisions, and unlawfully manufacturing/processing PFAS outside an enclosed process — proposed consent decree filed June 24, 2026 in the U.S. District Court for the Southern District of West Virginia, subject to a 30-day public comment period.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Proposed consent decree: $22.5M civil penalty (paid over three annual installments, 2026-2028), over $337M in injunctive relief (~$280M for alternative drinking water, ~$60M for WV facility compliance), and a 15-year, $90M government-supervised PFAS mitigation program requiring 99% GenX release-control efficiency at each facility; pending court approval.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-tsca-8e-substantial-risk">TSCA — Substantial-risk information reporting</a> · <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a> · <a href="#reading-rcra-7002-7003-endangerment">RCRA — Imminent-and-substantial-endangerment actions (solid waste → groundwater)</a></div><div class="cwa-section-line">TSCA §5(e) consent-order recordkeeping / premanufacture-notice requirements, plus CWA §402/§301 NPDES and RCRA claims in the same consent decree</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/newsreleases/epa-obtains-over-450-million-penalties-and-relief-agreement-chemours-settle-claims" target="_blank" rel="noopener">EPA Obtains Over $450 Million In Penalties and Relief in Agreement with Chemours to Settle Claims Over PFAS Pollution in Three States</a> <span class="cwa-source-type">(agency press release)</span> · <a href="https://www.justice.gov/opa/pr/chemours-agrees-450m-landmark-settlement-agreement-releases-pfas-forever-chemicals-west" target="_blank" rel="noopener">Chemours Agrees to $450M Landmark Settlement Agreement for Releases of PFAS ‘Forever Chemicals’ in West Virginia, North Carolina, and New Jersey</a> <span class="cwa-source-type">(DOJ press release)</span> · <a href="https://www.cbsnews.com/news/chemours-forever-chemicals-pfas-450-million/" target="_blank" rel="noopener">Chemours to pay $450 million in first federal settlement over PFAS &#x27;forever chemicals&#x27;</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="industrial-discharge" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-Hanover-Foods-2025"><div class="bill-card-head"><span class="bill-card-id">Hanover Foods Corporation (industrial food processor, Hanover/York County, PA wastewater treatment facility) <span class="cwa-year">(2025)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Industrial discharge (§402)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 NPDES — &gt;$1M penalty, chronic exceedances</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Demonstrates that 600 individual permit exceedances — even small, chronic numerical ones — generate &gt;$1M federal penalties when they accumulate over a decade. Data centers with on-site cooling-blowdown discharge permits (or pretreatment permits to a POTW) face the same death-by-a-thousand-cuts risk if conductivity, biocide, or nutrient limits drift over time.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">From 2016 through 2025, Hanover Foods exceeded its state-issued NPDES permit limits on more than 600 occasions at its on-site industrial wastewater treatment facility, with violations including total suspended solids, ammonia nitrogen, phosphorus, and temperature. Treated industrial wastewater discharges to Oil Creek, which flows to the Susquehanna River and the Chesapeake Bay.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Proposed consent decree lodged November 18, 2025: $1.15 million civil penalty (split $575,000 to DOJ / $575,000 to PADEP). Required injunctive measures include installation of a permanent boiler to maintain treatment temperature, a spare-parts program to reduce equipment downtime, additional monitoring and tracking, expanded operations and maintenance program, and root-cause investigations after each violation.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 402 NPDES (industrial wastewater effluent limit exceedances)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/newsreleases/hanover-foods-agrees-pay-115m-penalty-and-implement-actions-address-clean-water-act" target="_blank" rel="noopener">Hanover Foods Agrees to Pay $1.15M Penalty and Implement Actions to Address Clean Water Act Violations at Wastewater Treatment Facility</a> <span class="cwa-source-type">(EPA press release)</span> · <a href="https://www.justice.gov/opa/pr/hanover-foods-agrees-pay-115m-penalty-and-implement-actions-address-clean-water-act" target="_blank" rel="noopener">Hanover Foods Agrees to Pay $1.15M Penalty and Implement Actions to Address Clean Water Act Violations at Wastewater Treatment Facility</a> <span class="cwa-source-type">(DOJ press release)</span> · <a href="https://www.epa.gov/enforcement/hanover-foods-corporation-cwa-settlement-summary" target="_blank" rel="noopener">Hanover Foods Corporation CWA Settlement Summary</a> <span class="cwa-source-type">(EPA enforcement page)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="potw-sewer" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-Jersey-City-MUA-2025"><div class="bill-card-head"><span class="bill-card-id">Jersey City Municipal Utilities Authority (JCMUA), Jersey City, NJ (combined sewer system serving the city) <span class="cwa-year">(2025)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Treatment plants &amp; sewers (POTW)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§301/§402 CSO consent decree</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Sewer system consent decrees are critical context for data centers because nearly all data center cooling blowdown and process discharges go to municipal POTWs — and POTWs under federal consent decrees have strong incentives (and legal obligation) to tighten industrial pretreatment enforcement on any new high-volume industrial user.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">JCMUA failed to properly operate and maintain its combined sewer system, causing repeated combined sewer overflows (CSOs) discharging untreated sewage and stormwater pollutants into the Hackensack River, Hudson River, Newark Bay, and Penhorn Creek without permit authorization. The 2025 consent decree modification was based on continued violations following a 2011 consent decree.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Modified consent decree (announced 2025, modifying the 2011 decree): $375,000 civil penalty, with JCMUA committing more than $52 million in immediate infrastructure repairs and upgrades and approximately $1.099 billion in total work over 10 years. Improvements will reduce CSO discharges by 370 million gallons per year and prevent over 1 million pounds of pollutants annually. Includes replacement of over 12,000 lead drinking-water service lines as a supplemental project.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 402 NPDES (combined sewer overflows in violation of permit conditions); Section 301 (unpermitted discharges)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/newsreleases/jersey-city-municipal-utilities-authority-make-significant-improvements-jersey-citys-0" target="_blank" rel="noopener">Jersey City Municipal Utilities Authority to Make Significant Improvements to Jersey City&#x27;s Municipal Sewer and Drinking Water Systems</a> <span class="cwa-source-type">(EPA press release)</span> · <a href="https://www.epa.gov/enforcement/jersey-city-municipal-utilities-authority-jcmua-settlement" target="_blank" rel="noopener">Jersey City Municipal Utilities Authority Settlement</a> <span class="cwa-source-type">(EPA enforcement page)</span> · <a href="https://www.justice.gov/opa/pr/jersey-city-municipal-utilities-authority-make-significant-improvements-jersey-city-s" target="_blank" rel="noopener">Jersey City Municipal Utilities Authority to Make Significant Improvements to Jersey City&#x27;s Municipal Sewer and Drinking Water Systems</a> <span class="cwa-source-type">(DOJ press release)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="pretreatment" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-Agri-Star-Postville-IA-2024-2025"><div class="bill-card-head"><span class="bill-card-id">Agri Star Meat and Poultry, Postville, Iowa <span class="cwa-year">(2023-2025)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Sewer pretreatment (§307)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 NPDES + pretreatment — state enforcement</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Captures how Iowa DNR + Iowa AG handle large industrial users that overload small-town POTWs — including the indirect harm of forcing a municipal WWTP offline. Directly relevant to the West Des Moines / Altoona Microsoft data center cluster: pretreatment-violation enforcement against a single large industrial customer of a city WWTP sets the template for how Iowa would respond if a data center&#x27;s chemical-treatment effluent disrupted a host municipality&#x27;s treatment plant.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Agri Star kosher meatpacking facility exceeded its NPDES permit limits approximately 60 times across multiple years, including a September 2024 discharge of 1,149 lb/day of ammonia-nitrogen (vs. 97 lb/day limit, ~12x over) and 19,165 lb/day total suspended solids (vs. 293 lb/day daily maximum, ~65x over). In March 2024 the facility discharged over 250,000 gallons of untreated food-processing waste into Postville&#x27;s municipal wastewater system, shutting down the city&#x27;s WWTP for two days. Persistent violations of chloride limits, monitoring and reporting requirements; downstream impacts to Hecker Creek and the Yellow River (longest cold-water trout stream in Iowa).</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Settlement reached July 30, 2025 by Iowa Attorney General Brenna Bird on behalf of Iowa DNR: $50,000 penalty plus consent decree requiring Agri Star to come into full NPDES compliance by Dec. 31, 2026. Settlement criticized by environmental groups as a &#x27;sweetheart deal&#x27; relative to the scale of violations and as having short-circuited a separate citizen suit filed by Driftless Water Defenders.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-307-pretreatment">CWA — Pretreatment — industrial users of sewers</a></div><div class="cwa-section-line">Section 402 NPDES via Iowa DNR-administered NPDES program; pretreatment to Postville WWTP</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://iowacapitaldispatch.com/2025/07/30/iowa-attorney-general-settles-dnr-cases-for-agri-star-and-nishnabotna-river-pollution/" target="_blank" rel="noopener">Iowa Attorney General settles DNR cases for Agri Star and Nishnabotna River pollution</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.radioiowa.com/2025/07/31/postville-beef-and-poultry-plant-pays-50-000-penalty-for-wastewater-issues/" target="_blank" rel="noopener">Postville beef and poultry plant pays $50,000 penalty for wastewater issues</a> <span class="cwa-source-type">(news)</span> · <a href="https://cbs2iowa.com/news/local/iowa-meatpacking-plant-agri-star-postville-repeated-unchecked-pollution-dnr" target="_blank" rel="noopener">Iowa meatpacking plant faces legal threat over repeated, unchecked pollution</a> <span class="cwa-source-type">(news)</span> · <a href="https://iowacapitaldispatch.com/2025/02/26/agri-stars-postville-plant-sued-for-water-quality-violations/" target="_blank" rel="noopener">Agri Star&#x27;s Postville plant sued for water-quality violations</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="potw-sewer" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-Youngstown-OH-CSO-2025"><div class="bill-card-head"><span class="bill-card-id">City of Youngstown, Ohio (combined sewer system serving an older industrial city in EPA Region 5) <span class="cwa-year">(2002-2025)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Treatment plants &amp; sewers (POTW)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§301/§402 CSO consent decree (modified)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Older Midwestern combined-sewer cities cannot meet original CSO long-term control schedules without modification — and Section 301 liability continues to attach during the renegotiation. For data centers locating in older industrial cities (e.g., Youngstown, Hartford, Columbus&#x27; equivalents), the POTW operator is already under federal supervision, which means new industrial users face accelerated pretreatment scrutiny and likely capital surcharges.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">The original 2002 federal consent decree resolved CWA violations tied to ongoing releases of raw sewage and stormwater from Youngstown&#x27;s combined sewer system into the Mahoning River. Despite a 2015 Long-Term Control Plan, the city was unable to fund the planned &#x27;Wet Weather Facility Project&#x27; at the originally negotiated cost (estimated to balloon to ~$240 million). On June 6, 2025, DOJ lodged a proposed Consent Decree Amendment with the U.S. District Court for the Northern District of Ohio; Judge Christopher Boyko signed the order. The amendment replaces the Wet Weather Facility Project with a CSO 6057 Control Measure Project — a proposed 80 MGD high-rate treatment facility using cloth-disk filter media — and a West-Division Interceptor Sewer Replacement.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Court-approved $43 million revised compliance plan (downsized from $240M). Modified schedule for completion of CSO 6057 Control Measure Project. Case remains under federal court supervision.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">CWA Section 301 (unauthorized discharges), Section 402 NPDES permit; Long-Term Control Plan obligations under EPA&#x27;s CSO Control Policy</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/enforcement/consent-decree-city-youngstown-ohio-sewer-overflows-settlement" target="_blank" rel="noopener">Consent Decree: City of Youngstown, Ohio, Sewer Overflows Settlement — US EPA</a> <span class="cwa-source-type">(EPA enforcement page)</span> · <a href="https://www.federalregister.gov/documents/2025/06/12/2025-10680/notice-of-lodging-of-proposed-consent-decree-amendment-under-the-clean-water-act" target="_blank" rel="noopener">Federal Register: Notice of Lodging of Proposed Consent Decree Amendment Under the Clean Water Act (Youngstown)</a> <span class="cwa-source-type">(Federal Register)</span> · <a href="https://www.wfmj.com/story/53153178/court-approves-revised-dollar43m-youngstown-sewage-cleanup-plan" target="_blank" rel="noopener">Court approves revised $43M Youngstown sewage cleanup plan — WFMJ</a> <span class="cwa-source-type">(news)</span> · <a href="https://waterdaily.com/youngstown-consent-decree-deal-us-epa/" target="_blank" rel="noopener">Youngstown wastewater deal kicks infrastructure upgrade down the road — Water Daily</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="potw-sewer" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-MDC-Hartford-CT-CSO-2025"><div class="bill-card-head"><span class="bill-card-id">Metropolitan District Commission of Hartford, Connecticut (regional wastewater utility operating Hartford Water Pollution Control Facility and combined sewer system) <span class="cwa-year">(2006-2025)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Treatment plants &amp; sewers (POTW)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§301/§402 SSO consent decree (modified)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Reinforces a now-well-established federal-court pattern in older Northeastern cities: CSO consent decrees stretch &gt;25 years and require multi-billion-dollar capital outlays. Any large new industrial user (including data centers) discharging to such a system adds cost pressure on an already-strained system, making POTW pretreatment programs tighter.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">The original 2006 federal consent decree, U.S. v. Metropolitan District (D. Conn.), required MDC to eliminate all SSO outfalls by date certain and implement inflow/infiltration controls under &#x27;The Clean Water Project&#x27; — a &gt;$2 billion infrastructure program. MDC had closed five of eight SSO outfalls but the remaining three (discharging to the South Branch Park River and the Connecticut River) required additional storage tunnel construction. On January 16, 2025, DOJ lodged a proposed First Material Modification to the 2006 Consent Decree with the U.S. District Court for the District of Connecticut.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">First material modification (lodged January 16, 2025) extends compliance milestones for the South Hartford storage tunnel project. The Clean Water Project as a whole remains a multi-billion-dollar federally supervised obligation.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">CWA Section 301 (discharge of pollutants), Section 402 NPDES; sanitary sewer overflow (SSO) outfall elimination requirements</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.federalregister.gov/documents/2025/01/23/2025-01559/notice-of-lodging-of-proposed-first-amended-consent-decree-under-the-clean-water-act" target="_blank" rel="noopener">Federal Register: Notice of Lodging of Proposed First Amended Consent Decree Under the Clean Water Act (MDC Hartford)</a> <span class="cwa-source-type">(Federal Register)</span> · <a href="https://www.epa.gov/ct/epa-efforts-north-hartford-address-sewer-backups" target="_blank" rel="noopener">EPA Efforts in North Hartford to Address Sewer Backups</a> <span class="cwa-source-type">(EPA)</span> · <a href="https://www.savethesound.org/our-toolbox/legal-docket/greater-hartford-mdc-sewage-overflows/" target="_blank" rel="noopener">Greater Hartford (MDC) Sewage Overflows — Save the Sound</a> <span class="cwa-source-type">(advocacy organization)</span> · <a href="https://themdc.org/wastewater-treatment/the-clean-water-project/" target="_blank" rel="noopener">The Clean Water Project — The MDC</a> <span class="cwa-source-type">(utility website)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="industrial-discharge" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-Wynja-Feedlot-IA-CAFO-2025"><div class="bill-card-head"><span class="bill-card-id">Wynja Feedlot, Inc. (1,998-head beef CAFO, Orange City, Sioux County, northwest Iowa) <span class="cwa-year">(2021-2025)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Industrial discharge (§402)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§301(a) unpermitted CAFO discharge — penalty</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Demonstrates that operating any industrial facility without an NPDES permit when discharges occur is independently actionable under Section 301(a), regardless of pollutant concentrations — a small-penalty but precedent-establishing CAFO case. The parallel for data centers: cooling tower blowdown to surface water or land application without an active NPDES permit (or coverage under a general permit like Ohio&#x27;s draft OHD000001) is the same per-day violation.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">In March 2021, EPA inspectors observed process wastewater from Wynja&#x27;s beef CAFO (capacity 999 head in open lots + 999 head in deep-pit confinement barn) discharging through an unpermitted drainage pipe into a tributary of the Floyd River. Effluent sampling showed elevated ammonia, bacteria, chlorides, and organic matter. Wynja operated without an NPDES permit.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">On November 17, 2025, DOJ and EPA lodged a proposed consent decree in U.S. District Court for the Northern District of Iowa. Wynja pays a $20,000 civil penalty (mitigated by documented limited ability to pay). Under the consent decree, Wynja must apply for an NPDES permit, construct a lined containment basin sized for a 25-year, 24-hour storm, and conduct ongoing sampling for ammonia, nitrate-nitrite, chlorides, and bacteria. EPA estimates the consent decree prevents 4.5 million gallons of unpermitted wastewater per year from entering the Floyd River and tributaries.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">CWA Section 301(a) (unauthorized discharge), Section 402 NPDES (large CAFO permit requirements); 40 C.F.R. Part 122</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/enforcement/wynja-feedlot-settlement-information-sheet" target="_blank" rel="noopener">Wynja Feedlot Settlement Information Sheet — US EPA</a> <span class="cwa-source-type">(EPA enforcement page)</span> · <a href="https://www.epa.gov/system/files/documents/2025-11/2-1-proposed-consent-decree.pdf" target="_blank" rel="noopener">Wynja Feedlot Consent Decree (PDF)</a> <span class="cwa-source-type">(court filing)</span> · <a href="https://www.federalregister.gov/documents/2025/11/20/2025-20383/notice-of-lodging-of-proposed-consent-decree-under-the-clean-water-act-cwa" target="_blank" rel="noopener">Federal Register: Notice of Lodging of Proposed Consent Decree Under the Clean Water Act (CWA)</a> <span class="cwa-source-type">(Federal Register)</span> · <a href="https://iowacapitaldispatch.com/briefs/epa-agrees-to-20k-settlement-with-northwest-iowa-feedlot-for-water-violations/" target="_blank" rel="noopener">EPA agrees to $20K settlement with northwest Iowa feedlot for water violations — Iowa Capital Dispatch</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="spills-contamination" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-Oklahoma-v-Tyson-IRW-2005-2025"><div class="bill-card-head"><span class="bill-card-id">Tyson Foods Inc., Cargill Inc., George&#x27;s Inc., Simmons Foods, Cal-Maine Foods, Peterson Farms — Illinois River Watershed (Oklahoma/Arkansas border) <span class="cwa-year">(2005-2025)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Spills, PFAS &amp; contamination</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">State public-nuisance judgment (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Lands a landmark long-tail public-nuisance precedent on land-applied industrial waste that escapes NPDES coverage via the agricultural-stormwater exemption — directly relevant to data centers whose cooling-tower blowdown is land-applied through municipal reuse programs (e.g., Loudoun Water reclaimed water deliveries). State common-law nuisance can fill the federal CWA gap when EPA enforcement is unavailable.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Oklahoma AG sued the major poultry integrators in 2005, alleging that land application of poultry litter on phosphorus-saturated soils in the Illinois River Watershed (IRW) — straddling Oklahoma and Arkansas — caused eutrophication of Lake Tenkiller and degraded recreational and aesthetic uses of the river. On December 18, 2025, after a six-day evidentiary hearing, Judge Gregory K. Frizzell of the U.S. District Court for the Northern District of Oklahoma entered judgment finding the integrators liable for public nuisance and trespass. He imposed a 30-year remediation plan including an injunction prohibiting application of poultry waste on land with Soil Test Phosphorus ≥ 120 lbs/acre and capping application at 2 tons/acre. On April 8, 2026, Judge Frizzell rejected proposed settlements (negotiated by AG Drummond) as providing insufficient funding for watershed remediation.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">30-year remediation plan with special-master oversight imposed by federal court December 2025. Settlement rejected April 2026 — case continues with court-supervised remedy. Liability findings stand.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-pathway">The agricultural-stormwater exemption keeps land-applied litter runoff out of §402. Land application of *industrial* or municipal-reuse water enjoys no such exemption — under Maui, nutrient migration to streams could require an NPDES permit, which is why this nuisance route matters for reclaimed-water cooling programs.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020">County of Maui v Hawaii Wildlife Fund (2020)</a> · <a href="#cwa-Amazon-Boardman-OR-nitrate-2026">Amazon Boardman OR nitrate (2026)</a> · <a href="#cwa-Denali-Water-Solutions-2024">Denali Water Solutions (2024)</a></div></div><div class="cwa-section-line">Not a federal CWA enforcement action — Oklahoma state public-nuisance and trespass claims combined with Oklahoma Environmental Quality Code violations tied to land-applied poultry litter and phosphorus runoff. Closest CWA analog: NPDES exclusion of agricultural stormwater (33 U.S.C. § 1362(14)) — the case demonstrates how state nuisance claims fill the agricultural-exemption gap.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.oklahomafarmreport.com/okfr/2025/12/20/federal-judge-orders-poultry-integrators-to-fund-30-year-remediation-of-illinois-river-watershed/" target="_blank" rel="noopener">Court Orders Tyson Foods and Poultry Giants to Fund 30-Year Illinois River Watershed Cleanup — Oklahoma Farm Report</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.kosu.org/local-news/2025-12-19/after-decades-federal-judge-issues-cleanup-plan-in-oklahoma-poultry-pollution-lawsuit" target="_blank" rel="noopener">After decades, federal judge issues cleanup plan in Oklahoma poultry pollution lawsuit — KOSU</a> <span class="cwa-source-type">(news)</span> · <a href="https://oklahomavoice.com/2026/04/09/federal-judge-denies-settlements-in-oklahomas-decades-long-poultry-pollution-lawsuit/" target="_blank" rel="noopener">Federal judge denies settlements in Oklahoma&#x27;s decades-long poultry pollution lawsuit — Oklahoma Voice</a> <span class="cwa-source-type">(news)</span> · <a href="https://oklahoma.gov/oag/news/newsroom/2025/november/drummond-calls-out-tyson-s-misinformation-campaign-over-poultry-lawsuit.html" target="_blank" rel="noopener">Drummond calls out Tyson&#x27;s misinformation campaign over poultry lawsuit — Oklahoma AG</a> <span class="cwa-source-type">(state agency action)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="spills-contamination" data-statutes="SDWA TSCA" data-yearend="2025"><div class="bill-card" id="cwa-Tyco-BASF-PFAS-AFFF-PWS-2024"><div class="bill-card-head"><span class="bill-card-id">Tyco Fire Products LP (subsidiary of Johnson Controls International) and BASF Corporation; defendants in AFFF (aqueous film-forming foam) Products Liability Litigation MDL 2873, S.D.S.C. before Judge Richard M. Gergel <span class="cwa-year">(2024-2025)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#7c3aed">TSCA</span><span class="cwa-type-pill">Spills, PFAS &amp; contamination</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Mass-tort drinking-water settlements (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">PFAS dischargers face product-liability exposure that dwarfs typical CWA civil penalties — particularly relevant if data center cooling-water additives or fire-suppression systems (many use AFFF or AFFF-substitute foams) become tied to PFAS contamination findings. Data centers using PFAS-containing fluorochemical fire suppression face latent decades-long mass-tort exposure on the Tyco/BASF model.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Plaintiffs (a class of every active public water system in the U.S. with PFAS detections in at least one water source as of May 15, 2024) alleged that Tyco/Chemguard manufactured AFFF foam products containing PFOA, PFOS, and other PFAS that contaminated drinking-water sources at thousands of training, military, and airport sites. Tyco settled on June 13, 2024, for $750 million. BASF settled on May 20, 2024, for $316.5 million ($312.5M to resolve claims + $4M for administration). U.S. District Court (D.S.C.) granted preliminary approval to both settlements in summer 2024; final fairness hearing November 1, 2024.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Tyco/BASF settlements approved late 2024; payments scheduled 2025. Combined with prior 3M ($10.3B) and DuPont/Chemours/Corteva ($1.185B) settlements, total publicly known PFAS public-water-system mass-tort settlements exceed $12.5 billion.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a> · <a href="#reading-tsca-8e-substantial-risk">TSCA — Substantial-risk information reporting</a></div><div class="cwa-pathway">AFFF releases reaching surface water are actionable as §311 hazardous-substance spills, and Chemours shows PFAS in effluent is already enforceable under §402 NPDES limits; EPA&#x27;s pending PFAS effluent guidelines would make this routine.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Chemours-Washington-Works-PFAS-2023">Chemours Washington Works PFAS (2023)</a> · <a href="#cwa-Norfolk-Southern-East-Palestine-2024">Norfolk Southern East Palestine (2024)</a></div></div><div class="cwa-section-line">Not direct CWA enforcement — mass-tort drinking-water class settlements addressing PFAS contamination caused by AFFF use at firefighting training facilities, military bases, and airports, with PFAS ultimately reaching public water systems and drinking-water sources. Parallel to CWA Section 311 (hazardous substance) framework but proceeded under state-law products-liability/nuisance theories. Settlement funds are paid to active public water systems for PFAS treatment.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.basf.com/us/en/media/news-releases/2024/05/basf-corporation-enters-class-settlement-with-u-s--public-water-" target="_blank" rel="noopener">BASF Corporation enters class settlement with U.S. public water systems</a> <span class="cwa-source-type">(corporate press release)</span> · <a href="https://stagliuzza.com/news/750-million-tyco-pfas-settlement-approved/" target="_blank" rel="noopener">$750 Million Tyco PFAS Settlement Approved — Stag Liuzza</a> <span class="cwa-source-type">(law firm announcement)</span> · <a href="https://martenlaw.com/news/tyco-reaches-nationwide-pfas-settlement-with-water-providers" target="_blank" rel="noopener">Tyco Reaches Nationwide PFAS Settlement with Water Providers — Marten Law</a> <span class="cwa-source-type">(law firm analysis)</span> · <a href="https://www.pfaswatersettlement.com/frequently-asked-questions-tyco/" target="_blank" rel="noopener">Frequently Asked Questions (Tyco) — PFAS Water Settlement (MDL 2873)</a> <span class="cwa-source-type">(official settlement website)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="cooling-water" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-Greenidge-SenecaLake-NY-2025"><div class="bill-card-head"><span class="bill-card-id">Greenidge Generation LLC — combined bitcoin-mining and natural-gas peaking power plant at Dresden, Yates County, New York, on the shore of Seneca Lake <span class="cwa-year">(2021-2025)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Cooling water &amp; thermal (§316)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§316(a)/(b) + SPDES — thermal/intake findings</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The only documented case where a digital-infrastructure operator (bitcoin mining / high-density compute) faces formal §316(a) thermal-discharge exceedance findings and unresolved §316(b) intake noncompliance. The 139 MGD intake volume is comparable to a large industrial cooling system. Data centers using once-through or open-loop cooling on surface-water intakes face the same §316(b) best-technology-available and §316(a) thermal-variance obligations — Greenidge illustrates what enforcement looks like when those obligations are not met.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">New York DEC documented that Greenidge&#x27;s once-through cooling water discharges exceeded state temperature limits in all 8 temperature monitoring surveys conducted between June 2021 and April 2022, reaching 86°F — approximately 10°F above ambient Seneca Lake temperature and 7°F above the state water-quality limit. The facility withdraws up to 139 million gallons per day from Seneca Lake, returning it at elevated temperatures. SPDES permit NY-0001325 expired September 30, 2022; renewal remains unresolved as of 2025. Greenidge has not installed required §316(b) closed-cycle wet surface aerisol cooling system (CWWS) intake screens. DEC denied air permit renewal three times (2022, 2023, 2024); a New York Supreme Court overturned the third denial in November 2024.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">PARTIAL resolution: A November 2025 settlement between Greenidge and DEC addressed greenhouse-gas emissions only (44% cut by 2030), leaving the SPDES water permit renewal and §316(b) intake compliance fully unresolved. No formal CWA consent order or monetary water penalty has been publicly reported. The thermal exceedances documented 2021–2022 remain the factual predicate for ongoing permit conditions.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-316-cooling">CWA — Thermal discharge and cooling-water intake</a> · <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 316(a) (thermal discharge variance — exceeds state temperature limits), Section 316(b) (cooling water intake structure compliance — CWWS intake screens not installed), and SPDES permit NY-0001325 (New York&#x27;s CWA §402 delegated program)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://waterfrontonline.blog/2022/10/07/greenidges-warm-water-discharges-heated-seneca-lake-beyond-state-limits-but-dec-wavier-excuses-violations/" target="_blank" rel="noopener">Greenidge&#x27;s warm-water discharges heated Seneca Lake beyond state limits, but DEC waiver excuses violations</a> <span class="cwa-source-type">(news)</span> · <a href="https://rochesterbeacon.com/2025/11/11/dec-signs-agreement-with-greenidge-ends-legal-battle/" target="_blank" rel="noopener">DEC signs agreement with Greenidge, ends legal battle (Rochester Beacon, November 2025)</a> <span class="cwa-source-type">(news)</span> · <a href="https://treichlerlawoffice.com/water/greenidge/index.html" target="_blank" rel="noopener">Greenidge Generation — SPDES permit renewal documentation and DEC proceedings (Treichler Law)</a> <span class="cwa-source-type">(advocacy / litigation)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="spills-contamination" data-statutes="CWA" data-yearend="2024"><div class="bill-card" id="cwa-Norfolk-Southern-East-Palestine-2024"><div class="bill-card-head"><span class="bill-card-id">Norfolk Southern Railway Company and Norfolk Southern Corporation (February 3, 2023 train derailment, East Palestine, OH) <span class="cwa-year">(2024)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Spills, PFAS &amp; contamination</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§311 spill — $15M CWA penalty</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Establishes the statutory ceiling of $15M as the EPA/DOJ benchmark for a single catastrophic CWA spill event, while showing that the real bite comes from response-cost recovery and long-tail monitoring obligations. For data centers, the parallel risk is a single transformer-oil or PFAS-firefighting-foam release that triggers CERCLA + CWA liability layered together.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">On February 3, 2023, 38 Norfolk Southern rail cars derailed in East Palestine, OH, including cars carrying vinyl chloride and other hazardous chemicals. The derailment and the subsequent controlled vent-and-burn released hazardous substances and oil into Sulphur Run, Leslie Run, Bull Creek, North Fork Little Beaver Creek, and the Ohio River watershed, contaminating surface waters and groundwater.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Consent decree lodged May 23, 2024 in the Northern District of Ohio: $15 million Clean Water Act civil penalty (the maximum allowed under the statute for these violations), plus approximately $235 million in past and future cleanup costs, $30 million for long-term water-quality monitoring, $25 million for a 20-year community health program, $6 million for a waterways remediation plan, and ~$57 million in EPA response-cost reimbursement. Total federal settlement valued at over $310 million.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-311-spills">CWA — Oil and hazardous-substance spills; SPCC plans</a></div><div class="cwa-section-line">Sections 309 and 311 (CWA spill liability) plus CERCLA Sections 107 and 113</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/newsreleases/united-states-reaches-over-310-million-settlement-norfolk-southern-address-harms" target="_blank" rel="noopener">United States Reaches Over $310 Million Settlement with Norfolk Southern to Address Harms Caused by East Palestine Train Derailment</a> <span class="cwa-source-type">(EPA press release)</span> · <a href="https://www.federalregister.gov/documents/2024/05/30/2024-11862/notice-of-lodging-of-proposed-consent-decree-under-the-comprehensive-environmental-response" target="_blank" rel="noopener">Notice of Lodging of Proposed Consent Decree Under CERCLA and the Clean Water Act (May 30, 2024)</a> <span class="cwa-source-type">(court ruling)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="potw-sewer" data-statutes="CWA" data-yearend="2024"><div class="bill-card" id="cwa-Cahokia-Heights-2024"><div class="bill-card-head"><span class="bill-card-id">City of Cahokia Heights, IL (municipal sanitary sewer system) <span class="cwa-year">(2024)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Treatment plants &amp; sewers (POTW)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§301 unpermitted SSOs — consent decree</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The consent decree requires substantial sewer-system improvements at a financially constrained public utility. A data center seeking service from such a system may need to account for treatment capacity, pretreatment requirements, and the utility&#x27;s compliance obligations.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">On at least 300 occasions since November 2019, Cahokia Heights discharged sanitary sewage from cleanouts and other unauthorized points in its sewer system into local waterways without any NPDES permit. The discharges affected predominantly Black and economically disadvantaged neighborhoods, raising environmental-justice concerns.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Consent decree lodged December 10, 2024: $30,000 civil penalty (reduced due to limited ability to pay) plus an estimated $30 million in compliance measures, including 80+ near-term capital improvement projects, system-wide repairs, sewer condition assessment reports, a sewer condition rehabilitation plan due by December 2035, real-time monitoring at known overflow points, digital sewer mapping, and emergency response planning. Co-plaintiffs included the State of Illinois.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 301 (unpermitted discharge in violation of Section 402 NPDES program)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/newsreleases/epa-and-doj-announce-settlement-cahokia-heights-illinois-improper-operation-citys-0" target="_blank" rel="noopener">EPA and DOJ Announce Settlement with Cahokia Heights, Illinois, for Improper Operation of the City&#x27;s Sanitary Sewer System</a> <span class="cwa-source-type">(EPA press release)</span> · <a href="https://www.justice.gov/archives/opa/pr/justice-department-and-epa-announce-settlement-cahokia-heights-illinois-improper-operation" target="_blank" rel="noopener">Justice Department and EPA Announce Settlement with Cahokia Heights, Illinois, for Improper Operation of the City&#x27;s Sanitary Sewer System</a> <span class="cwa-source-type">(DOJ press release)</span> · <a href="https://www.epa.gov/enforcement/cahokia-heights-2024-clean-water-act-case-summary" target="_blank" rel="noopener">Cahokia Heights 2024 Clean Water Act Case Summary</a> <span class="cwa-source-type">(EPA enforcement page)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="potw-sewer" data-statutes="CWA" data-yearend="2024"><div class="bill-card" id="cwa-Guam-Waterworks-2024"><div class="bill-card-head"><span class="bill-card-id">Guam Waterworks Authority (GWA), serving the U.S. territory of Guam <span class="cwa-year">(2024)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Treatment plants &amp; sewers (POTW)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 SSO/NPDES consent decree</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Especially relevant because the decree explicitly requires the POTW to tighten its industrial pretreatment program — the exact lever that municipal sewer authorities will pull when faced with high-volume new users like data centers. Demonstrates a pattern where federal sewer-system decrees translate directly into tougher pretreatment terms for industrial customers.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">At least 237 sanitary sewer overflows occurred from GWA&#x27;s collection system since 2018, releasing untreated sewage to waters of the United States. GWA also exceeded NPDES effluent limits at its wastewater treatment plants and failed to properly operate and maintain its collection system and treatment facilities.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Partial consent decree lodged January 30, 2024: approximately $400 million in required sewer system improvements over 25 years, including pretreatment program enhancements, fats/oils/grease control, climate-resilient pump station upgrades, and a feasibility study for secondary treatment upgrades at the Hagatna WWTP. The decree explicitly requires &#x27;new requirements for pretreatment of wastewater&#x27; from industrial users.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 402 NPDES (permit violations including untreated sewage SSO discharges and effluent-limit exceedances at WWTPs)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/newsreleases/united-states-reaches-agreement-guam-waterworks-authority-requiring-investment-sewer" target="_blank" rel="noopener">United States Reaches Agreement with Guam Waterworks Authority Requiring Investment in Sewer System Infrastructure</a> <span class="cwa-source-type">(EPA press release)</span> · <a href="https://www.justice.gov/archives/opa/pr/united-states-reaches-agreement-guam-waterworks-authority-requiring-investment-sewer-system" target="_blank" rel="noopener">United States Reaches Agreement with Guam Waterworks Authority Requiring Investment in Sewer System Infrastructure</a> <span class="cwa-source-type">(DOJ press release)</span> · <a href="https://www.epa.gov/enforcement/guam-waterworks-authority-clean-water-act-settlement-information-sheet" target="_blank" rel="noopener">Guam Waterworks Authority Clean Water Act Settlement Information Sheet</a> <span class="cwa-source-type">(EPA enforcement page)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="potw-sewer" data-statutes="CWA" data-yearend="2024"><div class="bill-card" id="cwa-Denali-Water-Solutions-2024"><div class="bill-card-head"><span class="bill-card-id">Denali Water Solutions, LLC (national biosolids/sewage-sludge land application contractor) <span class="cwa-year">(2024)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Treatment plants &amp; sewers (POTW)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§405 sludge + §301 — judicial action</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">First-of-its-kind judicial precedent that EPA will litigate over biosolids/sludge management — which matters because many large data-center POTWs ultimately dispose of treatment-plant biosolids contaminated with PFAS and other industrial inputs. Data center pretreatment violations that send PFAS or metals into POTW sludge can trigger downstream Section 405 exposure for the receiving POTW.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Since at least 2016, Denali repeatedly land-applied sewage sludge to farm fields in Arizona and southern California at rates exceeding crops&#x27; nitrogen needs and routinely failed to obtain the soil/agronomic information required to calculate proper application rates. Excess nitrogen risks leaching to groundwater and runoff to surface waters.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Consent decree announced November 12, 2024 — the first judicial settlement involving Section 405 biosolids violations exclusively: $610,000 civil penalty and a binding Soil Sampling and Agronomic Rate Calculation Protocol if operations resume in AZ or CA within five years. EPA estimates the settlement will eliminate excess application of 5.8 million pounds of sewage sludge annually.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 405 (sewage sludge use and disposal) and Section 301 (unpermitted pollutant discharge through over-application/runoff)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/newsreleases/denali-water-solutions-llc-pay-610k-alleged-illegal-sewage-sludge-application" target="_blank" rel="noopener">Denali Water Solutions LLC to Pay $610K for Alleged Illegal Sewage Sludge Application</a> <span class="cwa-source-type">(EPA press release)</span> · <a href="https://www.epa.gov/newsreleases/national-biosolids-land-applier-pay-610000-overapplication" target="_blank" rel="noopener">National Biosolids Land Applier to Pay $610,000 for Overapplication</a> <span class="cwa-source-type">(EPA press release)</span> · <a href="https://www.epa.gov/enforcement/denali-water-solutions-llc-clean-water-act-settlement-summary" target="_blank" rel="noopener">Denali Water Solutions, LLC Clean Water Act Settlement Summary</a> <span class="cwa-source-type">(EPA enforcement page)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="pretreatment" data-statutes="CWA" data-yearend="2024"><div class="bill-card" id="cwa-Reading-WWTP-2024"><div class="bill-card-head"><span class="bill-card-id">City of Reading and Reading Area Water Authority Wastewater Treatment Plant (Fritz Island WWTP, Reading, PA) <span class="cwa-year">(2024)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Sewer pretreatment (§307)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 + §307 pretreatment-program consent decree</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Squarely on-point: the decree centers on a POTW&#x27;s failure to enforce its pretreatment program against industrial users — the exact regulatory mechanism that controls data-center cooling-water and process-water discharge. POTWs operating under such decrees are required to tighten industrial-user oversight, which translates into stricter pretreatment permits, monitoring, and enforcement against high-volume industrial customers like data centers.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Reading&#x27;s Fritz Island WWTP repeatedly violated effluent limits in its NPDES permit by discharging pollutants to the Schuylkill River, and the City failed to enforce the requirements of its federally required pretreatment program for industrial users discharging to the POTW. The City also failed to properly operate and maintain the treatment plant.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Fourth Amendment of Consent Decree lodged January 24, 2024 in the Eastern District of Pennsylvania, extending capital-improvement deadlines because of design, bidding, contracting, and construction delays. The underlying remedial framework requires completion of plant upgrades and ongoing enforcement of the pretreatment program against industrial users.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-307-pretreatment">CWA — Pretreatment — industrial users of sewers</a> · <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 402 NPDES (effluent limit violations) and Section 307 (industrial pretreatment program failures)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.federalregister.gov/documents/2024/01/31/2024-01883/notice-of-lodging-of-consent-decree-under-the-clean-water-act" target="_blank" rel="noopener">Notice of Lodging of Consent Decree Under the Clean Water Act (January 31, 2024)</a> <span class="cwa-source-type">(court ruling)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="industrial-discharge" data-statutes="CWA" data-yearend="2024"><div class="bill-card" id="cwa-Republic-Steel-OH-2024"><div class="bill-card-head"><span class="bill-card-id">Republic Steel (Canton and Lorain facilities, Ohio) <span class="cwa-year">(2017-2024)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Industrial discharge (§402)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 NPDES — joint federal-state action</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Demonstrates that long-running industrial NPDES exceedances on small Ohio receiving streams (Nimishillen Creek) draw multi-year federal-state enforcement scrutiny. Relevant to Licking County / central Ohio data center buildout where cooling-water and stormwater discharges feed into similarly modest creeks; per-day penalty exposure ($67K/day sought) sets a Region 5 precedent that would apply to any data center NPDES non-compliance.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Between 2017 and 2023, Republic Steel&#x27;s Canton facility self-reported 89 exceedances of its NPDES permit limits for industrial wastewater, while its idled Lorain plant reported 115 exceedances. The company also had unpermitted pollutant discharges from both facilities into the east branch of Nimishillen Creek (Canton) and the Black River (Lorain).</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">$700,000 federal civil penalty under proposed settlement filed January 29, 2024 with U.S. DOJ and EPA (Ohio EPA was statutory co-plaintiff). EPA had originally sought up to ~$67,000/day per violation. Both facilities to remain permanently closed/idle. Ohio AG separately secured $360,000 in 2023 for related air violations at Canton.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 402 NPDES (joint federal-state action with Ohio EPA as co-plaintiff; Ohio AG separately settled related air violations)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.wkyc.com/article/money/business/republic-steel-700k-fine-epa-lawsuit-water-pollution-canton-lorain-plants/95-3a62f87f-c45b-4286-ae47-212fd57fbaaa" target="_blank" rel="noopener">Republic Steel agrees to $700K fine amid EPA lawsuit over water pollution violations at Canton, Lorain plants</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.crainscleveland.com/manufacturing/republic-steel-facing-huge-fines-over-ohio-pollution" target="_blank" rel="noopener">Republic Steel, DOJ and EPA in pending agreement over alleged pollution</a> <span class="cwa-source-type">(news)</span> · <a href="https://chroniclet.com/news/379921/lorain-canton-steel-mills-at-center-of-epa-lawsuit-against-republic-steel/" target="_blank" rel="noopener">Lorain, Canton steel mills at center of EPA lawsuit against Republic Steel</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="construction-stormwater" data-statutes="CWA" data-yearend="2024"><div class="bill-card" id="cwa-Energix-VA-2024"><div class="bill-card-head"><span class="bill-card-id">Energix Renewables / Caden Energix (multiple Virginia solar construction sites) <span class="cwa-year">(2022-2024)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Construction stormwater</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 VAR10 construction GP — escalating DEQ fines</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Sets a direct VADEQ enforcement precedent for large-footprint Virginia construction projects with VAR10 stormwater general permits — exactly the regulatory regime under which Loudoun and Prince William data center campuses are built. Three consecutive years of escalating fines signal VADEQ will use repeat-violator escalation on developers who treat E&amp;S controls as a paperwork exercise.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Across seven utility-scale solar construction sites in Buckingham, Henry, Sussex, and Wythe counties, Virginia DEQ documented around 40 violations of construction-stormwater requirements: improper erosion, sediment and stormwater controls, unauthorized stream crossings (Axton), improperly installed sediment basins (Wytheville), inadequate vegetative maintenance and silt fencing (Buckingham). Violations occurred at VPDES permits including VAR10R609, VAR10M363, VAR10M588, VAR10O685, VAR10K745, and VAR10M345.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Initial $68,250 civil charge in March 2023 consent order; superseded by a May 2024 VADEQ consent order requiring Energix US to pay $158,000 ($120,150 to Virginia Stormwater Management Fund and $28,850 to Virginia Environmental Emergency Response Fund). Energix has now been fined three consecutive years (2022, 2023, 2024) totaling roughly $345,000.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-construction-stormwater">CWA — Construction stormwater (CGP)</a></div><div class="cwa-section-line">Section 402 NPDES via Virginia VPDES (VAR10 construction general permit) and Virginia Erosion and Stormwater Management Act</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://cardinalnews.org/2024/05/21/solar-firm-energix-fined-again-for-virginia-environmental-violations/" target="_blank" rel="noopener">Solar firm Energix fined again for Virginia environmental violations</a> <span class="cwa-source-type">(news)</span> · <a href="https://roanoke.com/news/local/business/solar-farm-developer-cited-for-western-virginia-environmental-violations/article_827cdf88-17b8-11ef-9c41-1322027bcd68.html" target="_blank" rel="noopener">Solar farm developer cited for western Virginia environmental violations</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.friendsofbuckinghamva.org/deq-fines-energix-renewable-energies-over-150000-for-violations/" target="_blank" rel="noopener">DEQ Fines Energix Renewable Energies over $150,000 for Violations</a> <span class="cwa-source-type">(news)</span> · <a href="https://vchr.org/pdf/energix/deq_related/deq_fines_for_7_sites_march_2023.pdf" target="_blank" rel="noopener">Energix DEQ consent order documentation (March 2023)</a> <span class="cwa-source-type">(state agency action)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="industrial-discharge" data-statutes="CWA" data-yearend="2024"><div class="bill-card" id="cwa-Pactiv-Evergreen-Canton-NC-2023-2024"><div class="bill-card-head"><span class="bill-card-id">Pactiv Evergreen / Blue Ridge Paper Products LLC, Canton Paper Mill (Haywood County, North Carolina) <span class="cwa-year">(2021-2024)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Industrial discharge (§402)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 NPDES — NC DEQ civil penalties</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Illustrates how NC DEQ uses repeated Civil Penalty Assessments and toxicity-based exceedances to enforce against a major industrial NPDES discharger on a small mountain receiving stream. Relevant to North Carolina data center proposals (e.g., Lenoir, Maiden corridor) where cooling discharges to similar small receiving waters would face the same per-day NOV/CPA framework.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Over a series of NC DEQ Notices of Violation issued through 2023-2024, Pactiv Evergreen exceeded permit discharge limitations into the Pigeon River, including a September 2022 effluent exceedance, a March 2023 toxicity test result exceeding permit limits, and alleged improper dumping of unused process chemicals into the mill&#x27;s wastewater treatment plant during the mill&#x27;s shutdown. Additional NOVs were issued September 19, October 26, December 22 (2023), and February 2 and February 6 (2024).</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">By summer 2023 the company had received 14-15 NOVs from NC DEQ since May 2021 and had paid roughly $41,819 in penalties; July 2023 NOV exposed the company to civil penalty assessment of up to $25,000/day per violation for three alleged water-quality law violations related to chemical dumping. The Canton mill formally closed in June 2023.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 402 NPDES via NC NPDES Permit NC0000272 (administered under federally delegated CWA authority)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.bpr.org/bpr-news/2023-08-11/canton-paper-mill-receives-second-chemical-violation-this-summer" target="_blank" rel="noopener">Canton paper mill receives second chemical violation this summer</a> <span class="cwa-source-type">(news)</span> · <a href="https://wlos.com/news/local/canton-paper-mill-pactiv-evergreen-fined-ncdeq-closure-water-air-quality-waste-management-stormwater-fine" target="_blank" rel="noopener">Pactiv Evergreen fined this week as NCDEQ meets with Canton mill over closure issues</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.deq.nc.gov/nc0000272nov2023lc0111rtf/open" target="_blank" rel="noopener">Civil Penalty Assessment — Violator: Blue Ridge Paper Products LLC (NC0000272)</a> <span class="cwa-source-type">(state agency action)</span> · <a href="https://www.deq.nc.gov/news/key-issues/canton-paper-mill" target="_blank" rel="noopener">Canton Paper Mill — NC DEQ key issues page</a> <span class="cwa-source-type">(state agency action)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="industrial-discharge" data-statutes="CWA" data-yearend="2024"><div class="bill-card" id="cwa-SpaceX-Starbase-TX-2024"><div class="bill-card-head"><span class="bill-card-id">Space Exploration Technologies Corp. (SpaceX), Starbase Production Site, Boca Chica, Texas <span class="cwa-year">(2024)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Industrial discharge (§402)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402/TPDES unpermitted discharge — TCEQ + EPA</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Underscores that industrial cooling/process-water discharges — even from non-traditional sources like rocket deluge systems — fall squarely under TPDES jurisdiction in Texas. Highly relevant to San Antonio and Austin-area hyperscale data centers using evaporative cooling: any unpermitted blowdown or stormwater conveyance carrying industrial water can trigger TCEQ Agreed Orders without prior NOV.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">SpaceX operated a launch-pad water deluge system that sprayed &gt;100,000 gallons of water per Starship test fire, discharging the resulting industrial wastewater into saltwater wetlands adjacent to Boca Chica Beach on March 14, April 5, May 8, and July 26, 2024 — all without a required TPDES permit. After 14 complaints to TCEQ&#x27;s Harlingen office, a state inspector documented the violations on July 25, 2024.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">TCEQ Agreed Order signed August 13, 2024 (Docket 2024-1282-IWD-E) assessing a $3,750 state civil penalty (portion deferred pending permit issuance) and requiring future discharge sampling with effluent limitations. Separately, EPA reached a $148,378 federal civil penalty under Docket CWA-06-2024-1768. Environmental groups subsequently sued TCEQ in December 2024 over a 300-day temporary authorization issued to SpaceX.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 402 NPDES via Texas TPDES program (TCEQ Docket 2024-1282-IWD-E); separate federal CWA action Docket CWA-06-2024-1768</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.cnbc.com/2024/08/12/spacex-repeatedly-polluted-waters-in-texas-tceq-epa-found.html" target="_blank" rel="noopener">SpaceX repeatedly polluted waters in Texas, TCEQ, EPA found</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.texastribune.org/2024/12/18/texas-space-x-lawsuit-tceq-pollution/" target="_blank" rel="noopener">South Texas groups sue TCEQ for temporarily allowing SpaceX to discharge industrial water without a permit</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.tceq.texas.gov/downloads/agency/decisions/agendas/backup/2024/2024-1282-iwd-e.pdf/@@download/file/2024-1282-iwd-e.pdf" target="_blank" rel="noopener">TCEQ Executive Summary, Enforcement Matter Case No. 66536 (Docket 2024-1282-IWD-E)</a> <span class="cwa-source-type">(state agency action)</span> · <a href="https://www.epa.gov/system/files/documents/2024-09/spacex_cafo_cwa-06-2024-1768_txu09110_090624__0.pdf" target="_blank" rel="noopener">EPA CAFO Docket CWA-06-2024-1768 (SpaceX)</a> <span class="cwa-source-type">(EPA press release)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="industrial-discharge" data-statutes="CWA" data-yearend="2024"><div class="bill-card" id="cwa-Hyponex-Scotts-OH-2024"><div class="bill-card-head"><span class="bill-card-id">Hyponex Corporation (Scotts Miracle-Gro subsidiary), Shreve, Ohio <span class="cwa-year">(2020-2024)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Industrial discharge (§402)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 NPDES — EPA Region 5 + Ohio EPA</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Direct Region 5 + Ohio EPA precedent for industrial NPDES exceedances on small Ohio tributaries — the receiving-water profile that matches Licking County / New Albany data center stormwater outfalls and any future Ohio data center cooling-water discharges under the in-development OHD000001 general permit. Shows that even relatively modest, time-bounded exceedances at a non-data-center industrial facility draw six-figure CAFO penalties.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Hyponex, a Scotts Miracle-Gro subsidiary operating a soil/peat processing facility in Shreve (Wayne County), discharged E. coli, total suspended solids, chlorine, and ammonia-nitrogen above NPDES permit limits into the Kiser Ditch tributary, which flows to the Lower Muddy Fork Mohican River. In May 2022 EPA (operating with Ohio EPA in Region 5) issued an administrative order requiring submission of a compliance plan; the company returned to compliance in September 2022.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">$100,000 civil penalty under proposed Consent Agreement and Final Order (Docket CWA-05-2024-0013), complaint filed July 25, 2024, settlement closed September 13, 2024.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 402 NPDES (joint federal-state action with Ohio EPA delegated authority, EPA Docket CWA-05-2024-0013)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/newsreleases/epa-reaches-100000-settlement-hyponex-corp-alleged-clean-water-act-violations-shreve" target="_blank" rel="noopener">EPA Reaches $100,000 Settlement with Hyponex Corp. for Alleged Clean Water Act Violations in Shreve, Ohio</a> <span class="cwa-source-type">(EPA press release)</span> · <a href="https://www.epa.gov/system/files/documents/2024-05/cwa-05-2024-0013_proposedcafo_hyponexcorporation_shreveohio.pdf" target="_blank" rel="noopener">Proposed Consent Agreement and Final Order, In the Matter of Hyponex Corporation, Docket CWA-05-2024-0013</a> <span class="cwa-source-type">(EPA press release)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="water-supply" data-statutes="SDWA" data-yearend="2024"><div class="bill-card" id="cwa-Westchester-JointWaterWorks-NY-SDWA-filtration-2024"><div class="bill-card-head"><span class="bill-card-id">Westchester Joint Water Works (WJWW); Town/Village of Harrison, NY; Village of Mamaroneck, NY; Town of Mamaroneck, NY <span class="cwa-year">(2019-2024)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SDWA Part B consent decree — public water system filtration/treatment, $600K penalty</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Demonstrates how long-deferred SDWA filtration/treatment obligations at a public water system escalate into nine-figure capital consent-decree liability — directly relevant where data-center-driven demand growth strains a regional water utility&#x27;s aging treatment infrastructure and delays compliance investment, the same supply-capacity fact pattern already tracked at Bessemer, AL and Richland Parish, LA.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">WJWW&#x27;s Rye Lake surface-water source supplied drinking water exceeding the legal limit for haloacetic acids (HAA5) in 2019, and WJWW then violated an EPA administrative order (and a related state court order) requiring construction of a filtration plant by set deadlines; the U.S., New York, EPA, and DOJ sued WJWW and the three municipalities in the Southern District of New York.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">June 24, 2024 consent decree: $600,000 civil penalty; WJWW must design, build, and operate a filtration plant (~$138M cost) for the Rye Lake source by July 1, 2029, plus interim public-notice/monitoring measures and a ~$900,000 supplemental environmental project modifying a detention basin and managing invasive species in the Kensico Reservoir watershed.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></div><div class="cwa-pathway">A regional water utility whose treatment infrastructure lags fast-growing (including data-center-driven) demand risks the same SDWA filtration/treatment-technique violations, escalating from administrative order to a multi-hundred-million-dollar federal consent decree.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-US-v-Alisal-Water-Corp-2005">US v Alisal Water Corp (2005)</a> · <a href="#cwa-Bessemer-AL-Hyperscale-WaterSupply-2025">Bessemer AL Hyperscale WaterSupply (2025)</a> · <a href="#cwa-Meta-RichlandParish-LA-WaterSupply-2025">Meta RichlandParish LA WaterSupply (2025)</a></div></div><div class="cwa-section-line">SDWA Stage 2 Disinfectants and Disinfection Byproducts Rule (42 U.S.C. §300g) plus violation of a prior EPA administrative order requiring filtration</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/enforcement/westchester-joint-water-works-safe-drinking-water-act-consent-decree-westchester-county" target="_blank" rel="noopener">Westchester Joint Water Works Safe Drinking Water Act Consent Decree, Westchester County, New York</a> <span class="cwa-source-type">(agency case page)</span> · <a href="https://www.newsweek.com/drinking-water-violation-new-york-company-fined-wjww-1916994" target="_blank" rel="noopener">Drinking Water Violations See New York Company Hit With Huge Penalty</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.asdwa.org/2024/06/26/westchester-joint-water-works-settlement-will-require-construction-of-138m-filtration-plant/" target="_blank" rel="noopener">Westchester Joint Water Works Settlement Will Require Construction of $138M Filtration Plant</a> <span class="cwa-source-type">(association summary)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="water-supply" data-statutes="SDWA" data-yearend="2024"><div class="bill-card" id="cwa-CJTGroup-Georgia-PWS-disinfectant-emergency-2024"><div class="bill-card-head"><span class="bill-card-id">CJT Group LLC (owner/operator of six community water systems serving manufactured-home communities in Georgia) <span class="cwa-year">(2024)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SDWA §1431 emergency administrative order</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">A small, thinly-capitalized private water-system operator is exactly the ownership profile increasingly asked to absorb new industrial and data-center-adjacent hookup demand in fast-growing exurban Georgia — this order shows how quickly a routine disinfection-residual lapse becomes a federal emergency action.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">EPA issued an emergency administrative order in August 2024 against CJT Group LLC for six Georgia community water systems (serving roughly 500 residents) after finding chronic inadequacy of chlorine disinfectant residuals in the distributed drinking water — an acute health-based SDWA violation.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Order required CJT Group to issue customer public notice, fix maintenance deficiencies, perform daily disinfectant-residual monitoring, and provide alternative water to customers any time residual disinfectant or system pressure drops below required levels.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-1431-emergency">SDWA — Emergency powers — imminent endangerment of drinking water</a> · <a href="#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></div><div class="cwa-pathway">Georgia&#x27;s exurban data-center corridor (Fayette, Newton, Coweta, Morgan counties, all already in this dataset) is served by a patchwork of small private/municipal water systems; the same §1431 emergency-order mechanism used here reaches any system whose capacity or maintenance is compromised by rapid nearby industrial growth.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a> · <a href="#cwa-US-v-Alisal-Water-Corp-2005">US v Alisal Water Corp (2005)</a> · <a href="#cwa-QTS-Fayette-GA-unbilled-water-2026">QTS Fayette GA unbilled water (2026)</a></div></div><div class="cwa-section-line">SDWA §1431 / 42 U.S.C. §300i emergency order authority</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/enforcement/national-enforcement-and-compliance-initiative-increasing-compliance-drinking-water-0" target="_blank" rel="noopener">National Enforcement and Compliance Initiative: Increasing Compliance with Drinking Water Standards</a> <span class="cwa-source-type">(agency initiative summary)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="spills-contamination" data-statutes="EPCRA" data-yearend="2024"><div class="bill-card" id="cwa-NidecElesys-Americas-EPCRA-TRI-GA-2024"><div class="bill-card-head"><span class="bill-card-id">Nidec Elesys Americas Corporation — automotive electronics facility, Suwanee, GA <span class="cwa-year">(2024)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#b2248e">EPCRA</span><span class="cwa-type-pill">Spills, PFAS &amp; contamination</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">EPCRA §313 — $34,730 CAFO penalty for unfiled Form R (lead compounds)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">EPA continues to actively enforce routine EPCRA §313 non-filing with real, if modest, penalties across ordinary manufacturing operations — illustrating the exposure a data-center campus&#x27;s on-site chemical processing (water treatment, biocide dosing, battery operations) could face if it crosses a TRI threshold and does not file, independent of whether the same chemicals ever reach a permitted discharge.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">EPA alleged Nidec Elesys Americas failed to submit the required annual Form R under EPCRA §313 for lead compounds processed at its Suwanee, Georgia facility during calendar years 2021 and 2022, as part of a broader July 2024 enforcement sweep against several Georgia manufacturers for EPCRA Tier II and Toxic Release Inventory reporting gaps (including a $82,700 penalty against Purafil Inc. of Doraville and a $74,123 penalty against Hussmann Corp., also in Suwanee).</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">EPA and Nidec Elesys resolved the matter through a Consent Agreement and Final Order filed July 8, 2024, requiring the company to pay a $34,730 civil penalty.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-epcra-313-tri-reporting">EPCRA — Toxic Release Inventory reporting reaches ordinary processing, not just storage</a></div><div class="cwa-pathway">Independent of any CWA permit — a processing-and-reporting duty that applies regardless of whether the same chemicals are ever discharged under an NPDES or pretreatment permit.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-QTS-Fayette-GA-unbilled-water-2026">QTS Fayette GA unbilled water (2026)</a> · <a href="#cwa-MilwaukeeRiverkeeper-RacineWI-water-records-suit-2025">MilwaukeeRiverkeeper RacineWI water records suit (2025)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — EPCRA §313, 42 U.S.C. §11023 (Toxic Release Inventory reporting)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/newsreleases/epa-fines-companies-alleged-violations-emergency-planning-and-community-right-know-act" target="_blank" rel="noopener">EPA Fines Companies for Alleged Violations of the Emergency Planning and Community Right-to-Know Act — EPA newsroom</a> <span class="cwa-source-type">(government)</span> · <a href="https://www.wsav.com/environmental-news/citizens-have-a-right-to-know-epa-fines-4-georgia-companies-others/" target="_blank" rel="noopener">&#x27;Citizens have a right to know&#x27;: EPA fines 4 Georgia companies, others — WSAV-TV</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="spills-contamination" data-statutes="CWA TSCA" data-yearend="2023"><div class="bill-card" id="cwa-Chemours-Washington-Works-PFAS-2023"><div class="bill-card-head"><span class="bill-card-id">The Chemours Company FC, LLC, Washington Works fluorochemical manufacturing facility (Parkersburg, WV / Wood County) <span class="cwa-year">(2023)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#7c3aed">TSCA</span><span class="cwa-type-pill">Spills, PFAS &amp; contamination</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 NPDES PFAS effluent limits — consent agreement</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">First federal precedent that PFAS discharges in effluent and stormwater are directly actionable under Clean Water Act NPDES authority — not just CERCLA. Data centers use PFAS-containing immersion cooling fluids and aqueous film-forming foam (AFFF) firefighting agents; once EPA&#x27;s promised PFAS NPDES application rule is in place, any data-center stormwater outfall that tests positive becomes a potential enforcement target on this template.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">From September 2018 through March 2023, the Washington Works facility exceeded its NPDES permit numeric effluent limits for PFOA and HFPO Dimer Acid (GenX) on multiple occasions in process wastewater and stormwater discharged to the Ohio River and its tributaries. Fourteen of the documented permit exceedances were 1,000% or more above the limit. EPA also alleged Chemours failed to properly operate and maintain pollution control systems required for permit compliance.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Administrative Compliance Order on Consent (AOC) issued April 26, 2023 — EPA&#x27;s first-ever Clean Water Act enforcement action targeting PFAS discharges. The AOC required Chemours to implement an EPA-approved sampling plan for PFAS in stormwater and effluent, characterize the extent of PFAS contamination, submit and implement a treatment plan to come back into compliance with numeric PFOA and HFPO-DA effluent limits, and revise its Storm Water Pollution Prevention Plan. No civil penalty was attached to the AOC itself.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a> · <a href="#reading-tsca-8a7-pfas-reporting">TSCA — One-time PFAS manufacture/import reporting</a></div><div class="cwa-section-line">Section 402 NPDES (industrial process wastewater and stormwater effluent limit exceedances for PFOA and HFPO Dimer Acid/GenX)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/newsreleases/epa-takes-first-ever-federal-clean-water-act-enforcement-action-address-pfas" target="_blank" rel="noopener">EPA takes first-ever federal Clean Water Act enforcement action to address PFAS discharges at Washington Works facility near Parkersburg, W. Va.</a> <span class="cwa-source-type">(EPA press release)</span> · <a href="https://www.stormwater.com/stormwater-management/press-release/53058892/epa-makes-first-ever-clean-water-act-enforcement-for-pfas-in-stormwater" target="_blank" rel="noopener">EPA makes first-ever Clean Water Act enforcement for PFAS in stormwater</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="industrial-discharge" data-statutes="CWA" data-yearend="2023"><div class="bill-card" id="cwa-Hailiang-Copper-TX-2023"><div class="bill-card-head"><span class="bill-card-id">Hailiang Copper Texas, Inc. (Sealy, Austin County, Texas) <span class="cwa-year">(2023)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Industrial discharge (§402)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402/TPDES unauthorized discharge — TCEQ penalty</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Direct precedent for TCEQ penalty methodology when an industrial facility releases process water beyond permit authorization. Penalties scale with discharge volume; relevant to Texas data center sites where heat-exchanger blowdown or chemical-treatment volumes could similarly exceed permitted volumes. Shows TCEQ&#x27;s expedited settlement mechanism gives modest dollar penalties for one-off bulk discharges relative to ongoing exceedances.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Hailiang&#x27;s copper-tubing manufacturing facility on Interstate 10 West in Sealy made an unauthorized discharge of approximately 288,000 gallons of industrial wastewater between Feb 2 and March 13, 2023, in violation of its TPDES permit conditions. TCEQ investigation documented the unauthorized discharge.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">TCEQ Agreed Order in Docket 2023-0715-IWD-E assessed a $28,750 administrative penalty ($5,750 deferred for expedited settlement; $23,000 paid to Texas general revenue), plus compliance requirements.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 402 NPDES via Texas TPDES (TCEQ Docket 2023-0715-IWD-E)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.tceq.texas.gov/downloads/agency/decisions/agendas/backup/2023/2023-0715-iwd-e.pdf" target="_blank" rel="noopener">TCEQ Executive Summary, Enforcement Matter Case No. 64027 (Hailiang Copper Texas Inc.)</a> <span class="cwa-source-type">(state agency action)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="cooling-water" data-statutes="CWA" data-yearend="2022"><div class="bill-card" id="cwa-Cleveland-Cliffs-Burns-Harbor-2022"><div class="bill-card-head"><span class="bill-card-id">Cleveland-Cliffs Steel LLC and Cleveland-Cliffs Burns Harbor LLC (integrated steel mill on Lake Michigan, Burns Harbor, IN) <span class="cwa-year">(2022)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Cooling water &amp; thermal (§316)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 NPDES — penalty after cooling-loop failure</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Establishes a benchmark for million-dollar federal penalties when a cooling-loop/process-water system fails and an industrial facility is forced to discharge uncontrolled volumes through its NPDES outfalls. Data centers with closed-loop chilled-water systems face an analogous failure mode if cooling-tower blowdown or condensate exceeds POTW pretreatment or NPDES limits during an upset.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">In August 2019, the Burns Harbor blast-furnace closed-loop air scrubber recycle system failed, forcing the facility to draw large volumes of Lake Michigan water and discharge it through outfalls into the East Branch of the Little Calumet River. The facility exceeded its NPDES permit limits for cyanide and ammonia nitrogen, triggering fish kills and closing Ogden Dunes Beach and Indiana Dunes National Park beaches for seven days. The complaint also documented chronic exceedances of ammonia, cyanide, toxicity, phenolics, and oil and grease.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Consent decree lodged February 14, 2022: $3 million civil penalty (split with Indiana), plus ~$47,675 in response cost reimbursement (EPA $10,025.37 + IDEM $37,650). Required installation of a new cyanide treatment system, pilot ammonia-N treatment system through completion of a permanent ammonia treatment system by May 2025, enhanced wastewater sampling and monitoring, monitoring of Lake Michigan during 2022-2023 summers, and donation of ~127 acres adjoining Indiana Dunes National Lakeshore.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-316-cooling">CWA — Thermal discharge and cooling-water intake</a> · <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 402 NPDES (industrial wastewater effluent limit exceedances for ammonia and cyanide)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/newsreleases/cleveland-cliffs-agrees-improve-environmental-compliance-indiana-facility-and-pay-3" target="_blank" rel="noopener">Cleveland-Cliffs Agrees to Improve Environmental Compliance at Indiana Facility and Pay $3 Million Civil Penalty for Ammonia and Cyanide Violations</a> <span class="cwa-source-type">(EPA press release)</span> · <a href="https://www.epa.gov/enforcement/cleveland-cliffs-steel-llc-and-cleveland-cliffs-burns-harbor-llc-settlement" target="_blank" rel="noopener">Cleveland-Cliffs Steel LLC and Cleveland-Cliffs Burns Harbor LLC Settlement</a> <span class="cwa-source-type">(EPA enforcement page)</span> · <a href="https://www.justice.gov/archives/opa/pr/cleveland-cliffs-agrees-improve-environmental-compliance-indiana-facility-and-pay-3-million" target="_blank" rel="noopener">Cleveland-Cliffs Agrees to Improve Environmental Compliance at Indiana Facility and Pay $3 Million Civil Penalty</a> <span class="cwa-source-type">(DOJ press release)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="cooling-water" data-statutes="CWA" data-yearend="2021"><div class="bill-card" id="cwa-American-Zinc-Recycling-Palmerton-2021"><div class="bill-card-head"><span class="bill-card-id">American Zinc Recycling Corporation (formerly Horsehead Corp.), Palmerton, Pennsylvania zinc-recycling facility <span class="cwa-year">(2014-2021)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Cooling water &amp; thermal (§316)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 NPDES contact cooling water — settlement</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Most direct cooling-water analog in EPA&#x27;s enforcement docket: a contact-cooling-water stream that picked up metals (zinc, cadmium) from process equipment and violated NPDES limits. Data centers using closed-loop systems with copper piping or biocide additives can produce blowdown with similar metal/pH profiles — and would face the same NPDES exceedance liability if discharged directly or under a pretreatment permit.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">EPA cited the Palmerton plant for exceeding NPDES permit discharge limits for cadmium, zinc, and pH in contact cooling water discharged to Aquashicola Creek (a Lehigh River tributary); sampling and monitoring lapses; failure to keep stormwater segregated from process wastewater; and SPCC deficiencies. The cooling water that contacted zinc-bearing process equipment carried metals into surface water.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">February 9, 2021 consent decree (U.S./Pennsylvania v. American Zinc Recycling Corp.): $3.3 million civil penalty (split 50/50 federal/state) plus approximately $4.3 million in injunctive relief — leak-detection installation, equipment monitoring upgrades, segregated stormwater controls, and dust-control improvements. Concurrent resolution of RCRA and Clean Air Act counts.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-316-cooling">CWA — Thermal discharge and cooling-water intake</a> · <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 402 (NPDES permit) — discharge of contact cooling water; Section 311/SPCC; concurrent RCRA and CAA violations; 33 U.S.C. 1342</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/enforcement/american-zinc-recycling-corp-settlement" target="_blank" rel="noopener">EPA: American Zinc Recycling Corp. Settlement</a> <span class="cwa-source-type">(EPA enforcement page)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="water-supply" data-statutes="BASIN" data-yearend="2021"><div class="bill-card" id="cwa-DRBC-Fracking-Ban-2021"><div class="bill-card-head"><span class="bill-card-id">Delaware River Basin Commission — basin-wide ban on high-volume hydraulic fracturing <span class="cwa-year">(2021)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#79204d">BASIN</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">DRBC Comprehensive Plan amendment — permanent basin-wide fracking ban</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The clearest available demonstration that an interstate basin commission&#x27;s water authority extends to prohibiting an entire water-intensive industrial activity outright, not just permitting or conditioning it — the most protective end of the range of outcomes a large new water user (including a data center) can face inside a compact basin.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Not an enforcement action — a regulatory decision. Natural gas production in the Marcellus Shale had been under DRBC review since 2009 because of concerns about the water withdrawals fracking requires and its water-quality impacts; the Commission had held draft fracking regulations in limbo for over a decade.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">On February 25, 2021 the four voting commissioners (with the federal government abstaining) adopted final regulations permanently banning high-volume hydraulic fracturing throughout the Delaware River Basin, by amending the Compact&#x27;s Comprehensive Plan. A December 2022 follow-on rule separately banned the discharge of fracking wastewater within the basin and the export of basin water for use in fracking elsewhere, without banning transport and disposal of fracking waste itself.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-basin-drbc-srbc-withdrawal-authority">BASIN — DRBC and SRBC approve, condition, fine, or ban large withdrawals directly</a></div><div class="cwa-pathway">A basin-wide prohibition on an activity because of its water demand, not its discharges — illustrates that a compact commission&#x27;s authority over withdrawal is broader than anything the CWA grants EPA over intake.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Rowan-ProjectCinco-Medina-TX-2025">Rowan ProjectCinco Medina TX (2025)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Delaware River Basin Compact §3.8, Comprehensive Plan amendment</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://whyy.org/articles/delaware-river-basin-commission-votes-to-ban-fracking-in-the-watershed/" target="_blank" rel="noopener">Delaware River Basin Commission votes to ban fracking in the watershed — WHYY</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.nrdc.org/bio/marisa-guerrero/fracking-banned-delaware-river-basin" target="_blank" rel="noopener">Fracking Banned in the Delaware River Basin! — NRDC</a> <span class="cwa-source-type">(advocacy)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="spills-contamination" data-statutes="CWA" data-yearend="2020"><div class="bill-card" id="cwa-Plains-Pipeline-Santa-Barbara-2020"><div class="bill-card-head"><span class="bill-card-id">Plains Pipeline, L.P. / Plains All American Pipeline (Line 901 crude-oil pipeline, Santa Barbara County, CA) <span class="cwa-year">(2020)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Spills, PFAS &amp; contamination</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§311 oil spill — ~$24M federal penalty</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Sets a benchmark of ~$24M federal penalty for an industrial oil discharge to navigable waters and shows how natural-resource damages stack on top of CWA Section 311 civil penalties. For data centers, this matters because backup-generator and transformer-oil reservoirs are CWA-regulated &#x27;oil&#x27; under SPCC and could trigger Section 311 liability on top of NPDES penalties if discharged to a waterway.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">On May 19, 2015, Plains&#x27; Line 901 pipeline ruptured near Refugio State Beach, releasing approximately 2,934 barrels (~123,000 gallons) of heavy crude oil. The crude traveled through three culverts, reached the beach, and entered the Pacific Ocean about 722 feet from the discharge point, contaminating coastline and marine habitat.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Consent decree lodged March 2020 in the Central District of California: $24 million in total federal penalties, including a $9.45 million CWA penalty (EPA $5.925M, California Central Coast Regional Water Quality Control Board $2.5M, California Dept. of Fish and Wildlife $1.025M), plus $22.325 million in natural resource damages and &gt;$44 million in total commitments including nationwide pipeline-safety injunctive relief.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-311-spills">CWA — Oil and hazardous-substance spills; SPCC plans</a></div><div class="cwa-section-line">Section 311 (oil spill liability) plus Oil Pollution Act and Pipeline Safety Laws</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.justice.gov/archives/opa/pr/houston-based-plains-pipeline-spend-more-44-million-resolve-clean-water-act-violations" target="_blank" rel="noopener">Houston-based Plains Pipeline to Spend More Than $44 Million to Resolve Clean Water Act Violations</a> <span class="cwa-source-type">(DOJ press release)</span> · <a href="https://www.epa.gov/enforcement/plains-pipeline-lp-information-sheet" target="_blank" rel="noopener">Plains Pipeline, L.P. Information Sheet</a> <span class="cwa-source-type">(EPA enforcement page)</span> · <a href="https://www.federalregister.gov/documents/2020/03/30/2020-06500/notice-of-lodging-of-proposed-consent-decree-under-the-clean-water-act-the-oil-pollution-act-of-1990" target="_blank" rel="noopener">Notice of Lodging of Proposed Consent Decree (March 30, 2020)</a> <span class="cwa-source-type">(court ruling)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="water-supply" data-statutes="BASIN" data-yearend="2019"><div class="bill-card" id="cwa-Foxconn-Racine-GreatLakesCompact-Diversion-2019"><div class="bill-card-head"><span class="bill-card-id">Racine Water Utility / Wisconsin DNR — Great Lakes Compact straddling-community diversion for the Foxconn campus, Mount Pleasant, WI <span class="cwa-year">(2018-2019)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#79204d">BASIN</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Great Lakes Compact straddling-community exception — ALJ upholds 7 MGD Racine-to-Foxconn diversion</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Establishes that the Compact&#x27;s straddling-community exception can support a diversion overwhelmingly destined for one large industrial user, so long as it nominally runs through a public utility&#x27;s system — the same legal structure by which the site now hosting Microsoft&#x27;s Mount Pleasant data centers already receives Lake Michigan water outside the Compact&#x27;s default no-diversion rule.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Wisconsin approved Racine Water Utility&#x27;s application in April 2018 to divert up to 7 million gallons per day of Lake Michigan water to serve the Village of Mount Pleasant, most of it (5.8 MGD) earmarked for the Foxconn LCD manufacturing campus, under the Compact&#x27;s exception for a utility serving a &#x27;straddling community&#x27; that sits partly inside and partly outside the Great Lakes basin. Midwest Environmental Advocates, FLOW, and other groups challenged the approval, arguing the diversion was not really for &#x27;public water supply&#x27; since the overwhelming majority would go to one private industrial customer, and so violated the Compact&#x27;s terms.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">A Wisconsin administrative law judge rejected the challengers&#x27; arguments in June 2019, reasoning that a public water supply can serve industrial as well as residential customers, and upheld the DNR&#x27;s approval of the diversion. Midwest Environmental Advocates and its co-petitioners chose not to appeal further; the matter never reached state or federal court.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-basin-glc-diversion">BASIN — The Compact bars diversion out of the Great Lakes basin except through narrow exceptions</a></div><div class="cwa-pathway">Great Lakes withdrawals are governed by the Compact rather than the CWA — the same gap the Microsoft Mount Pleasant WI wetland-permit case in this dataset already flags in its own pathway note.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Microsoft-MountPleasantWI-wetland-individual-permit-2024">Microsoft MountPleasantWI wetland individual permit (2024)</a> · <a href="#cwa-MilwaukeeRiverkeeper-RacineWI-water-records-suit-2025">MilwaukeeRiverkeeper RacineWI water records suit (2025)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Great Lakes-St. Lawrence River Basin Water Resources Compact, Art. 4.9 straddling-community exception</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://midwestadvocates.org/our-work/legal-action/racine-diversion-challenge/" target="_blank" rel="noopener">Monitoring the Implementation of the Great Lakes Compact in Racine — Midwest Environmental Advocates</a> <span class="cwa-source-type">(advocacy)</span> · <a href="https://www.wpr.org/economy/approval-foxconn-great-lakes-water-diversion-upheld" target="_blank" rel="noopener">Approval For Foxconn Great Lakes Water Diversion Upheld — Wisconsin Public Radio</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="pretreatment" data-statutes="CWA" data-yearend="2016"><div class="bill-card" id="cwa-Yuengling-Pottsville-2016"><div class="bill-card-head"><span class="bill-card-id">D.G. Yuengling and Son, Inc. — Old Brewery and New Brewery, Pottsville, Pennsylvania <span class="cwa-year">(2008-2016)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Sewer pretreatment (§307)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§307 pretreatment — consent decree</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Closest legal analog to a data-center cooling-water situation: an industrial user discharging to a municipal POTW under a local pretreatment permit. Persistent permit exceedances — even without direct surface-water discharge — generate eight-figure compliance costs. Data centers in Loudoun, Prince William, and Central Ohio that send cooling-tower blowdown to wholesale POTWs sit in the same regulatory posture.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Yuengling&#x27;s two breweries committed at least 141 industrial-user permit violations between 2008 and 2015 when discharging high-strength wastewater to the Greater Pottsville Area Sewer Authority POTW. Pollutants included BOD, phosphorus, zinc, and out-of-range pH; the company also missed required samples and submitted incomplete monitoring reports.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">June 23, 2016 federal consent decree (U.S. and Pennsylvania v. D.G. Yuengling): $2.8 million civil penalty plus approximately $7 million in mandatory injunctive relief — construction of a comprehensive biological pretreatment system at the Old Brewery, optimization of the New Brewery pretreatment, certified wastewater operators on staff, and a multi-facility environmental management system. EPA projected BOD-load cuts of &gt;155,000 lb/yr.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-307-pretreatment">CWA — Pretreatment — industrial users of sewers</a></div><div class="cwa-section-line">Section 307 (pretreatment standards) and Section 402 (industrial user permit to POTW); 33 U.S.C. 1317, 1342 and 40 CFR Part 403</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/enforcement/dg-yuengling-and-son-inc-clean-water-act-settlement" target="_blank" rel="noopener">EPA: D.G. Yuengling and Son, Inc. Clean Water Act Settlement</a> <span class="cwa-source-type">(EPA enforcement page)</span> · <a href="https://www.epa.gov/pa/brewer-agrees-take-action-pay-fine-clean-water-act-violations" target="_blank" rel="noopener">EPA Press Release: Brewer Agrees to Take Action, Pay Fine for Clean Water Act Violations</a> <span class="cwa-source-type">(EPA press release)</span> · <a href="https://www.epa.gov/archive/epa/newsreleases/yuengling-upgrade-environmental-measures-settle-clean-water-act-violations-two.html" target="_blank" rel="noopener">EPA Archive: Yuengling to Upgrade Environmental Measures to Settle Clean Water Act Violations at Two Pennsylvania Breweries (June 23, 2016)</a> <span class="cwa-source-type">(EPA press release)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="water-supply" data-statutes="BASIN" data-yearend="2016"><div class="bill-card" id="cwa-Panda-Power-Funds-SRBC-Penalty-2016"><div class="bill-card-head"><span class="bill-card-id">Panda Power Funds — Patriot (Lycoming Co.) and Hummel Station (Snyder Co.) natural gas power plants, PA <span class="cwa-year">(2016)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#79204d">BASIN</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SRBC withdrawal-approval enforcement — ~$97,000 proposed penalty for unapproved sources and over-withdrawal</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">A concrete demonstration that SRBC enforces its withdrawal-approval authority with real penalties against power-plant developers, not just paperwork conditions — the same commission, and the same enforcement posture, that now governs the Crane Clean Energy Center&#x27;s water supply for Microsoft&#x27;s data centers.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">During construction and commissioning of two new natural gas power plants, Panda Power Funds used water sources SRBC had not approved and exceeded its approved daily withdrawal limits from a public water supply source. SRBC staff identified the violations and proposed penalties.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">SRBC and Panda reached a proposed settlement totaling roughly $97,000 across the affected plants — including $44,250 for the Patriot plant&#x27;s unapproved-source and over-withdrawal violations and $22,750 for similar issues at Hummel Station. Panda&#x27;s spokesman said the company worked with SRBC on the resolution, attributing some of the problem to permits obtained by a prior developer that did not match the plants&#x27; actual requirements.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-basin-drbc-srbc-withdrawal-authority">BASIN — DRBC and SRBC approve, condition, fine, or ban large withdrawals directly</a></div><div class="cwa-pathway">A withdrawal-side violation (unapproved sources, exceeding limits), not a discharge — the CWA&#x27;s NPDES program has no equivalent gate on how much water a facility takes out of the river in the first place.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-HomerCity-IndianaCounty-PA-NPDES-2026">HomerCity IndianaCounty PA NPDES (2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Susquehanna River Basin Compact §3.10, water withdrawal approval and enforcement</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://stateimpact.npr.org/pennsylvania/2016/12/01/gas-power-plants-face-97000-in-fines-for-water-use" target="_blank" rel="noopener">Gas power plants face $97,000 in fines for water use — StateImpact Pennsylvania (NPR)</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.wkok.com/panda-power-facing-fines-for-water-usage-at-pa-plants/" target="_blank" rel="noopener">Panda Power facing fines for water usage at PA plants — WKOK Newsradio</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="pretreatment" data-statutes="CWA" data-yearend="2011"><div class="bill-card" id="cwa-Swift-Beef-Grand-Island-2011"><div class="bill-card-head"><span class="bill-card-id">Swift Beef Company (subsidiary of JBS S.A.), Grand Island, Nebraska beef-processing plant <span class="cwa-year">(2006-2011)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Sewer pretreatment (§307)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§307 pretreatment — consent decree</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Directly relevant model for data centers discharging cooling-tower blowdown to municipal sewers: pretreatment-program violations (interference / pass-through at the POTW) are independently enforceable under CWA 307, even when the data center itself holds no direct NPDES permit. Repeat offenders see escalating penalties.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Between 2006 and 2011 Swift&#x27;s beef plant repeatedly exceeded its industrial-user pretreatment permit limits when sending high-strength wastewater (BOD, ammonia, oil and grease, suspended solids) to the Grand Island POTW. The slug loads caused &#x27;pass-through&#x27; and &#x27;interference&#x27; at the POTW, and a 2008 upset killed fish across a 16-mile stretch of the Wood River and a 7.5-mile stretch of the Platte River.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">2011 federal consent decree (U.S. and Nebraska v. Swift Beef): $1.2 million federal/state civil penalty (split evenly), $100,000 state administrative-order penalty, $4,705 to Nebraska Game and Parks for fish restocking, plus more than $1 million in mandatory plant pretreatment upgrades. A second EPA enforcement followed in December 2023 ($275,000 for 50+ new exceedances 2018-2023).</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-307-pretreatment">CWA — Pretreatment — industrial users of sewers</a></div><div class="cwa-section-line">Section 307 (pretreatment standards / National Pretreatment Program) and Section 402 (NPDES via POTW); 33 U.S.C. 1317, 1342</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.justice.gov/opa/pr/swift-beef-company-pay-13-million-penalty-clean-water-act-and-state-law-violations-its-grand" target="_blank" rel="noopener">DOJ: Swift Beef Company to Pay $1.3 Million Penalty for Clean Water Act and State Law Violations at Its Grand Island, Nebraska Beef Processing Plant</a> <span class="cwa-source-type">(DOJ press release)</span> · <a href="https://www.epa.gov/newsreleases/epa-fines-swift-beef-company-alleged-clean-water-act-violations-nebraska" target="_blank" rel="noopener">EPA: EPA Fines Swift Beef Company for Alleged Clean Water Act Violations in Nebraska (Dec 2023)</a> <span class="cwa-source-type">(EPA press release)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="spills-contamination" data-statutes="SDWA TSCA RCRA" data-yearend="2009"><div class="bill-card" id="cwa-DuPont-WashingtonWorks-PFOA-2005-2009"><div class="bill-card-head"><span class="bill-card-id">E.I. du Pont de Nemours and Co. (Washington Works plant, Parkersburg/Washington, WV) — PFOA (C8) reporting and drinking-water contamination <span class="cwa-year">(2002-2009)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#7c3aed">TSCA</span><span class="cwa-status-pill" style="background:#b45309">RCRA</span><span class="cwa-type-pill">Spills, PFAS &amp; contamination</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">TSCA §8(e) $10.25M penalty + SDWA §1431 consent orders (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The definitive multi-statute water case: when the CWA&#x27;s permit machinery had nothing to say about an unregulated contaminant, EPA reached the same fact pattern through TSCA (concealed risk data) and SDWA Section 1431 (drinking-water endangerment). For data centers, this is the playbook if a cooling-chemistry constituent or fuel-farm release turns up in neighbors&#x27; wells — no NPDES violation is needed for EPA to order alternative water and treatment.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">DuPont withheld for up to two decades information reasonably supporting a conclusion of substantial risk from PFOA — including human blood-sampling data and data showing PFOA in drinking-water supplies near Washington Works. EPA brought an eight-count administrative action: seven TSCA Section 8(e) failure-to-report counts and one RCRA Section 3007 count. In parallel, EPA used SDWA Section 1431 emergency orders (first in 2002, superseded 2006 and 2009) to force DuPont to survey and treat public water systems and private wells in six WV/OH water districts, with the site-specific PFOA action level tightened from 0.50 ppb (2006) to 0.40 ppb (2009).</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">December 14, 2005 settlement: $10.25M civil administrative penalty — then the largest civil administrative penalty in EPA history under any environmental statute — plus $6.25M in supplemental environmental projects. The Section 1431 orders required DuPont (obligations later assumed by spin-off Chemours) to offer treatment or alternative drinking water; they remain the template for using SDWA emergency powers against an industrial groundwater contaminator.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-tsca-8e-substantial-risk">TSCA — Substantial-risk information reporting</a> · <a href="#reading-sdwa-1431-emergency">SDWA — Emergency powers — imminent endangerment of drinking water</a> · <a href="#reading-rcra-7002-7003-endangerment">RCRA — Imminent-and-substantial-endangerment actions (solid waste → groundwater)</a></div><div class="cwa-pathway">The CWA reaches this fact pattern only once PFAS effluent limits enter NPDES permits — which is exactly what later happened at the same plant (see the 2023 Chemours Washington Works consent agreement). Until a pollutant is permit-regulated, TSCA reporting and SDWA §1431 are the operative federal hooks.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Chemours-Washington-Works-PFAS-2023">Chemours Washington Works PFAS (2023)</a></div></div><div class="cwa-section-line">TSCA Section 8(e) (15 U.S.C. 2607(e)) substantial-risk reporting + RCRA Section 3007 information request; companion SDWA Section 1431 (42 U.S.C. 300i) emergency administrative orders on consent (2002, 2006, 2009)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/archive/epapages/newsroom_archive/newsreleases/fdcb2f665cac66bb852570d7005d6665.html" target="_blank" rel="noopener">EPA (12/14/2005): EPA Settles PFOA Case Against DuPont for Largest Environmental Administrative Penalty in Agency History</a> <span class="cwa-source-type">(government)</span> · <a href="https://www.epa.gov/enforcement/ei-dupont-de-nemours-and-company-and-chemours-company-pfoa-settlements" target="_blank" rel="noopener">EPA: DuPont / Chemours PFOA settlements overview</a> <span class="cwa-source-type">(government)</span> · <a href="https://www.epa.gov/oh/chemours-washington-works-history-and-safe-drinking-water-act-swda-settlements" target="_blank" rel="noopener">EPA: Chemours Washington Works history and SDWA settlements</a> <span class="cwa-source-type">(government)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="cooling-water" data-statutes="CWA" data-yearend="2007"><div class="bill-card" id="cwa-Brayton-Point-Dominion-2003-2007"><div class="bill-card-head"><span class="bill-card-id">USGen New England / Dominion Energy New England, Brayton Point Power Station (1,535 MW coal/oil-fired plant, Somerset, Massachusetts) <span class="cwa-year">(2003-2007)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Cooling water &amp; thermal (§316)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§316(a)/(b) — NPDES forced closed-cycle retrofit</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Most important precedent for evaporative-cooled data centers: 316(b) BTA can require retrofitting once-through cooling to closed-cycle (i.e., cooling towers), making intake design a regulated variable for any facility withdrawing more than ~2 MGD. Future large data centers drawing from surface water will face the same BTA analysis.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Brayton Point&#x27;s once-through cooling system withdrew nearly 1 billion gallons/day from Mount Hope Bay and discharged 42 trillion BTUs/year of waste heat, entraining and impinging billions of fish eggs, larvae, and juveniles. Mt. Hope Bay finfish populations collapsed ~87% after 1985 — EPA cited this as evidence the intake was not Best Technology Available (BTA) under 316(b) and the thermal discharge failed 316(a).</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">October 2003 EPA Region 1 final NPDES permit required a 94% reduction in intake flow (to 56 MGD) and a 96% cut in thermal discharge (to 1.7 trillion BTU/yr). After litigation, December 17, 2007 settlement compelled Dominion to build two ~500-ft closed-cycle cooling towers (~$500M capital cost) — completed 2011. Plant ultimately retired in 2017.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-316-cooling">CWA — Thermal discharge and cooling-water intake</a> · <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 316(a) (thermal-discharge variance) and Section 316(b) (cooling water intake structures), as implemented through Section 402 NPDES; 33 U.S.C. 1326, 1342</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/npdes-permits/brayton-point-station-power-plant-somerset-ma-final-npdes-permit" target="_blank" rel="noopener">EPA: Brayton Point Station Power Plant, Somerset MA — Final NPDES Permit</a> <span class="cwa-source-type">(EPA permit page)</span> · <a href="https://archive.epa.gov/epapages/newsroom_archive/newsreleases/0b35588451a54383852573dd0003c3bd.html" target="_blank" rel="noopener">EPA Newsroom (Oct 6, 2003): EPA Issues Final Permit to Reduce Environmental Damage to Mount Hope Bay From Brayton Point Power Plant</a> <span class="cwa-source-type">(EPA press release)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="spills-contamination" data-statutes="TSCA" data-yearend="2006"><div class="bill-card" id="cwa-3M-TSCA-8e-PFAS-2006"><div class="bill-card-head"><span class="bill-card-id">3M Company — PFOS/fluorochemical reporting violations (voluntary disclosure) <span class="cwa-year">(2006)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#7c3aed">TSCA</span><span class="cwa-type-pill">Spills, PFAS &amp; contamination</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">TSCA reporting settlement — $1.52M, 244 counts (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Extends the DuPont lesson up the supply chain: chemical manufacturers whose products end up in industrial water systems (biocides, corrosion inhibitors, fluorochemical surfactants, AFFF) carry their own federal reporting duty. Water advocates near data-center campuses can leverage TSCA disclosures to trace contaminants found in wells or effluent back to a supplier.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">3M voluntarily disclosed 244 TSCA reporting violations, a large share involving failures to promptly submit substantial-risk information about PFOS and related fluorochemicals — the family of compounds 3M had manufactured for decades and phased out of production between 2000 and 2002.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">April 25, 2006 settlement: $1,521,481 penalty. 3M neither admitted nor denied the violations; EPA made substantive violation determinations in 10 instances. Together with the DuPont settlement it established that sitting on internal PFAS risk data is itself a federal violation, independent of any discharge.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-tsca-8e-substantial-risk">TSCA — Substantial-risk information reporting</a></div><div class="cwa-pathway">Same trajectory as DuPont: the CWA attaches later, when PFAS monitoring and limits appear in NPDES permits and in POTW pretreatment local limits — at which point historical TSCA disclosures become the evidence base.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Chemours-Washington-Works-PFAS-2023">Chemours Washington Works PFAS (2023)</a> · <a href="#cwa-DuPont-WashingtonWorks-PFOA-2005-2009">DuPont WashingtonWorks PFOA (2005-2009)</a></div></div><div class="cwa-section-line">TSCA Section 8(e) (15 U.S.C. 2607(e)) and related TSCA reporting provisions — 244 counts, self-disclosed under a corporate-wide TSCA audit agreement</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/archive/epapages/newsroom_archive/newsreleases/440f8e8e3e28707e8525715b007186f7.html" target="_blank" rel="noopener">EPA (04/25/2006): EPA Settles Case Involving 3M Voluntary Disclosures of Toxic Substances Violations</a> <span class="cwa-source-type">(government)</span> · <a href="https://www.epa.gov/enforcement/3m-company-settlement" target="_blank" rel="noopener">EPA: 3M Company Settlement</a> <span class="cwa-source-type">(government)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="industrial-discharge" data-statutes="CWA" data-yearend="2003"><div class="bill-card" id="cwa-Tyson-Sedalia-2003"><div class="bill-card-head"><span class="bill-card-id">Tyson Foods, Inc., Sedalia, Missouri poultry processing plant <span class="cwa-year">(1996-2003)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Industrial discharge (§402)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§309(c) criminal — felony plea</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Demonstrates that knowing discharge in violation of an NPDES permit (or knowingly falsified DMRs) can be charged as a felony under CWA 309(c), not just a civil matter. Cooling-water dischargers — including data centers — that under-report blowdown concentrations risk criminal exposure for individuals as well as the corporation.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Between 1996 and 2001 Tyson repeatedly discharged untreated or inadequately treated poultry-processing wastewater (high-BOD, high-nutrient loadings) from its Sedalia plant into a tributary of the Lamine River, exceeding NPDES limits for ammonia, BOD, fecal coliform, and total suspended solids. The company also falsified Discharge Monitoring Reports submitted to Missouri DNR.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Federal criminal plea on June 25, 2003 in U.S. District Court (W.D. Mo.): Tyson pleaded guilty to 20 felony counts and paid $7.5 million total — $5.5 million federal criminal penalty, $1 million Missouri penalty, and $1 million to the Missouri Natural Resources Protection Fund — plus court-ordered upgrades to plant pretreatment.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 301/402 (NPDES effluent limits) and Section 309(c) criminal provisions for knowing discharge in violation of permit; 33 U.S.C. 1311, 1319(c), 1342</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.justice.gov/archive/opa/pr/2003/June/03_enrd_383.htm" target="_blank" rel="noopener">DOJ Press Release #383: Tyson Pleads Guilty to 20 Felonies and Agrees to Pay $7.5 Million for Clean Water Act Violations</a> <span class="cwa-source-type">(DOJ press release)</span> · <a href="https://www.ehstoday.com/news/ehs_imp_36455" target="_blank" rel="noopener">EHS Today: Tyson Foods Pleads Guilty to 20 Felonies, Agrees to $7.5 Million Fine</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="groundwater" data-statutes="CWA SDWA" data-yearend="2000"><div class="bill-card" id="cwa-EPA-UIC-ClassV-MotorVehicleWells-1999"><div class="bill-card-head"><span class="bill-card-id">EPA Underground Injection Control program — 1999 Class V rule (64 FR 68546): nationwide ban on new motor-vehicle waste disposal wells and large-capacity cesspools <span class="cwa-year">(1999-2000)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SDWA UIC Class V rule — well subclasses banned/permitted (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Directly regulates common data-center campus infrastructure that never touches the CWA: stormwater drywells and infiltration galleries (subclass 5D), cooling-water return-flow wells (5A) for geothermal or aquifer thermal cooling, and subsurface disposal of treated effluent are all Class V injection wells. An inland campus over a shallow aquifer answers to the UIC program even with zero surface-water discharge.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Finding that shallow industrial injection categorically endangered underground sources of drinking water, EPA&#x27;s December 7, 1999 rule banned construction of new motor-vehicle waste disposal wells nationwide (effective April 5, 2000), required existing ones in ground-water protection areas to close or obtain waiver-based permits with quarterly waste-stream sampling, and banned large-capacity cesspools outright.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The leading federal regulatory action against shallow injection and drainage wells, establishing that whole Class V well subclasses can be closed by rule where the endangerment is categorical — and that every shallow well emplacing fluid underground needs UIC inventory and authorization.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-uic-classv">SDWA — Underground Injection Control — Class V wells</a> · <a href="#reading-cwa-402-maui-groundwater">CWA — ‘Functional equivalent’ discharge through groundwater</a></div><div class="cwa-pathway">Where an injection well&#x27;s fluid reaches surface water through groundwater, County of Maui adds a CWA §402 permit requirement on top of UIC authorization — the two programs overlap on subsurface disposal at campuses near streams.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020">County of Maui v Hawaii Wildlife Fund (2020)</a></div></div><div class="cwa-section-line">SDWA Part C, Sections 1421-1422 (42 U.S.C. 300h) — Underground Injection Control, Class V wells (40 C.F.R. 144.87-144.88)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.govinfo.gov/content/pkg/FR-1999-12-07/html/99-31048.htm" target="_blank" rel="noopener">Federal Register (Dec 7, 1999): Class V UIC Revisions, 64 FR 68546</a> <span class="cwa-source-type">(government)</span> · <a href="https://www.epa.gov/uic/federal-requirements-class-v-wells" target="_blank" rel="noopener">EPA: Federal Requirements for Class V Wells</a> <span class="cwa-source-type">(government)</span></div></details></div></div><div class="cwa-case" data-category="industrial" data-casetype="industrial-discharge" data-statutes="CWA" data-yearend="1997"><div class="bill-card" id="cwa-Smithfield-Pagan-River-1997"><div class="bill-card-head"><span class="bill-card-id">Smithfield Foods, Inc. and subsidiaries Smithfield Packing Co. and Gwaltney of Smithfield (Smithfield, Virginia slaughterhouse and meat-processing complex) <span class="cwa-year">(1991-1997)</span></span><span class="bill-card-pill" style="background:#d4a017">Industrial Water</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Industrial discharge (§402)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 NPDES — $12.6M civil judgment</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Establishes that chronic NPDES-limit exceedances and inaccurate Discharge Monitoring Reports trigger per-day, per-parameter civil penalties that can reach into the eight figures. Data centers self-reporting cooling-tower-blowdown DMRs face the same per-violation penalty exposure under 33 U.S.C. 1319(d).</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Smithfield&#x27;s slaughterhouse and on-site wastewater plant repeatedly exceeded NPDES discharge limits for phosphorus, ammonia, cyanide, oil and grease, fecal coliform, and total Kjeldahl nitrogen into the Pagan River (a Chesapeake Bay tributary). The court found nearly 7,000 separate Clean Water Act violations between 1991 and 1997, including chronic limit exceedances, falsified Discharge Monitoring Reports, and a 5-year delay in installing required pollution-control upgrades.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">U.S. District Court (E.D. Va.) imposed a $12.6 million civil penalty in August 1997 — the largest CWA civil penalty in history at the time — affirmed by the Fourth Circuit in 1999. Required full upgrade of on-site wastewater treatment and tie-in to the Hampton Roads Sanitation District.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">Section 402 (NPDES permit) and Section 309 (civil penalties); violations of effluent and monitoring/reporting requirements under 33 U.S.C. 1311, 1318, 1342</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.justice.gov/archive/opa/pr/1997/August97/331enr.htm" target="_blank" rel="noopener">DOJ Press Release #331: Smithfield Foods Fined $12.6 Million, Largest Clean Water Act Fine Ever</a> <span class="cwa-source-type">(DOJ press release)</span> · <a href="https://archive.epa.gov/epapages/newsroom_archive/newsreleases/c7a68726816ff7b3852567ef0053e790.html" target="_blank" rel="noopener">EPA Newsroom: Appeals Court Upholds Ruling Against Smithfield Foods for Polluting Virginia River</a> <span class="cwa-source-type">(EPA press release)</span> · <a href="https://www.bayjournal.com/article/smithfield_gets_record_fine_for_polluting_virginia_river" target="_blank" rel="noopener">Bay Journal: Smithfield gets record fine for polluting Virginia river</a> <span class="cwa-source-type">(news)</span></div></details></div></div></details><details class="card-group" data-group="precedent" data-collapsed="1" open><summary><span>Landmark Precedent</span> <span class="cg-count">40 entries</span></summary><div class="cwa-case" data-category="precedent" data-casetype="legal-doctrine" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-SF-EPA-end-result-2025"><div class="bill-card-head"><span class="bill-card-id">City and County of San Francisco v. Environmental Protection Agency, 604 U.S. 334 (2025)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Citizen suits &amp; court doctrine</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">SCOTUS ruling — bars &#x27;end-result&#x27; NPDES permit terms</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Data centers whose cooling-tower blowdown or stormwater discharges run through municipal POTWs or hold direct NPDES permits can no longer be hit with open-ended &#x27;don&#x27;t violate water-quality standards&#x27; language; EPA and delegated state agencies must instead set numeric or technology-based effluent limits, increasing permit predictability but shifting the regulatory burden back to permit writers.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">San Francisco challenged its renewed combined-sewer NPDES permit for the Oceanside facility, which contained two &#x27;end-result&#x27; provisions: a prohibition on any discharge that would &#x27;contribute to a violation&#x27; of receiving-water quality standards and a prohibition on discharges creating &#x27;pollution, contamination, or nuisance&#x27; under state law. The city argued EPA had to specify the exact effluent limits required for compliance rather than make the permittee bear the risk of receiving-water exceedances it does not control.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Decided March 4, 2025, by 5-4. Justice Alito wrote the majority opinion, joined by Chief Justice Roberts and Justices Thomas, Gorsuch, and Kavanaugh, holding that § 1311(b)(1)(C) does not authorize EPA to impose generic &#x27;end-result&#x27; provisions making permittees liable for downstream water-quality violations without telling them what specific effluent limits to meet. Justice Barrett dissented in relevant part, joined by Justices Sotomayor, Kagan, and Jackson, agreeing the broader narrative arguments failed but contending end-result conditions are lawful under the statute.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></div><div class="cwa-section-line">CWA Section 301(b)(1)(C) / 33 U.S.C. § 1311(b)(1)(C) (NPDES permit conditions)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://supreme.justia.com/cases/federal/us/604/23-753/" target="_blank" rel="noopener">City and County of San Francisco v. EPA, 604 U.S. 334 (2025) — Justia</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.oyez.org/cases/2024/23-753" target="_blank" rel="noopener">Oyez — City and County of San Francisco v. EPA (No. 23-753)</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.sidley.com/en/insights/newsupdates/2025/03/us-supreme-court-limits-epas-clean-water-act-authority-to-impose-water-quality-standards" target="_blank" rel="noopener">Sidley — SCOTUS Limits EPA&#x27;s CWA Authority to Impose Water Quality Standards (Mar. 2025)</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="legal-doctrine" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-PortOfTacoma-v-PugetSoundkeeper-9thCir-2024"><div class="bill-card-head"><span class="bill-card-id">Puget Soundkeeper Alliance v. Port of Tacoma, No. 21-35881 (9th Cir. 2024); cert. denied sub nom. Port of Tacoma v. Puget Soundkeeper Alliance, No. 24-350 (U.S. June 30, 2025). <span class="cwa-year">(2024-2025)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Citizen suits &amp; court doctrine</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§505 citizen-suit scope (9th Cir.)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Confirms environmental groups can sue in federal court to enforce state NPDES permit terms stricter than federal law — directly raising citizen-suit exposure for the receiving WWTPs whose state-issued permits this pipeline already tracks, and for any facility operating under a state discharge permit.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">The Ninth Circuit held that CWA citizen suits can enforce the entirety of a state-issued NPDES permit, including conditions exceeding federal minimums (here, Washington&#x27;s Industrial Stormwater General Permit). The U.S. Solicitor General filed an amicus brief urging the Supreme Court to grant review and reverse, arguing the ruling &#x27;contravenes the CWA&#x27;s text, structure, and context.&#x27;</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Supreme Court denied certiorari on June 30, 2025, leaving the Ninth Circuit ruling intact. The Fourth and Eleventh Circuits align with it; the Second Circuit disagrees, so the circuit split — and non-uniform citizen-suit exposure nationally — persists.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-505-citizen-suit">CWA — Citizen suits</a></div><div class="cwa-section-line">CWA Section 505 citizen-suit scope and its interaction with the permit shield — whether citizens may enforce, in federal court, state-law NPDES permit conditions that are broader or stricter than the federal CWA floor.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.crowell.com/en/insights/client-alerts/supreme-court-declines-to-hear-cases-seeking-to-narrow-citizen-suit-enforcement-in-federal-environmental-case-leaving-doors-wide-open" target="_blank" rel="noopener">Supreme Court Declines to Hear Cases Seeking to Narrow Citizen Suit Enforcement, Leaving Doors Wide Open</a> <span class="cwa-source-type">(law firm analysis)</span> · <a href="https://www.bdlaw.com/publications/clean-water-act-citizen-suits-in-the-spotlight-solicitor-general-calls-for-supreme-court-review/" target="_blank" rel="noopener">Clean Water Act Citizen Suits in the Spotlight: Solicitor General Calls for Supreme Court Review</a> <span class="cwa-source-type">(law firm analysis)</span> · <a href="https://www.americanbar.org/groups/business_law/resources/business-law-today/2025-august/supreme-courts-cert-denials-pave-way-surge-environmental-citizen-suits/" target="_blank" rel="noopener">Supreme Court&#x27;s Cert Denials Pave Way for Surge in Environmental Citizen Suits</a> <span class="cwa-source-type">(bar association article)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="legal-doctrine" data-statutes="CWA" data-yearend="2025"><div class="bill-card" id="cwa-CERF-v-Naples-9thCir-2024"><div class="bill-card-head"><span class="bill-card-id">Coastal Environmental Rights Foundation v. Naples Restaurant Group, LLC, No. 23-55469 (9th Cir.); opinion filed Sept. 18, 2024, amended Nov. 5, 2025. <span class="cwa-year">(2024-2025)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Citizen suits &amp; court doctrine</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§505 mootness (9th Cir.)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Narrows when CWA citizen suits can proceed: once a discharger obtains a permit or otherwise cures a violation, the Ninth Circuit treats penalty-only claims as moot — a permit-shield-style defense a data center or its receiving WWTP could invoke after coming into compliance, blunting citizen-suit deterrence.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">A nonprofit sued over unpermitted Fourth-of-July fireworks discharges into Alamitos Bay (Long Beach, CA). After the defendant obtained an NPDES permit authorizing the discharge, the Ninth Circuit held the suit constitutionally moot — including the civil-penalty claim — because it was &#x27;absolutely clear that the allegedly wrongful behavior could not reasonably be expected to recur,&#x27; so penalties lost their deterrent function (applying Friends of the Earth v. Laidlaw).</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Suit dismissed as moot. The Ninth Circuit aligned with the Eighth Circuit; the Second, Third, Fourth, Seventh, and Eleventh Circuits hold that civil-penalty claims survive mootness — deepening the circuit split.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-505-citizen-suit">CWA — Citizen suits</a></div><div class="cwa-section-line">CWA Section 505 citizen-suit mootness and the survival of civil-penalty claims — whether a penalty claim keeps a citizen suit alive after the discharger comes into permit compliance.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://cdn.ca9.uscourts.gov/datastore/opinions/2025/11/05/23-55469.pdf" target="_blank" rel="noopener">Coastal Environmental Rights Foundation v. Naples Restaurant Group, LLC — opinion (9th Cir.)</a> <span class="cwa-source-type">(court opinion)</span> · <a href="https://law.justia.com/cases/federal/appellate-courts/ca9/23-55469/23-55469-2024-09-18.html" target="_blank" rel="noopener">Coastal Environmental Rights Foundation v. Naples Restaurant Group, LLC (9th Cir. 2024)</a> <span class="cwa-source-type">(court opinion (Justia))</span> · <a href="https://www.mgkflitigationblog.com/ninth-circuit--clean-water-act-suit-civil-penalties-moot" target="_blank" rel="noopener">Ninth Circuit Finds Clean Water Act Suit Seeking Only Civil Penalties Becomes Moot Once Wrongful Conduct Ceased</a> <span class="cwa-source-type">(litigation blog analysis)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="water-supply" data-statutes="SDWA" data-yearend="2025"><div class="bill-card" id="cwa-Flint-MI-SDWA-1431-2016"><div class="bill-card-head"><span class="bill-card-id">City of Flint, Michigan Department of Environmental Quality, and State of Michigan — Flint drinking-water crisis <span class="cwa-year">(2016-2025)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SDWA §1431 emergency order — nine-year federal oversight (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The most prominent modern use of SDWA emergency powers, and the proof that EPA can act directly when a drinking-water system fails its users — including where the failure is driven by cost pressure on a stressed municipal system. Relevant to any community whose small water system takes on hyperscale demand: Section 1431 is the federal backstop if supply or treatment integrity slips.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">After Flint switched to Flint River water in 2014 without corrosion-control treatment, lead leached from service lines into the public water system. On January 21, 2016 EPA found the contamination presented an imminent and substantial endangerment and that state and local responses were inadequate, and ordered corrosion control, sampling, public information, and reporting — over the head of the state primacy agency.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The order (amended November 2016) governed Flint&#x27;s remediation for nine years; EPA lifted it on May 19, 2025 after the city completed all requirements, including replacement of over 97% of lead service lines. A compliance order, not a penalty action.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-1431-emergency">SDWA — Emergency powers — imminent endangerment of drinking water</a> · <a href="#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></div><div class="cwa-pathway">None needed — SDWA is the operative statute for drinking-water endangerment. Included here because the tracker&#x27;s water-supply fights (Bessemer, Richland Parish, Charlotte) all pose the question Flint answered: what happens federally when a municipal system is pushed past its capacity to deliver safe water.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Bessemer-AL-Hyperscale-WaterSupply-2025">Bessemer AL Hyperscale WaterSupply (2025)</a> · <a href="#cwa-Meta-RichlandParish-LA-WaterSupply-2025">Meta RichlandParish LA WaterSupply (2025)</a></div></div><div class="cwa-section-line">SDWA Section 1431 (42 U.S.C. 300i) emergency administrative order — imminent and substantial endangerment from lead in a public water system</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.epa.gov/sites/default/files/2016-01/documents/1_21_sdwa_1431_emergency_admin_order_012116.pdf" target="_blank" rel="noopener">EPA Emergency Administrative Order, Flint (Jan 21, 2016)</a> <span class="cwa-source-type">(government)</span> · <a href="https://www.epa.gov/newsreleases/epa-lifts-2016-emergency-order-drinking-water-flint-michigan" target="_blank" rel="noopener">EPA (May 2025): EPA Lifts 2016 Emergency Order on Drinking Water in Flint, Michigan</a> <span class="cwa-source-type">(government)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="water-supply" data-statutes="RECL" data-yearend="2025"><div class="bill-card" id="cwa-US-v-Klamath-Drainage-District-2025"><div class="bill-card-head"><span class="bill-card-id">United States v. Klamath Drainage District, No. 23-3404 (9th Cir., decided Jan. 2025) — Klamath Reclamation Project, OR/CA border <span class="cwa-year">(2025)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#9624b2">RECL</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">9th Cir. — Reclamation contract controls district&#x27;s diversions, injunction affirmed</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">A federal Reclamation contract&#x27;s delivery terms can control a water user&#x27;s diversions even against a water right the user holds independently of the federal project. Any western data-center water supply that traces back to a Reclamation project or its infrastructure inherits the contract&#x27;s limits, and Reclamation can enforce them directly by injunction.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">The United States sued Klamath Drainage District (KDD) in 2022 for breach of its 1946 contract with the Bureau of Reclamation, alleging KDD diverted water through the federal Klamath Project&#x27;s canal system in a year when Reclamation had determined no water was allocated to the district. KDD argued it could instead divert water through its own separate canal under a 1977 state-law water right it held independent of the federal project.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The district court granted summary judgment for the United States and entered a 2023 injunction barring KDD&#x27;s unauthorized diversions; the Ninth Circuit affirmed in January 2025, holding the 1946 contract&#x27;s plain language authorized Reclamation to control KDD&#x27;s diversions from the Klamath River and to administer the project through &#x27;reasonable rules and regulations&#x27; — reaching even the district&#x27;s separately held 1977 water right, because it was exercised through works covered by the federal contract.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-recl-contract-controls-delivery">RECL — A Reclamation contract&#x27;s terms control, even against a district&#x27;s own separate water right</a></div><div class="cwa-pathway">No CWA issue in the ruling itself — it concerns who controls delivery volumes under a federal water contract, upstream of any question about discharge from the water once delivered.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-ProjectBlue-Tucson-AMES-2026">ProjectBlue Tucson AMES (2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Reclamation contract law; 1946 repayment contract under 43 U.S.C. §371 et seq.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://capitalpress.com/2025/01/28/ruling-federal-contract-controls-non-federal-klamath-water-diversions/" target="_blank" rel="noopener">Ruling: Federal contract controls non-federal Klamath water diversions — Capital Press</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.wlj.net/court-rules-bor-can-regulate-klamath-water-use/" target="_blank" rel="noopener">Court rules BOR can regulate Klamath water use — Western Livestock Journal</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="legal-doctrine" data-statutes="CWA" data-yearend="2024"><div class="bill-card" id="cwa-Loper-Bright-Enterprises-v-Raimondo-2024"><div class="bill-card-head"><span class="bill-card-id">Loper Bright Enterprises et al. v. Raimondo, 603 U.S. 369 (2024), No. 22-451 (consolidated with Relentless, Inc. v. Department of Commerce, No. 22-1219)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Citizen suits &amp; court doctrine</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">APA ruling — not itself a CWA case</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Direct relevance to data-center water tracking: every EPA interpretation of Section 402 (NPDES), Section 401 (state certification), Section 404 (dredge-and-fill), and the post-Sackett WOTUS rule is now reviewable de novo. EPA cannot rely on agency-deference to defend novel cooling-water effluent guidelines or technology-based limits for data centers — any future rulemaking targeting hyperscale cooling water (Ohio&#x27;s draft OHD000001, Virginia&#x27;s data-center reporting bills, EPA&#x27;s MSGP 2026) faces a heightened judicial-review standard.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Atlantic herring fishermen challenged a National Marine Fisheries Service rule requiring them to pay for on-board federal monitors. The case was used as a vehicle to challenge the Chevron doctrine — the 40-year-old rule that courts defer to reasonable agency interpretations of ambiguous statutes. The Supreme Court held that the Administrative Procedure Act requires courts reviewing agency action to exercise independent judgment on questions of law and that agency interpretations are entitled only to Skidmore-style respect (persuasive weight), not binding deference.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">6-3 decision (Roberts for majority; Sotomayor, Kagan, Jackson dissenting), June 28, 2024. Chevron deference overruled. The decision was applied within months by the Supreme Court in City and County of San Francisco v. EPA (March 2025) to strike down EPA&#x27;s use of end-result NPDES limits, demonstrating its real-world bite on CWA implementation.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-pathway">Not a water case — but every CWA permit writer now loses Chevron deference, so each NPDES, §404, or WOTUS interpretation in the cases here is reviewable de novo. It applies to the CWA through every other case in this record.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Sackett-v-EPA-2023">Sackett v EPA (2023)</a> · <a href="#cwa-SF-EPA-end-result-2025">SF EPA end result (2025)</a></div></div><div class="cwa-section-line">Administrative Procedure Act § 706 review of all federal agency action — overrules Chevron v. NRDC (1984) and Auer v. Robbins (1997) deference. Directly reshapes how every CWA NPDES permitting decision, effluent guideline, and &#x27;waters of the United States&#x27; interpretation by EPA is reviewed in court.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.supremecourt.gov/opinions/23pdf/22-451_7m58.pdf" target="_blank" rel="noopener">Loper Bright Enterprises v. Raimondo, 603 U.S. 369 (2024) — Supreme Court Opinion (PDF)</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://environmentalhealthsafetybrief.sidley.com/2024/07/02/environmental-law-implications-of-loper-bright-and-the-end-of-chevron-deference/" target="_blank" rel="noopener">Environmental Law Implications of Loper Bright and the End of Chevron Deference — Sidley</a> <span class="cwa-source-type">(law firm analysis)</span> · <a href="https://watereuse.org/u-s-supreme-court-overturns-chevron-deference-and-issues-two-additional-decisions-that-could-reshape-federal-environmental-enforcement-and-litigation/" target="_blank" rel="noopener">U.S. Supreme Court Overturns Chevron Deference — WateReuse Association</a> <span class="cwa-source-type">(trade association analysis)</span> · <a href="https://jhulr.org/2025/06/14/after-loper-bright-weakening-the-power-of-the-environmental-protection-agency/" target="_blank" rel="noopener">After Loper Bright: Weakening the Power of the Environmental Protection Agency — JHULR</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="wetlands-streams" data-statutes="CWA" data-yearend="2023"><div class="bill-card" id="cwa-Sackett-v-EPA-2023"><div class="bill-card-head"><span class="bill-card-id">Sackett v. Environmental Protection Agency, 598 U.S. 651 (2023)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">SCOTUS ruling — §404/WOTUS jurisdiction narrowed</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Sackett dramatically shrank federal CWA jurisdiction over wetlands, ephemeral streams, and isolated waters — the exact categories most likely to receive stormwater runoff or graywater seepage from a large data center campus. After Sackett, many data center sites that previously needed §402 NPDES or §404 permits for site drainage now fall to state-only regulation, shifting the compliance burden to state programs in Virginia and Ohio.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">EPA ordered the Sacketts to stop backfilling their Idaho lot, classifying it as a federally regulated wetland with a &#x27;significant nexus&#x27; to a nearby creek-and-lake system. The Sacketts sued, arguing the wetland lacked any continuous surface connection to navigable waters and therefore was not a &#x27;water of the United States&#x27; subject to CWA jurisdiction.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Unanimous in judgment (9-0 reversing the Ninth Circuit) but 5-4 on the controlling test. Justice Alito&#x27;s majority opinion rejected Justice Kennedy&#x27;s Rapanos &#x27;significant nexus&#x27; standard and held that the CWA reaches only (1) relatively permanent bodies of water &#x27;connected to traditional interstate navigable waters&#x27; and (2) wetlands with a &#x27;continuous surface connection&#x27; to those waters such that they are &#x27;indistinguishable&#x27; from them.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a></div><div class="cwa-section-line">Section 502(7) (definition of &#x27;waters of the United States&#x27;) and Section 404 (wetlands dredge-and-fill permits)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.supremecourt.gov/opinions/22pdf/21-454_4g15.pdf" target="_blank" rel="noopener">Sackett v. EPA, 598 U.S. 651 (2023) — Supreme Court slip opinion</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.hklaw.com/en/insights/publications/2023/05/sackett-decision-provides-clarity-substantially" target="_blank" rel="noopener">Sackett Decision Provides Clarity, Substantially Restricts Clean Water Act Jurisdiction Scope (Holland &amp; Knight)</a> <span class="cwa-source-type">(law review)</span> · <a href="https://www.congress.gov/crs-product/LSB10981" target="_blank" rel="noopener">Supreme Court Narrows Federal Jurisdiction Under Clean Water Act (Congressional Research Service)</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="wetlands-streams" data-statutes="CWA" data-yearend="2023"><div class="bill-card" id="cwa-SierraClub-WVDEP-401-2023"><div class="bill-card-head"><span class="bill-card-id">Sierra Club v. West Virginia Department of Environmental Protection, 64 F.4th 487 (4th Cir. 2023) <span class="cwa-year">(2023)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§401 state certification vacated (4th Cir.)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">For data-center developers whose campuses involve federally permitted stream or wetland crossings (e.g., long-haul fiber, water-supply pipelines, electrical transmission corridors), state § 401 certifications must rest on documented project-specific anti-degradation review and explicit stormwater conditions — a boilerplate &#x27;reasonable assurance&#x27; memo is now legally vulnerable in the Fourth Circuit, which covers Virginia.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Sierra Club and other environmental groups petitioned for review of West Virginia DEP&#x27;s Section 401 water-quality certification authorizing Mountain Valley Pipeline to make hundreds of stream crossings in the state. Petitioners argued the certification was arbitrary because the agency failed to account for MVP&#x27;s history of erosion and sedimentation violations and did not impose stream-specific conditions or anti-degradation analysis.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">On April 3, 2023, a unanimous Fourth Circuit panel (Judges Wynn, Thacker, and Heytens) vacated the WVDEP § 401 certification. The court held the agency&#x27;s &#x27;reasonable assurance&#x27; determination was arbitrary and capricious because it (1) failed to address MVP&#x27;s violation history, (2) did not incorporate stormwater-permit and SWPPP conditions, (3) provided no reasoned basis for relying on EPA&#x27;s upland construction general permit, and (4) skipped location-specific antidegradation review.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-401-certification">CWA — State water-quality certification</a></div><div class="cwa-section-line">CWA Section 401 / 33 U.S.C. § 1341 (state water quality certification)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://law.justia.com/cases/federal/appellate-courts/ca4/22-1008/22-1008-2023-04-03.html" target="_blank" rel="noopener">Sierra Club v. West Virginia DEP, No. 22-1008 (4th Cir. Apr. 3, 2023)</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.babstcalland.com/wp-content/uploads/2023/04/2023-04-03-Sierra-Club-v.-West-Virginia-DEP-401-certification-vacated-for-MVP.pdf" target="_blank" rel="noopener">Fourth Circuit Opinion No. 22-1008 (PDF)</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://appvoices.org/2023/04/03/mvp-wv-401/" target="_blank" rel="noopener">Appalachian Voices — Court vacates critical West Virginia water permit for MVP</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="wetlands-streams" data-statutes="CWA" data-yearend="2023"><div class="bill-card" id="cwa-Lewis-v-United-States-5th-Cir-2023"><div class="bill-card-head"><span class="bill-card-id">Garry L. Lewis and G. Lewis-Louisiana, L.L.C. v. United States, 88 F.4th 1073 (5th Cir. 2023), No. 21-30163 <span class="cwa-year">(2023)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§404 jurisdiction — Sackett applied (5th Cir.)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">First federal appellate application of Sackett to a real-world Section 404 wetlands jurisdictional dispute. The Fifth Circuit&#x27;s refusal to remand sets a precedent that lower courts can apply Sackett&#x27;s continuous-surface-connection test directly without Corps deference — accelerating the practical contraction of CWA jurisdiction. For data center sites that were previously subject to Section 404 wetlands mitigation (a routine cost item for Northern Virginia and Loudoun County sites), Lewis confirms the post-Sackett framework where many isolated and headwater wetlands now fall outside CWA jurisdiction and outside developer mitigation obligations.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Louisiana timber-plantation owner Garry Lewis requested a jurisdictional determination from the Army Corps of Engineers in 2013 to develop property used as a pine timber plantation. The Corps concluded in 2016 that portions of the property contained wetlands subject to CWA jurisdiction under the post-Rapanos significant-nexus test. Lewis filed suit; the case took ten years through the district court and the Fifth Circuit.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">On December 18, 2023, the Fifth Circuit (panel of Judges Edith H. Jones, Stuart Kyle Duncan, and Jacques L. Wiener) unanimously applied the Supreme Court&#x27;s May 2023 Sackett decision and held that the Lewis property was not within CWA jurisdiction. The court refused to remand to the Corps for further proceedings, instead directing the district court to enter judgment that the property does not contain WOTUS. In a striking footnote, Judges Jones and Duncan warned that further Corps attempts to assert jurisdiction over Lewis&#x27;s property could be sanctioned under the Equal Access to Justice Act&#x27;s bad-faith provision.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a></div><div class="cwa-section-line">CWA Section 404 (dredge-and-fill permits) / 33 U.S.C. § 1344; &#x27;waters of the United States&#x27; jurisdiction under 33 U.S.C. § 1362(7)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://law.justia.com/cases/federal/appellate-courts/ca5/21-30163/21-30163-2023-12-18.html" target="_blank" rel="noopener">Lewis v. USA, No. 21-30163 (5th Cir. 2023) — Justia</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.ca5.uscourts.gov/opinions/pub/21/21-30163-CV0.pdf" target="_blank" rel="noopener">United States Court of Appeals for the Fifth Circuit — Opinion 21-30163-CV0 (PDF)</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.theenergylawblog.com/2024/01/articles/environmental/fifth-circuit-applies-sackett-to-end-long-standing-wotus-conflict/" target="_blank" rel="noopener">Fifth Circuit Applies U.S. Supreme Court&#x27;s Sackett Decision to End Long-Standing WOTUS Dispute — Energy Law Blog</a> <span class="cwa-source-type">(law firm analysis)</span> · <a href="https://acoel.org/an-early-christmas-present-from-three-fifth-circuit-judges-who-concluded-a-louisiana-property-is-not-subject-to-federal-clean-water-act-jurisdiction/" target="_blank" rel="noopener">An early Christmas present from three Fifth Circuit Judges who concluded a Louisiana property is not subject to Federal Clean Water Act Jurisdiction — ACOEL</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="CWA" data-yearend="2021"><div class="bill-card" id="cwa-Maui-remand-DHaw-2021"><div class="bill-card-head"><span class="bill-card-id">Hawai&#x27;i Wildlife Fund v. County of Maui, 550 F. Supp. 3d 871 (D. Haw. 2021) (on remand from 590 U.S. 165) <span class="cwa-year">(2021)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§402 functional-equivalent test applied on remand</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Data centers that inject cooling-tower blowdown into the subsurface, rely on percolation ponds, or send PFAS-laden effluent to land-application systems near surface water cannot assume groundwater conveyance immunizes them from NPDES requirements; short distances and traceable pollutants will trigger Maui&#x27;s functional-equivalent test.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">On remand from the Supreme Court&#x27;s 2020 Maui ruling, the District of Hawai&#x27;i had to apply the new &#x27;functional equivalent of a direct discharge&#x27; test to the County of Maui&#x27;s Lahaina Wastewater Reclamation Facility, which injected approximately 3-5 MGD of treated effluent into deep wells from which pollutants migrated through groundwater to the Pacific Ocean. A tracer-dye study showed transit times as short as 84 days with an average of 14-16 months over distances under 1.5 miles.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">On July 26, 2021, the district court (Mollway, J.) held the injections were the functional equivalent of a direct discharge and that the County therefore required an NPDES permit. The court emphasized the short distance, modest transit time, and intact chemical character of pollutants on arrival as decisive Maui factors, rejecting the County&#x27;s argument that groundwater attenuation rendered the discharge non-jurisdictional.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-maui-groundwater">CWA — ‘Functional equivalent’ discharge through groundwater</a></div><div class="cwa-section-line">CWA Section 402 / 33 U.S.C. § 1342 (NPDES) and § 502(12) definition of &#x27;discharge of a pollutant&#x27;</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://law.justia.com/cases/federal/district-courts/hawaii/hidce/1:2012cv00198/102885/468/" target="_blank" rel="noopener">Hawai&#x27;i Wildlife Fund v. County of Maui, ECF No. 468 (D. Haw. July 26, 2021)</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://supreme.justia.com/cases/federal/us/590/18-260/" target="_blank" rel="noopener">County of Maui v. Hawaii Wildlife Fund, 590 U.S. 165 (2020) — Justia</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.calt.iastate.edu/post/federal-court-says-county-maui-effectively-discharging-pollutant-violation-clean-water-act" target="_blank" rel="noopener">Center for Agricultural Law and Taxation — Federal Court Says Maui &#x27;Effectively Discharging&#x27; Pollutant</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="EQAP" data-yearend="2021"><div class="bill-card" id="cwa-Mississippi-v-Tennessee-2021"><div class="bill-card-head"><span class="bill-card-id">Mississippi v. Tennessee, 595 U.S. 15 (2021) (No. 143, Original)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#1a4f8a">EQAP</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SCOTUS original jurisdiction — equitable apportionment extended to groundwater</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The decision applies equitable apportionment to interstate groundwater, including the Memphis Sand Aquifer used by the Memphis municipal system. A state alleging injury from withdrawals must pursue the appropriate interstate claim and provide clear-and-convincing proof of injury. Aggregate withdrawal data may inform that analysis.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Mississippi sued Tennessee directly in the Supreme Court, alleging that Memphis&#x27;s municipal well field had forcibly drawn roughly 252 billion gallons of groundwater out from beneath Mississippi&#x27;s sovereign territory by altering flow within the Middle Claiborne (Memphis Sand) Aquifer. Mississippi framed this as a taking of water it owned outright and sought damages, expressly declining to seek an equitable apportionment.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Unanimous. Chief Justice Roberts, writing for the Court on a question of first impression, held that groundwater in an interstate aquifer is subject to equitable apportionment just as an interstate river is. Because Mississippi had sued on an ownership theory rather than seeking an apportionment, its complaint was dismissed — and the Court declined to grant leave to amend.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-eqap-interstate-aquifer">EQAP — Equitable apportionment reaches groundwater</a></div><div class="cwa-pathway">No federal water statute was involved. The pathway to a data-center fact pattern runs through a *state* suing another state over a shared aquifer that a large industrial user is drawing down — which requires a state willing to sue and aggregate withdrawal data adequate to prove injury.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-xAI-Colossus-Memphis-TN-2026">xAI Colossus Memphis TN (2026)</a> · <a href="#cwa-CorpusChristi-SintonTX-EvangelineAquifer-wells-2026">CorpusChristi SintonTX EvangelineAquifer wells (2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — U.S. Const. art. III, §2 original jurisdiction; equitable apportionment</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.scotusblog.com/cases/case-files/mississippi-v-tennessee" target="_blank" rel="noopener">Mississippi v. Tennessee — case file and opinion</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.argentco.com/post/mississippi-v-tennessee-u-s-supreme-court-holds-that-groundwater-in-interstate-aquifer-is-not-owned-by-states-but-is-equitably-apportioned-among-them/" target="_blank" rel="noopener">U.S. Supreme Court Holds that Groundwater in Interstate Aquifer Is Not Owned by States but Is Equitably Apportioned Among Them</a> <span class="cwa-source-type">(law review)</span> · <a href="https://www.fjc.gov/content/376807/water-and-law-sidebar-science-and-supreme-court-mississippi-v-tennessee" target="_blank" rel="noopener">Science and the Supreme Court — Mississippi v. Tennessee</a> <span class="cwa-source-type">(agency)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="CWA" data-yearend="2020"><div class="bill-card" id="cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020"><div class="bill-card-head"><span class="bill-card-id">County of Maui v. Hawaii Wildlife Fund, 590 U.S. 165 (2020)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">SCOTUS ruling — §402 &#x27;functional equivalent&#x27; test</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Directly relevant to data centers that send cooling tower blowdown, evaporative bleed, or treated process water to on-site leach fields, injection wells, or lined-but-permeable ponds rather than to a municipal sewer. If that water reaches a navigable water in a short distance/time, Maui says a federal §402 permit is required even with no pipe to the surface — a live issue for desert/inland Virginia and Ohio sites.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Maui County&#x27;s Lahaina wastewater facility injected 3-5 million gallons per day of treated effluent into Class V underground wells. Tracer studies showed roughly 90% of that water migrated through groundwater to the Pacific Ocean within months. Environmental groups argued the county needed an NPDES permit; the county argued groundwater conveyance breaks the §402 &#x27;from a point source&#x27; chain.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">6-3 decision (Breyer, joined by Roberts, Ginsburg, Sotomayor, Kagan, Kavanaugh). The Court held that an NPDES permit is required when a discharge through groundwater is &#x27;the functional equivalent of a direct discharge&#x27; into navigable waters, with time and distance the most important of seven listed factors. Thomas, Gorsuch, and Alito dissented.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-maui-groundwater">CWA — ‘Functional equivalent’ discharge through groundwater</a></div><div class="cwa-section-line">Section 402 (NPDES permit requirement) and Section 502(12) (definition of &#x27;discharge of a pollutant&#x27; from a point source)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.supremecourt.gov/opinions/19pdf/18-260_jifl.pdf" target="_blank" rel="noopener">County of Maui v. Hawaii Wildlife Fund, 590 U.S. 165 (2020) — Supreme Court slip opinion</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://harvardlawreview.org/print/vol-134/county-of-maui-v-hawaii-wildlife-fund/" target="_blank" rel="noopener">County of Maui v. Hawaii Wildlife Fund (Harvard Law Review case comment)</a> <span class="cwa-source-type">(law review)</span> · <a href="https://en.wikipedia.org/wiki/County_of_Maui_v._Hawaii_Wildlife_Fund" target="_blank" rel="noopener">County of Maui v. Hawaii Wildlife Fund (Wikipedia)</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="PTD GWMGMT" data-yearend="2018"><div class="bill-card" id="cwa-ELF-v-SWRCB-2018"><div class="bill-card-head"><span class="bill-card-id">Environmental Law Foundation v. State Water Resources Control Board, 26 Cal. App. 5th 844 (2018)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#1a7a8a">PTD</span><span class="cwa-status-pill" style="background:#6b7f2a">GWMGMT</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Cal. Court of Appeal — public trust reaches groundwater pumping</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The reading that reaches the ordinary data-center hydrology. Campus wells are usually regulated, if at all, as groundwater — not as a diversion from the stream they actually deplete. ELF closes that gap wherever drawdown is connected to surface flow, and it puts the duty on the *county* issuing the well permit, which is the level of government most data-center siting fights are already being fought at. It also establishes that satisfying a state groundwater statute is a floor, not a defence.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Siskiyou County issued well permits for groundwater extraction that reduced flows in the Scott River, a navigable waterway. The county and the state board argued the public trust had never applied to groundwater, and that in any event the 2014 Sustainable Groundwater Management Act had displaced it.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Third District Court of Appeal rejected both arguments unanimously. The public trust doctrine applies to groundwater extraction that adversely affects navigable waterways, and SGMA did not occupy the field or abolish it. The county has a duty to consider the trust when permitting such wells, and the state board has authority and a duty to act.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-ptd-groundwater-nexus">PTD — The trust follows groundwater into surface flow</a> · <a href="#reading-gwmgmt-sgma">GWMGMT — Basin sustainability plans, and what they do not displace</a></div><div class="cwa-pathway">A challenge to the county well permit behind a data-center campus, on the ground that drawdown depletes a connected navigable stream. Requires hydrologic evidence of the groundwater-to-surface-water connection.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Meta-NewtonCountyGA-well-failures-2018-2025">Meta NewtonCountyGA well failures (2018-2025)</a> · <a href="#cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020">County of Maui v Hawaii Wildlife Fund (2020)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — California public trust doctrine; Sustainable Groundwater Management Act</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://law.justia.com/cases/california/court-of-appeal/2018/c083239.html" target="_blank" rel="noopener">Environmental Law Foundation v. State Water Resources Control Bd. (2018) — full opinion</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://legal-planet.org/2018/08/29/california-court-finds-public-trust-doctrine-applies-to-state-groundwater-resources/" target="_blank" rel="noopener">California Court Finds Public Trust Doctrine Applies to State Groundwater Resources</a> <span class="cwa-source-type">(law review)</span> · <a href="https://www.dwt.com/blogs/energy--environmental-law-blog/2018/09/california-court-holds-public-trust-doctrine-appli" target="_blank" rel="noopener">California Court Holds Public Trust Doctrine Applies to Groundwater Impacts on Surface Streams</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="TRIBAL" data-yearend="2017"><div class="bill-card" id="cwa-Agua-Caliente-v-CVWD-2017"><div class="bill-card-head"><span class="bill-card-id">Agua Caliente Band of Cahuilla Indians v. Coachella Valley Water District, 849 F.3d 1262 (9th Cir. 2017) <span class="cwa-year">(2017)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#8a4f2a">TRIBAL</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">9th Cir. — reserved rights extend to groundwater; state law preempted</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Removes the assumption that groundwater is the unencumbered fallback. A project told a basin&#x27;s surface water is spoken for will look to wells; in the Ninth Circuit, a senior federal reserved right follows it there. That matters directly for the Southwest data-center corridor, where the surface supply is over-allocated, groundwater is the growth path, and reservations overlie or adjoin many of the aquifers involved. The exposure runs through the supply contract rather than through any conduct by the operator.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">The Agua Caliente Band sued two water districts in California&#x27;s arid Coachella Valley, seeking a declaration that its reserved rights extend to the groundwater beneath the reservation. The districts argued the Winters doctrine covers surface water only, and that the tribe had never historically pumped.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Ninth Circuit affirmed for the tribe. The Winters doctrine does not distinguish surface water from groundwater; the United States impliedly reserved appurtenant water sources including groundwater when it created the reservation in an arid region. Historical non-use does not defeat the right, and state water rights are preempted where they conflict. The Supreme Court denied certiorari.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-tribal-groundwater">TRIBAL — The reserved right reaches the aquifer, not just the river</a></div><div class="cwa-pathway">Applies where a campus&#x27;s groundwater supply sits in a basin with an overlying or adjoining reservation. The claim runs between the tribe and the water district, but the resulting quantification determines what is left for the district&#x27;s industrial customers.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-ProjectBlue-Tucson-AMES-2026">ProjectBlue Tucson AMES (2026)</a> · <a href="#cwa-Winters-v-United-States-1908">Winters v United States (1908)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — federal reserved water rights extended to groundwater</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://law.justia.com/cases/federal/appellate-courts/ca9/15-55896/15-55896-2017-03-07.html" target="_blank" rel="noopener">Agua Caliente Band of Cahuilla Indians v. Coachella Valley Water District, No. 15-55896 (9th Cir. 2017)</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.narf.org/nill/bulletins/federal/documents/agua_caliente_v_coachella_water.html" target="_blank" rel="noopener">Agua Caliente Band of Cahuilla Indians v. Coachella Valley Water District — Indian Law Bulletin</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://digitalcommons.law.ou.edu/ailr/vol43/iss1/6/" target="_blank" rel="noopener">A Tribe&#x27;s Successful Fight for Federally Reserved Water Rights (American Indian Law Review)</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="legal-doctrine" data-statutes="ESA" data-yearend="2014"><div class="bill-card" id="cwa-Aransas-Project-v-Shaw-2014"><div class="bill-card-head"><span class="bill-card-id">The Aransas Project v. Shaw, 775 F.3d 641 (5th Cir. 2014) <span class="cwa-year">(2014)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2f7a4f">ESA</span><span class="cwa-type-pill">Citizen suits &amp; court doctrine</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">5th Cir. — state water permitting too remote to proximately cause an ESA take</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Carried here as a *negative* precedent, because a registry that only collects theories that work will mislead. The Endangered Species Act is the intuitive federal hook when a data center&#x27;s draw dries a river reach, and in the Fifth Circuit this is binding law that the hook will usually miss when the defendant is the permitting agency. A viable §9 claim has to target the withdrawer directly with a far shorter causal chain. It bears directly on the Texas Gulf-coast sites tracked here, which sit in the same hydrology and the same circuit.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">After 23 endangered whooping cranes died in the winter of 2008-09, an environmental group sued the Texas Commission on Environmental Quality, arguing that its administration of water-withdrawal permits on the Guadalupe and San Antonio rivers reduced freshwater inflows to the birds&#x27; estuary and caused an unlawful take. The district court agreed and enjoined TCEQ from issuing new withdrawal permits.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Fifth Circuit reversed. The district court had misapplied proximate cause: a state agency&#x27;s licensing of private upstream withdrawals was not a foreseeable cause of downstream crane deaths given the multiple natural, independent and interrelated forces acting on the habitat. The court added that even had proximate cause been shown, the injunction was an abuse of discretion.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-esa-proximate-cause-limit">ESA — State water permitting is usually too remote to be a take</a></div><div class="cwa-pathway">Marks where an ESA theory fails rather than where it works: suing the permitting agency for downstream species harm is foreclosed in this circuit. A claim would have to run against the withdrawing facility itself.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-CorpusChristi-SintonTX-EvangelineAquifer-wells-2026">CorpusChristi SintonTX EvangelineAquifer wells (2026)</a> · <a href="#cwa-Meta-RichlandParish-LA-WaterSupply-2025">Meta RichlandParish LA WaterSupply (2025)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Endangered Species Act §9 take, 16 U.S.C. §1538</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.ca5.uscourts.gov/opinions%5Cpub%5C13/13-40317-CV0.pdf" target="_blank" rel="noopener">The Aransas Project v. Shaw, 775 F.3d 641 (5th Cir. 2014) — opinion</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://caselaw.findlaw.com/court/us-5th-circuit/1688805.html" target="_blank" rel="noopener">Aransas Project v. Guadalupe-Blanco River Authority (2014) — full text</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://acoel.org/litigating-the-butterfly-effect-proximate-cause-imminent-harm-and-endangered-whooping-cranes/" target="_blank" rel="noopener">Litigating the &#x27;butterfly effect&#x27;: Proximate Cause, Imminent Harm and Endangered Whooping Cranes</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="CERCLA" data-yearend="2014"><div class="bill-card" id="cwa-CTS-Corp-v-Waldburger-2014"><div class="bill-card-head"><span class="bill-card-id">CTS Corp. v. Waldburger, 573 U.S. 1 (2014) — TCE groundwater contamination, Asheville, NC</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#7f1a24">CERCLA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SCOTUS — CERCLA §9658 preempts limitations periods, not repose periods</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">CERCLA&#x27;s own federal cleanup authority is unaffected by this ruling, but a data center&#x27;s (or a neighboring landowner&#x27;s) separate state-law tort claim over decades-old contamination discovered late can still be time-barred by a state repose statute — a real limit on private recovery that exists independent of, and can be harsher than, the discovery-rule protection CERCLA gives to statutes of limitations.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">CTS Corporation manufactured electronics on a North Carolina property from 1959 to 1985, then sold it. Owners of the former CTS property and neighboring parcels learned from EPA in 2009 — 24 years after the plant closed — that their groundwater was contaminated with trichloroethylene (TCE), and filed state-law nuisance and property-damage claims in 2011. North Carolina&#x27;s statute of repose barred property-damage suits filed more than 10 years after the defendant&#x27;s last act.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Supreme Court held CERCLA §9658 preempts only state statutes of limitations (which run from discovery of the injury), not state statutes of repose (which run from the defendant&#x27;s last act regardless of discovery). Congress understood and chose that distinction when it wrote §9658 in 1986. The North Carolina plaintiffs&#x27; state nuisance claims were accordingly barred, notwithstanding that they could not have discovered the contamination within the repose period.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-cercla-repose-preemption">CERCLA — CERCLA revives late-discovered claims — but not past a state&#x27;s repose deadline</a></div><div class="cwa-pathway">CERCLA and any CWA-side remedy (e.g., a citizen suit against an ongoing discharge) can run in parallel, but this reading is about a separate, non-CWA state tort claim a contaminated neighbor might bring — and its own hard time limit.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Amazon-Boardman-OR-nitrate-2026">Amazon Boardman OR nitrate (2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — CERCLA §309, 42 U.S.C. §9658 (preemption of state statutes of limitations, and its limit)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://natlawreview.com/article/supreme-court-decides-cts-corp-v-waldburger-evaluating-whether-cercla-precludes-stat" target="_blank" rel="noopener">Supreme Court Decides CTS Corp. v. Waldburger Evaluating Whether CERCLA Precludes State-Law Statutes of Repose — National Law Review</a> <span class="cwa-source-type">(law firm analysis)</span> · <a href="https://www.faegredrinker.com/en/insights/publications/2014/6/supreme-court-decides-cts-corp-v-waldburger" target="_blank" rel="noopener">Supreme Court Decides CTS Corp. v. Waldburger — Faegre Drinker Biddle &amp; Reath</a> <span class="cwa-source-type">(law firm analysis)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="GW" data-yearend="2012"><div class="bill-card" id="cwa-Edwards-Aquifer-Authority-v-Day-2012"><div class="bill-card-head"><span class="bill-card-id">Edwards Aquifer Authority v. Day, 369 S.W.3d 814 (Tex. 2012) <span class="cwa-year">(2012)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#8a6d1f">GW</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Tex. Supreme Court — groundwater owned in place; regulation may be a taking</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The doctrine that constrains how far a state can regulate data-center pumping in ownership-in-place jurisdictions, and it points both ways. An operator that bought land can assert a property interest against a withdrawal cap imposed afterwards; a neighbour whose water is drawn out from under them holds the same kind of interest against a regulator that permitted the campus. It also explains an otherwise puzzling pattern in this dataset — why Texas fights run through conservation-district permits and local politics rather than through outright prohibition, since prohibition carries a compensation bill.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">The Edwards Aquifer Authority capped Day&#x27;s pumping permit far below his request, allocating on the basis of historical beneficial use. Day argued the restriction took a property interest he already owned in the groundwater beneath his land.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Texas Supreme Court held unanimously that a landowner has a constitutionally protected interest in the groundwater in place beneath the surface — ownership does not wait for capture — and that a regulatory restriction on pumping can therefore support a takings claim requiring compensation.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-gw-ownership-takings">GW — Groundwater as a compensable property interest</a></div><div class="cwa-pathway">Two routes to a data-center fact pattern: as the operator&#x27;s defence against a new withdrawal cap, and as an injured neighbour&#x27;s theory against the district that permitted the drawdown.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Sailfish-HoodCountyTX-ComancheCircle-aquifer-moratorium-2025-2026">Sailfish HoodCountyTX ComancheCircle aquifer moratorium (2025-2026)</a> · <a href="#cwa-CorpusChristi-SintonTX-EvangelineAquifer-wells-2026">CorpusChristi SintonTX EvangelineAquifer wells (2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Texas groundwater ownership; state and federal takings clauses</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://en.wikipedia.org/wiki/Edwards_Aquifer_Authority_v._Day_and_McDaniel" target="_blank" rel="noopener">Edwards Aquifer Authority v. Day and McDaniel — decision summary and history</a> <span class="cwa-source-type">(law review)</span> · <a href="https://www.dykema.com/news-insights/changes-to-texas-groundwater-rights-edwards-aquifer-authority-v-day.html" target="_blank" rel="noopener">Changes to Texas Groundwater Rights — Edwards Aquifer Authority v. Day</a> <span class="cwa-source-type">(law review)</span> · <a href="https://yalelawjournal.org/pdf/1118_kt9z6o78.pdf" target="_blank" rel="noopener">Liquid Assets: Groundwater in Texas (Torres) — Yale Law Journal</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="WELL" data-yearend="2011"><div class="bill-card" id="cwa-Lake-Beulah-v-DNR-2011"><div class="bill-card-head"><span class="bill-card-id">Lake Beulah Management District v. Wisconsin Department of Natural Resources, 2011 WI 54 <span class="cwa-year">(2011)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#3182bd">WELL</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Wis. Supreme Court — agency duty to consider well impacts on waters of the state</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The most directly usable doctrine here for anyone contesting a data-center well, because it operates before the water is pumped rather than after the harm. It also states the price of admission plainly: objections must arrive as hydrologic evidence, not as concern. That is the bind these conflicts keep hitting — the evidence needed to trigger the duty depends on consumption and drawdown data the operator and the utility hold. Wisconsin makes this concrete for the tracker, since Microsoft&#x27;s Mount Pleasant campus sits in the same permitting system.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">The DNR issued the Village of East Troy a high-capacity well permit near Lake Beulah. The lake district argued the agency had to evaluate the well&#x27;s effect on the lake before permitting it, and that it had failed to do so — an eight-year dispute over how far the agency&#x27;s review obligation runs.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Wisconsin Supreme Court held that the DNR has both the authority and a general duty, grounded in the public trust doctrine and the permitting statutes, to consider whether a proposed high-capacity well may harm waters of the state — but that the duty is triggered only when the agency is presented with sufficient concrete, scientific evidence of potential harm. On this record it had not been, so the permit stood.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-well-cumulative-impact">WELL — The permitting agency must weigh a well&#x27;s off-site impact</a></div><div class="cwa-pathway">Reaches a data center at the well-permit stage: a challenge to the state agency for issuing without evaluating impact, which succeeds only if objectors put concrete hydrologic evidence in front of the agency first.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Microsoft-CaledoniaWI-rezoning-withdrawal-2025">Microsoft CaledoniaWI rezoning withdrawal (2025)</a> · <a href="#cwa-MilwaukeeRiverkeeper-RacineWI-water-records-suit-2025">MilwaukeeRiverkeeper RacineWI water records suit (2025)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Wisconsin high-capacity well permitting and the public trust doctrine</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.wicourts.gov/sc/opinion/DisplayDocument.pdf?content=pdf&amp;seqNo=67354" target="_blank" rel="noopener">Lake Beulah Management District v. DNR, 2011 WI 54 — Wisconsin Supreme Court opinion</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.natlawreview.com/article/wisconsin-supreme-court-upholds-village-east-troy-s-high-capacity-well-permit-finds-wdnr-has" target="_blank" rel="noopener">Wisconsin Supreme Court Upholds Village of East Troy&#x27;s High Capacity Well Permit; Finds WDNR Has a General Duty to Consider Impact to Waters of the State</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="water-supply" data-statutes="WSA" data-yearend="2011"><div class="bill-card" id="cwa-InRe-MDL1824-TriState-WaterRights-2011"><div class="bill-card-head"><span class="bill-card-id">In re MDL-1824 Tri-State Water Rights Litigation, 644 F.3d 1160 (11th Cir. 2011) — Lake Lanier / Buford Dam authorized purposes, GA-AL-FL <span class="cwa-year">(2011)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#5a532b">WSA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">WSA / RHA authorized-purposes doctrine — 11th Cir. holds water supply was an authorized Buford Project purpose</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Shows the other side of the Geren coin: courts will recognize water supply as a legitimate, foundational purpose of a Corps reservoir where the original authorization supports it — but that recognition still operates inside the authorized-purposes ceiling, not outside it. A region&#x27;s ability to keep drawing growth-driven demand from a federal reservoir depends on how that reservoir&#x27;s authorizing legislation was written decades before anyone anticipated data centers.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Consolidating more than two decades of litigation among Georgia, Alabama, Florida and local water providers, the central question was whether municipal and industrial water supply from Lake Lanier was ever an authorized purpose of the Buford Project in the first place. The district court had held it was not, giving the parties roughly three years to get congressional authorization or face drastic cuts to metro Atlanta&#x27;s withdrawals.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Eleventh Circuit reversed, holding the Corps and the district court erred: water supply was in fact one of the purposes Congress authorized for the Buford Project under its original 1946 authorization, and is not subordinate to hydropower. The ruling gave Georgia and the Corps a firmer legal basis to continue municipal/industrial withdrawals, feeding into the Corps&#x27; 2017 update of the ACF basin&#x27;s water control manual (itself unsuccessfully challenged by Alabama).</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-wsa-reallocation-and-alteration">WSA — A federal reservoir&#x27;s storage is finite, and Congress guards the ceiling</a></div><div class="cwa-pathway">Same non-CWA allocation question as Geren — whether and how much of a federal reservoir&#x27;s storage can serve municipal/industrial demand is answered entirely within the Water Supply Act / RHA framework, not the CWA.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Southeastern-Fed-Power-Customers-v-Geren-2008">Southeastern Fed Power Customers v Geren (2008)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Water Supply Act of 1958 / Rivers and Harbors Act authorized-purposes question, 43 U.S.C. §390b</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://elr.info/litigation/41/20217/mdl-1824-tri-state-water-rights-litigation" target="_blank" rel="noopener">MDL-1824 Tri-State Water Rights Litigation — case summary, Environmental Law Reporter</a> <span class="cwa-source-type">(law review)</span> · <a href="https://www.mondaq.com/unitedstates/environment/146306/11th-circuit-court-of-appeals-weighs-in-on-army-corps-statutory-authority-for-lake-lanier-operations" target="_blank" rel="noopener">11th Circuit Court Of Appeals Weighs In On Army Corps&#x27; Statutory Authority For Lake Lanier Operations — Mondaq</a> <span class="cwa-source-type">(law firm analysis)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="cooling-water" data-statutes="CWA" data-yearend="2009"><div class="bill-card" id="cwa-Entergy-v-Riverkeeper-2009"><div class="bill-card-head"><span class="bill-card-id">Entergy Corp. v. Riverkeeper, Inc., 556 U.S. 208 (2009)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Cooling water &amp; thermal (§316)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">SCOTUS ruling — §316(b) cost-benefit allowed</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Most data centers don&#x27;t trigger §316(b) directly — it applies to intakes designed to withdraw more than 2 MGD from waters of the US for cooling, and the vast majority of data centers buy potable water from municipal utilities. But Entergy&#x27;s broader cost-benefit doctrine carries over to EPA standard-setting under other CWA provisions, including any future effluent guidelines or §304(m) rules aimed at data center cooling discharges or PFAS-bearing immersion-cooling fluids.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">EPA&#x27;s 2004 Phase II rule governed cooling water intakes at ~500 existing power plants and allowed cost-benefit analysis when setting impingement/entrainment performance standards and site-specific variances. Riverkeeper and other environmental groups argued §316(b)&#x27;s &#x27;best technology available&#x27; language forbids EPA from weighing dollar costs against ecological benefits.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">5-4 decision (Scalia for the majority, joined by Roberts, Kennedy, Thomas, Alito; Stevens dissenting with Souter and Ginsburg; Breyer concurring in part). Held that &#x27;[i]t was well within the bounds of reasonable interpretation for the EPA to conclude that cost-benefit analysis is not categorically forbidden&#x27; under §316(b), reversing the Second Circuit and largely upholding the Phase II rule.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-316-cooling">CWA — Thermal discharge and cooling-water intake</a></div><div class="cwa-section-line">Section 316(b) (cooling water intake structures — &#x27;best technology available for minimizing adverse environmental impact&#x27;)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.law.cornell.edu/supct/html/07-588.ZS.html" target="_blank" rel="noopener">Entergy Corp. v. Riverkeeper, Inc. — Cornell LII syllabus</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://en.wikipedia.org/wiki/Entergy_Corp._v._Riverkeeper_Inc." target="_blank" rel="noopener">Entergy Corp. v. Riverkeeper Inc. (Wikipedia)</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.justice.gov/enrd/i-i-entergy-corp-v-riverkeeper-inc" target="_blank" rel="noopener">DOJ ENRD case summary — Entergy Corp. v. Riverkeeper</a> <span class="cwa-source-type">(court ruling)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="water-supply" data-statutes="WSA" data-yearend="2008"><div class="bill-card" id="cwa-Southeastern-Fed-Power-Customers-v-Geren-2008"><div class="bill-card-head"><span class="bill-card-id">Southeastern Federal Power Customers, Inc. v. Geren, 514 F.3d 1316 (D.C. Cir. 2008) — Lake Lanier / Buford Dam storage reallocation, GA <span class="cwa-year">(2008)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#5a532b">WSA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">WSA §301(d) — D.C. Cir. vacates Lake Lanier storage-reallocation settlement as an unauthorized &#x27;major operational change&#x27;</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">A Corps reservoir&#x27;s storage is legally partitioned among congressionally authorized purposes, and shifting the balance toward municipal/industrial water supply — exactly what a hyperscale-driven metro region needs as it grows — cannot be done informally by contract or settlement once the shift is &#x27;major.&#x27; That ceiling is a real, practical limit on how much data-center-driven regional demand a federal reservoir can absorb without an Act of Congress.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">A consortium of electric utilities that buy hydropower generated at Buford Dam sued the Corps after it signed a 2003 settlement agreement with Georgia and regional water-supply providers letting them draw substantially more municipal and industrial water supply out of Lake Lanier&#x27;s storage — water that would otherwise pass through the dam&#x27;s turbines. The power customers argued the reallocation exceeded the Corps&#x27; authority under the Water Supply Act.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The D.C. Circuit reversed the district court and held the 2003 agreement&#x27;s reallocation was a &#x27;major operational change&#x27; to the project, which §301(d) does not let the Corps make on its own — it requires specific congressional authorization. The settlement&#x27;s implementation was vacated, reopening the underlying allocation fight for years.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-wsa-reallocation-and-alteration">WSA — A federal reservoir&#x27;s storage is finite, and Congress guards the ceiling</a></div><div class="cwa-pathway">The CWA has no role in how much of a reservoir&#x27;s storage goes to water supply versus hydropower — that allocation question sits entirely inside the Water Supply Act / RHA authorized-purposes framework this reading covers.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-InRe-MDL1824-TriState-WaterRights-2011">InRe MDL1824 TriState WaterRights (2011)</a> · <a href="#cwa-Meta-RichlandParish-LA-WaterSupply-2025">Meta RichlandParish LA WaterSupply (2025)</a> · <a href="#cwa-Bessemer-AL-Hyperscale-WaterSupply-2025">Bessemer AL Hyperscale WaterSupply (2025)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Water Supply Act of 1958 §301(d), 43 U.S.C. §390b(d)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://journals.tulane.edu/elj/article/view/2215/2049" target="_blank" rel="noopener">Southeastern Federal Power Customers, Inc. v. Geren — case note, Tulane Environmental Law Journal</a> <span class="cwa-source-type">(law review)</span> · <a href="https://www.everycrsreport.com/files/20121031_R42805_3b0a018c0fad3da3ba58cbad90c4ba045b23e700.pdf" target="_blank" rel="noopener">Reallocation of Water Storage at Federal Water Projects for Municipal and Industrial Use (Congressional Research Service R42805, mirrored by EveryCRSReport)</a> <span class="cwa-source-type">(government)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="legal-doctrine" data-statutes="CL" data-yearend="2007"><div class="bill-card" id="cwa-MCWC-v-Nestle-Waters-2007"><div class="bill-card-head"><span class="bill-card-id">Michigan Citizens for Water Conservation v. Nestlé Waters North America Inc., 479 Mich. 280, 737 N.W.2d 447 (2007)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#6b7280">CL</span><span class="cwa-type-pill">Citizen suits &amp; court doctrine</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Mich. Supreme Court — MEPA standing requires particularized injury</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The procedural reason so much data-center opposition in this dataset runs through zoning votes, moratoriums and records requests rather than litigation: a watershed coalition can lose before the merits are reached. It also identifies the right plaintiff. A household whose own well failed has the particularized injury a coalition lacks, which is why the Newton County fact pattern is a stronger case than a general-harm campaign against a larger withdrawal. Michigan matters directly here — its 2026 data-center bills would create the withdrawal permits such a suit would contest.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">A citizens&#x27; group challenged Nestlé&#x27;s groundwater extraction at Sanctuary Springs in Mecosta County, arguing the pumping harmed the Dead Stream, Osprey Lake and surrounding wetlands, and relying on MEPA&#x27;s provision allowing &#x27;any person&#x27; to sue.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Michigan Supreme Court reversed the Court of Appeals&#x27; holding that the group had standing over Osprey Lake and three wetlands. It held the group could sue under MEPA only for concrete, particularized injuries in fact suffered by its own members — extraction affecting members&#x27; recreational, aesthetic, economic or property interests — and not for harm to the environment in general, notwithstanding the statute&#x27;s &#x27;any person&#x27; language.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-cl-citizen-standing-limit">CL — The standing trap for opposition groups</a></div><div class="cwa-pathway">Governs who may bring a state environmental claim against a data-center withdrawal at all. The pathway is defensive: it is the doctrine an operator invokes to dismiss an opposition group before the merits.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Meta-NewtonCountyGA-well-failures-2018-2025">Meta NewtonCountyGA well failures (2018-2025)</a> · <a href="#cwa-MCEA-PineIsland-MN-ProjectSkyway-2026">MCEA PineIsland MN ProjectSkyway (2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — standing under the Michigan Environmental Protection Act</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://law.justia.com/cases/michigan/supreme-court/2007/20070725-s130802-168-nestle130802-op.html" target="_blank" rel="noopener">Michigan Citizens for Water Conservation v. Nestlé Waters North America Inc. (2007) — Michigan Supreme Court opinion</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://caselaw.findlaw.com/court/mi-supreme-court/1363710.html" target="_blank" rel="noopener">Michigan Citizens for Water Conservation v. Bollman (2007) — full text</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.michiganlcv.org/case/court-limits-standing-prevent-bottled-water-plant-draining-wetlands/" target="_blank" rel="noopener">Court Limits Standing to Prevent Bottled Water Plant from Draining Wetlands</a> <span class="cwa-source-type">(advocacy)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="water-supply" data-statutes="SEPA" data-yearend="2007"><div class="bill-card" id="cwa-Vineyard-v-Rancho-Cordova-2007"><div class="bill-card-head"><span class="bill-card-id">Vineyard Area Citizens for Responsible Growth, Inc. v. City of Rancho Cordova, 40 Cal. 4th 412 (2007)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#5b6b8a">SEPA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Cal. Supreme Court — EIR must show a realistic long-term water supply</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The most transferable procedural attack on a data-center approval anywhere with a state environmental review statute, because it needs no proof of hydrologic harm — only that the document assumed water it could not demonstrate. Campus approvals routinely analyse the first phase and defer the rest to a future regional plan, which is exactly the defect named here. It also produces the remedy opponents usually want: the approval is vacated and redone before construction, rather than damages long afterward.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Residents challenged the environmental impact report for a 6,000-acre community plan and its first development phase, arguing it failed to identify and evaluate where the water for the full build-out would come from.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The California Supreme Court held the EIR&#x27;s near-term supply analysis adequate but its long-term analysis both procedurally and factually deficient: it improperly purported to tier from a future regional planning document, leaned on a mitigation measure that would curtail development if water failed to materialize without analysing that curtailment&#x27;s own impacts, and left unexplained discrepancies between its supply estimates and the regional water plan&#x27;s. The approval was set aside. The decision drove CEQA Guidelines amendments requiring analysis of supply over a project&#x27;s full life.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sepa-supply-adequacy">SEPA — An environmental document must show water that actually exists</a></div><div class="cwa-pathway">A challenge to the environmental document behind a data-center approval on the ground that it analysed only near-term supply and deferred the rest. Requires a state environmental review statute with a supply-analysis requirement, not a federal hook.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-MCEA-PineIsland-MN-ProjectSkyway-2026">MCEA PineIsland MN ProjectSkyway (2026)</a> · <a href="#cwa-ProjectBlue-Tucson-AMES-2026">ProjectBlue Tucson AMES (2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — California Environmental Quality Act; long-term water supply analysis</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://caselaw.findlaw.com/summary/opinion/ca-supreme-court/2007/02/01/147286.html" target="_blank" rel="noopener">Vineyard Area Citizens for Responsible Growth, Inc. v. City of Rancho Cordova (2007) S132972</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://kmtg.com/news/legal-alerts/supreme-court-sets-aside-land-use-plan-eir-for-failure-to-adequately-assess-long-term-water-supplies/" target="_blank" rel="noopener">Supreme Court Sets Aside Land Use Plan EIR For Failure To Adequately Assess Long-Term Water Supplies</a> <span class="cwa-source-type">(law review)</span> · <a href="https://www.rmmenvirolaw.com/vineyard-area-citizens-for-responsible-growth-v-city-of-rancho-cordova/" target="_blank" rel="noopener">Vineyard Area Citizens for Responsible Growth v. City of Rancho Cordova — case summary</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="wetlands-streams" data-statutes="CWA" data-yearend="2006"><div class="bill-card" id="cwa-Rapanos-v-United-States-2006"><div class="bill-card-head"><span class="bill-card-id">Rapanos v. United States, 547 U.S. 715 (2006)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">SCOTUS ruling — WOTUS plurality (pre-Sackett)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Rapanos is the doctrinal precursor to Sackett: lower courts and EPA generally applied Kennedy&#x27;s broader &#x27;significant nexus&#x27; test, which kept a wide universe of wetlands and intermittent streams within federal jurisdiction. For data centers, Rapanos meant that ditches, retention ponds, and intermittent streams crossing campus sites were often federally regulated — a regime now superseded by Sackett&#x27;s narrower surface-connection rule.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">John Rapanos filled roughly 22 acres of Michigan wetlands without a §404 permit to develop a shopping mall; the wetlands sat near man-made drains that eventually fed traditional navigable waters. The companion Carabell case involved wetlands separated from a tributary by a man-made berm. The question was whether such hydrologically connected but physically separate wetlands counted as &#x27;waters of the United States.&#x27;</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">4-1-4 fractured ruling vacating and remanding. Justice Scalia&#x27;s plurality (with Roberts, Thomas, Alito) required &#x27;relatively permanent&#x27; waters plus a &#x27;continuous surface connection&#x27; to navigable waters. Justice Kennedy&#x27;s controlling concurrence required only a &#x27;significant nexus&#x27; — that the wetland &#x27;significantly affects the physical, biological, and chemical integrity&#x27; of downstream navigable waters. No single test commanded a majority, producing 17 years of regulatory whiplash.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a></div><div class="cwa-section-line">Section 502(7) (definition of &#x27;waters of the United States&#x27;) and Section 404 (wetlands dredge-and-fill permits)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://caselaw.findlaw.com/court/us-supreme-court/547/715.html" target="_blank" rel="noopener">Rapanos v. United States, 547 U.S. 715 (2006) — FindLaw</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.epa.gov/wotus/rapanos-v-united-states-carabell-v-united-states" target="_blank" rel="noopener">EPA — Rapanos v. United States &amp; Carabell v. United States summary</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://en.wikipedia.org/wiki/Rapanos_v._United_States" target="_blank" rel="noopener">Rapanos v. United States (Wikipedia)</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="water-supply" data-statutes="SDWA" data-yearend="2005"><div class="bill-card" id="cwa-US-v-Alisal-Water-Corp-2005"><div class="bill-card-head"><span class="bill-card-id">United States v. Alisal Water Corp. (and Adcock family systems, Monterey County, CA), 431 F.3d 643 (9th Cir. 2005) <span class="cwa-year">(1997-2005)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SDWA civil action — receivership + divestiture affirmed (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Establishes the outer edge of SDWA enforcement: chronic drinking-water violators can lose the utility itself, not just pay penalties. If a private or investor-owned system serving a data-center corridor cuts corners while absorbing hyperscale demand, receivership and forced divestiture are on the table.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">DOJ and EPA sued a family of privately owned California water utilities for 232 SDWA violations spanning years — bacteriological MCL exceedances, refusal to monitor for lead and copper, falsified monitoring reports, and failures of public notification — with a theoretical statutory maximum exposure in the tens of millions.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The district court imposed roughly $500,000 in gross penalties (about $200,000 cash) — in 2004 DOJ called it the largest penalty ever awarded against a public water system — and, the landmark part, placed systems into receivership and ordered the owners to divest all but the largest. The Ninth Circuit affirmed divestiture as an equitable SDWA remedy in 2005.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></div><div class="cwa-pathway">None — SDWA is the operative statute for public-water-system integrity; this is the enforcement ceiling for the utilities that serve data-center corridors.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a> · <a href="#cwa-Bessemer-AL-Hyperscale-WaterSupply-2025">Bessemer AL Hyperscale WaterSupply (2025)</a></div></div><div class="cwa-section-line">SDWA national primary drinking water regulations (42 U.S.C. 300g) — 232 violations: coliform MCL exceedances, lead/copper monitoring failures, falsified reports, failure of public notice</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.justice.gov/archive/opa/pr/2004/May/04_enrd_367.htm" target="_blank" rel="noopener">DOJ (05/26/2004): U.S. Announces Largest Penalty Ever Awarded Against a Public Water System</a> <span class="cwa-source-type">(government)</span> · <a href="https://law.justia.com/cases/federal/appellate-courts/F3/431/643/554623/" target="_blank" rel="noopener">United States v. Alisal Water Corp., 431 F.3d 643 (9th Cir. 2005)</a> <span class="cwa-source-type">(court)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="RCRA" data-yearend="2005"><div class="bill-card" id="cwa-Interfaith-v-Honeywell-RCRA-2003-2005"><div class="bill-card-head"><span class="bill-card-id">Interfaith Community Organization v. Honeywell International, 263 F. Supp. 2d 796 (D.N.J. 2003), aff&#x27;d 426 F.3d 694 (3d Cir. 2005) — chromium ore residue, Jersey City NJ <span class="cwa-year">(2003-2005)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#b45309">RCRA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">RCRA §7002 citizen suit — ~$400M court-ordered cleanup (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The gap-filler where Sackett cuts off CWA wetlands jurisdiction: contamination migrating through soil and groundwater from fill, fuel releases, sludge, or spent treatment chemicals at a campus supports a RCRA citizen suit with injunctive cleanup remedies — no permit violation, no jurisdictional water, and no agency gatekeeping required.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">A community group sued over roughly 1.5 million tons of chromium ore processing residue (25-33% hexavalent chromium) left on the Hackensack River waterfront, contaminating soil, groundwater, and river sediments. After a bench trial the district court found an imminent and substantial endangerment and rejected containment in favor of full excavation.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Honeywell was ordered to excavate and remove the contamination — a cleanup estimated near $400 million — and the Third Circuit affirmed in 2005. The leading example of a privately prosecuted RCRA endangerment suit compelling a corporate groundwater and sediment cleanup, with no agency enforcement required.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-rcra-7002-7003-endangerment">RCRA — Imminent-and-substantial-endangerment actions (solid waste → groundwater)</a></div><div class="cwa-pathway">Runs parallel to the CWA rather than through it: where a data-center-linked release contaminates groundwater with no surface-water connection, RCRA §7002(a)(1)(B) is the citizen-enforceable federal remedy Sackett left untouched.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Amazon-Boardman-OR-nitrate-2026">Amazon Boardman OR nitrate (2026)</a> · <a href="#cwa-Sackett-v-EPA-2023">Sackett v EPA (2023)</a></div></div><div class="cwa-section-line">RCRA Section 7002(a)(1)(B) (42 U.S.C. 6972(a)(1)(B)) — citizen suit for imminent and substantial endangerment from solid-waste disposal</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://law.justia.com/cases/federal/district-courts/FSupp2/263/796/2505473/" target="_blank" rel="noopener">Interfaith Community Org. v. Honeywell Int&#x27;l, 263 F. Supp. 2d 796 (D.N.J. 2003)</a> <span class="cwa-source-type">(court)</span> · <a href="https://openjurist.org/426/f3d/694/interfaith-community-organization-v-honeywell-international-inc" target="_blank" rel="noopener">Interfaith Community Organization v. Honeywell International, 426 F.3d 694 (3d Cir. 2005)</a> <span class="cwa-source-type">(court)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="legal-doctrine" data-statutes="PTD" data-yearend="2000"><div class="bill-card" id="cwa-Waiahole-Ditch-2000"><div class="bill-card-head"><span class="bill-card-id">In re Water Use Permit Applications (Waiāhole Ditch), 94 Haw. 97, 9 P.3d 409 (2000)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#1a7a8a">PTD</span><span class="cwa-type-pill">Citizen suits &amp; court doctrine</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Hawai&#x27;i Supreme Court — trust presumption, burden shift and precautionary principle</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The strongest formulation of the trust in American water law, and the direct answer to the evidentiary problem that recurs throughout this dataset. Data center opponents routinely cannot prove harm because consumption figures are confidential and hydrologic effects are contested. Under Waiāhole the applicant carries the burden and uncertainty favours the resource. The caveat is jurisdictional: this rests on Hawai&#x27;i&#x27;s unusually explicit constitutional water provisions, so it marks the doctrine&#x27;s ceiling rather than a standard other states would apply.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">A contested-case proceeding over how to reallocate water from the Waiāhole Ditch after the plantation agriculture it was built for wound down, with competing claims from new commercial users and from windward stream restoration.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Hawai&#x27;i Supreme Court set out the state&#x27;s public trust framework: the trust establishes a presumption in favour of its purposes; the burden falls on those seeking or approving water for private gain to justify the use and account for its impacts; and the trust incorporates a precautionary principle under which unresolved science weighs toward protecting the resource rather than toward permitting the use.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-ptd-precautionary">PTD — Uncertainty weighs toward protecting the resource</a></div><div class="cwa-pathway">Persuasive rather than binding outside Hawai&#x27;i. Its use is as the argued standard in a state whose own trust doctrine is unsettled: that the data-center applicant, not the objecting public, must justify the draw.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-MCEA-PineIsland-MN-ProjectSkyway-2026">MCEA PineIsland MN ProjectSkyway (2026)</a> · <a href="#cwa-Charlotte-NC-drought-datacenter-moratorium-2026">Charlotte NC drought datacenter moratorium (2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Hawai&#x27;i constitutional public trust and State Water Code</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="http://oaoa.hawaii.gov/jud/21309op.htm" target="_blank" rel="noopener">In re Water Use Permit Applications (Waiāhole Ditch) — Hawai&#x27;i Supreme Court opinion</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://caselaw.findlaw.com/hi-supreme-court/1387163.html" target="_blank" rel="noopener">In re: The Water Use Permit Applications (2000) — full text</a> <span class="cwa-source-type">(court ruling)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="water-supply" data-statutes="NEPA" data-yearend="1999"><div class="bill-card" id="cwa-Hughes-River-Watershed-Conservancy-v-Glickman-1996"><div class="bill-card-head"><span class="bill-card-id">Hughes River Watershed Conservancy v. Glickman, 81 F.3d 437 (4th Cir. 1996), and its sequel Hughes River Watershed Conservancy v. Johnson, 165 F.3d 283 (4th Cir. 1999) — North Fork Hughes River multipurpose dam, Ritchie County, WV <span class="cwa-year">(1996-1999)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#242bb2">NEPA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">NEPA §102(2)(C) — 4th Cir. hard-look/supplemental-EIS requirement, dam EIS remanded then cured</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">NEPA is a forcing mechanism, not an automatic project-killer: an agency that low-balls adverse analysis or inflates benefits will be sent back to do it properly, but a genuinely corrected analysis on remand can satisfy the statute and let the project proceed. For any DC-adjacent federal action (a loan guarantee, a license amendment, a Corps permit), the real question is whether the environmental review is asking the hard questions the first time, not whether NEPA can be satisfied at all.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">The Army Corps of Engineers and the Natural Resources Conservation Service planned a multipurpose dam on the North Fork of the Hughes River in northwestern West Virginia, creating a 305-acre lake. Hughes River Watershed Conservancy and other groups challenged the EIS, arguing the agencies inflated the project&#x27;s recreational-benefit estimate and gave only a cursory look at the risk that the new reservoir would be colonized by invasive zebra mussels.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">In 1996 the Fourth Circuit agreed on both points: the EIS&#x27;s use of gross rather than net recreation benefits skewed the cost-benefit analysis in a way that could &#x27;impair the agency&#x27;s consideration of the adverse environmental effects,&#x27; and the agencies had not taken a sufficient &#x27;hard look&#x27; at zebra-mussel risk before declining to prepare a supplemental EIS. On remand, the agencies recalculated benefits using net figures and commissioned species-impact studies; in 1999 the Fourth Circuit held the corrected analysis now satisfied NEPA and affirmed summary judgment for the agencies.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-nepa-hard-look-seis">NEPA — Environmental review must take a real ‘hard look,’ and supplement when the picture changes</a></div><div class="cwa-pathway">NEPA runs alongside the CWA rather than through it — a §404 permit or a federally financed project still needs its own NEPA review even where the CWA analysis is otherwise complete. Hughes River sets how rigorous that separate review has to be.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-MCEA-PineIsland-MN-ProjectSkyway-2026">MCEA PineIsland MN ProjectSkyway (2026)</a> · <a href="#cwa-Google-ProjectRaspberry-VA-2026">Google ProjectRaspberry VA (2026)</a> · <a href="#cwa-USACE-NWP39-DataCenters-2026">USACE NWP39 DataCenters (2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — National Environmental Policy Act §102(2)(C), 42 U.S.C. §4332(2)(C) (EIS hard-look and supplementation requirement)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://caselaw.findlaw.com/court/us-4th-circuit/1436325.html" target="_blank" rel="noopener">Hughes River Watershed Conservancy v. Johnson (4th Cir. 1999) — quotes and describes the 1996 holding on remand (FindLaw)</a> <span class="cwa-source-type">(court)</span> · <a href="https://apps.dtic.mil/sti/html/tr/ADA373815/index.html" target="_blank" rel="noopener">Potential Impacts of the North Fork Hughes River Project, Ritchie County, West Virginia, on Freshwater Mussels (Unionidae) — Defense Technical Information Center archive</a> <span class="cwa-source-type">(government)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="CWA SDWA" data-yearend="1998"><div class="bill-card" id="cwa-Trinity-American-v-EPA-SDWA-1431-1998"><div class="bill-card-head"><span class="bill-card-id">Trinity American Corp. v. EPA, 150 F.3d 389 (4th Cir. 1998) — polyurethane-foam plant wastewater spraying, Randolph County, NC <span class="cwa-year">(1998)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SDWA §1431 order upheld — &#x27;contributed to&#x27; standard (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The appellate validation that makes SDWA Section 1431 fast and usable: low causation threshold, no need to wait for completed harm. Land application of nitrate-laden water contaminating rural wells is precisely the Amazon Boardman fact pattern — Trinity American is the case that says EPA could have ordered alternative water there directly.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Trinity American sprayed industrial wastewater on fields, contaminating neighbors&#x27; private drinking-water wells with ammonia, nitrate, and related contaminants. EPA issued a Section 1431 emergency order requiring the company to provide alternative water supplies and to investigate and abate the contamination. Trinity challenged EPA&#x27;s authority.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Fourth Circuit upheld the order and set the governing doctrine: EPA need only show the respondent &#x27;contributed to&#x27; the endangerment (not that it was the sole cause); the risk of harm must be imminent but the harm itself need not have occurred; and EPA may act without proof that anyone is currently drinking contaminated water.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-1431-emergency">SDWA — Emergency powers — imminent endangerment of drinking water</a> · <a href="#reading-cwa-402-maui-groundwater">CWA — ‘Functional equivalent’ discharge through groundwater</a></div><div class="cwa-pathway">Where the same land-applied wastewater also reaches surface water via groundwater, County of Maui supplies a parallel CWA §402 theory — the two hooks overlap on exactly the data-center-adjacent fact patterns (Boardman nitrate reuse).<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Amazon-Boardman-OR-nitrate-2026">Amazon Boardman OR nitrate (2026)</a> · <a href="#cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020">County of Maui v Hawaii Wildlife Fund (2020)</a></div></div><div class="cwa-section-line">SDWA Section 1431 (42 U.S.C. 300i) emergency administrative order — contamination of private drinking-water wells from industrial land application of wastewater</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://caselaw.findlaw.com/court/us-4th-circuit/1397077.html" target="_blank" rel="noopener">Trinity American Corp. v. EPA, 150 F.3d 389 (4th Cir. 1998)</a> <span class="cwa-source-type">(court)</span> · <a href="https://www.epa.gov/sites/default/files/2018-09/documents/updatedguidanceonemergencyauthorityundersection1431sdwa.pdf" target="_blank" rel="noopener">EPA (2018): Updated Guidance on Emergency Authority under SDWA §1431</a> <span class="cwa-source-type">(government)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="CERCLA" data-yearend="1998"><div class="bill-card" id="cwa-US-v-Bestfoods-1998"><div class="bill-card-head"><span class="bill-card-id">United States v. Bestfoods, 524 U.S. 51 (1998) — Ott Chemical Co. plant, Muskegon, MI</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#7f1a24">CERCLA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SCOTUS — CERCLA operator liability requires actual control, not mere ownership</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Sets the test for when a data-center parent company (rather than the special-purpose subsidiary that formally holds a campus) can be reached for CERCLA liability if legacy contamination is found under or near the site: the question is whether the parent&#x27;s own personnel actively controlled the environmentally sensitive decisions, not how the ownership chart is drawn.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">The United States sued CPC International, the parent corporation of the defunct Ott Chemical Co., for CERCLA cleanup costs at Ott&#x27;s contaminated Michigan chemical plant, arguing the parent should be liable as an &#x27;operator&#x27; of the facility its subsidiary ran.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Supreme Court held a parent corporation is not automatically liable merely because its subsidiary owned or operated the polluting facility — normal corporate separateness controls unless the corporate veil is pierced. But a parent that actively participates in and exercises control over the facility&#x27;s operations — specifically managing, directing, or deciding on pollution-related compliance — can be held directly liable as an operator under §107(a)(2), independent of any veil-piercing theory. The Court vacated the Sixth Circuit&#x27;s more sweeping rule and remanded for application of this standard.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-cercla-107-operator-liability">CERCLA — Owner/operator liability, and when a corporate parent is on the hook</a></div><div class="cwa-pathway">Relevant to who is liable, not what conduct is prohibited — it determines whether a data-center parent (versus its site-level subsidiary) can be reached for a CERCLA cleanup, independent of any CWA permit question.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Interfaith-v-Honeywell-RCRA-2003-2005">Interfaith v Honeywell RCRA (2003-2005)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — CERCLA §107(a)(2), 42 U.S.C. §9607(a)(2) (owner/operator liability)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.law.cornell.edu/supct/html/97-454.ZO.html" target="_blank" rel="noopener">United States v. Bestfoods — opinion text (Cornell LII)</a> <span class="cwa-source-type">(court)</span> · <a href="https://law.jrank.org/pages/25094/United-States-v-Bestfoods--Relaxed-CERCLA-Specific-Rule-Derivative-Liability.html" target="_blank" rel="noopener">United States v. Bestfoods — ‘a Relaxed, CERCLA-specific Rule of Derivative Liability’ (JRank legal encyclopedia)</a> <span class="cwa-source-type">(legal analysis)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="spills-contamination" data-statutes="EPCRA" data-yearend="1998"><div class="bill-card" id="cwa-SteelCo-v-CitizensForBetterEnvironment-1998"><div class="bill-card-head"><span class="bill-card-id">Steel Co. v. Citizens for a Better Environment, 523 U.S. 83 (1998) — Tier II hazardous-chemical reporting, IL</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#b2248e">EPCRA</span><span class="cwa-type-pill">Spills, PFAS &amp; contamination</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SCOTUS — no Article III standing for EPCRA citizen suit over wholly past, cured violations</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">A citizen group&#x27;s practical leverage against a data center&#x27;s or fuel-farm contractor&#x27;s Tier II reporting lapse largely evaporates once the missing reports are filed, before a notice-triggered suit is actually brought — curing the paperwork quickly is a complete defense to citizen litigation over the historical gap, leaving only EPA&#x27;s or a state&#x27;s own enforcement discretion in play.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Citizens for a Better Environment sent Steel Company a 60-day notice of intent to sue over years of allegedly missed EPCRA Tier II and related hazardous-chemical reporting filings. Steel Company filed all its overdue forms before the citizen suit was filed, then argued the case was moot because there was no ongoing violation left to remedy.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Supreme Court held the citizen group lacked Article III standing: none of the relief EPCRA&#x27;s citizen-suit provision authorizes (civil penalties payable to the U.S. Treasury, litigation cost recovery) would redress a purely past, already-cured violation, so there was no live case or controversy for a federal court to hear. The Seventh Circuit&#x27;s contrary holding, that EPCRA authorized suits for wholly past violations, was reversed.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-epcra-312-past-violation-standing">EPCRA — A citizen suit can&#x27;t be used to punish a violation that&#x27;s already been fixed</a></div><div class="cwa-pathway">EPCRA&#x27;s citizen-suit provision is structured like the CWA&#x27;s §505 (60-day notice, penalties to the Treasury), but Steel Co.&#x27;s redressability holding limits it more sharply than courts have limited CWA citizen suits over ongoing violations.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-QTS-Fayetteville-GA-2024">QTS Fayetteville GA (2024)</a> · <a href="#cwa-TransGas-AdamsFork-WV-2025">TransGas AdamsFork WV (2025)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — EPCRA §325(c) citizen suit, 42 U.S.C. §11046(c) (Article III standing)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.law.cornell.edu/supct/html/96-643.ZO.html" target="_blank" rel="noopener">Steel Co. v. Citizens for a Better Environment — opinion text (Cornell LII)</a> <span class="cwa-source-type">(court)</span> · <a href="https://www.studicata.com/case-briefs/case/steel-co-v-citizens-for-better-env-t" target="_blank" rel="noopener">Steel Co. v. Citizens for a Better Environment — case brief summary, Studicata</a> <span class="cwa-source-type">(legal analysis)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="water-supply" data-statutes="FPA" data-yearend="1990"><div class="bill-card" id="cwa-California-v-FERC-1990"><div class="bill-card-head"><span class="bill-card-id">California v. Federal Energy Regulatory Commission, 495 U.S. 490 (1990) — Rock Creek hydroelectric project, CA</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#553267">FPA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SCOTUS — FPA preempts state minimum-flow rules on a FERC-licensed hydro project</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Water flow and reservoir-level decisions at a FERC-licensed hydro facility are made through the FERC license itself, not through state water law — relevant to any data center that would draw cooling water from, or co-locate power supply at, a FERC-licensed dam. Getting more water for such a use runs through a license amendment or relicensing at FERC, not a state permit.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">FERC licensed a hydroelectric project on California&#x27;s Rock Creek and set an interim minimum instream flow rate for the bypassed stream reach. California&#x27;s State Water Resources Control Board issued a state permit initially matching FERC&#x27;s interim rate but reserved the right to set stricter permanent minimum flows later. When the state board moved toward permanent flow requirements well above FERC&#x27;s rate, the licensee asked FERC to declare its own jurisdiction exclusive.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Supreme Court held the Federal Power Act preempts a state from imposing minimum stream-flow requirements beyond what FERC&#x27;s license allows for a licensed hydroelectric project — letting a state layer on different or stricter flow rules would effectively give it a veto over the FERC licensing process the FPA does not grant.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-fpa-license-flow-preemption">FPA — FERC&#x27;s licensed flow and reservoir terms preempt conflicting state rules</a></div><div class="cwa-pathway">Distinct from the CWA §401 certification reading — §401 lets a state condition or deny certification of a federally licensed project up front, while this doctrine holds a state cannot also impose independent minimum-flow rules once the license issues. The two operate at different stages of the same project.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Constellation-CraneCleanEnergy-SRBC-NRC-PA-2026">Constellation CraneCleanEnergy SRBC NRC PA (2026)</a> · <a href="#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Federal Power Act §10(a), 16 U.S.C. §803(a) (preemption of state minimum-flow conditions)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.law.cornell.edu/supremecourt/text/495/490" target="_blank" rel="noopener">California v. Federal Energy Regulatory Commission — opinion text (Cornell LII)</a> <span class="cwa-source-type">(court)</span> · <a href="https://www.studicata.com/case-briefs/case/california-v-federal-energy-regulatory-commission" target="_blank" rel="noopener">California v. Federal Energy Regulatory Commission — case brief summary, Studicata</a> <span class="cwa-source-type">(legal analysis)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="legal-doctrine" data-statutes="PTD" data-yearend="1983"><div class="bill-card" id="cwa-National-Audubon-v-Superior-Court-1983"><div class="bill-card-head"><span class="bill-card-id">National Audubon Society v. Superior Court, 33 Cal. 3d 419 (1983) (the Mono Lake case)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#1a7a8a">PTD</span><span class="cwa-type-pill">Citizen suits &amp; court doctrine</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">California Supreme Court — public trust limits appropriative rights</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The foundational reopener. Its relevance to data centers is structural: campuses are almost always supplied through an existing municipal or appropriative entitlement rather than a new permit, and the usual assumption is that a settled right is beyond challenge. Audubon says otherwise — the allocation stays reviewable if the resulting draw harms a trust resource, which makes the utility&#x27;s existing right, not the campus&#x27;s absent permit, the point of legal leverage.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Los Angeles held appropriative rights, granted decades earlier, to divert the streams feeding Mono Lake. The diversions dropped the lake&#x27;s level severely and damaged its ecosystem. Audubon argued the state could not treat those rights as settled.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The California Supreme Court held that the public trust doctrine limits appropriative water rights: the state has a continuing duty of supervision over navigable waters, previously granted rights remain subject to reconsideration, and the state must consider trust uses and avoid or minimize harm to them where feasible.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-ptd-reopener">PTD — No water right is immune from trust reconsideration</a></div><div class="cwa-pathway">Reaches a data center through the *supplier*: a challenge to the utility&#x27;s or district&#x27;s existing entitlement on the ground that serving the new load harms a trust resource, rather than a challenge to the campus itself.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-ProjectBlue-Tucson-AMES-2026">ProjectBlue Tucson AMES (2026)</a> · <a href="#cwa-Bessemer-AL-Hyperscale-WaterSupply-2025">Bessemer AL Hyperscale WaterSupply (2025)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — California public trust doctrine</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://law.justia.com/cases/california/supreme-court/3d/33/419.html" target="_blank" rel="noopener">National Audubon Society v. Superior Court, 33 Cal. 3d 419 (1983) — full opinion</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://ir.law.fsu.edu/articles/610/" target="_blank" rel="noopener">The Public Trust Doctrine, Private Water Allocation, and Mono Lake: The Historic Saga of National Audubon Society v. Superior Court</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="EQAP" data-yearend="1982"><div class="bill-card" id="cwa-Sporhase-v-Nebraska-1982"><div class="bill-card-head"><span class="bill-card-id">Sporhase v. Nebraska ex rel. Douglas, 458 U.S. 941 (1982)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#1a4f8a">EQAP</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SCOTUS ruling — groundwater is an article of interstate commerce</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The constitutional ceiling on state water protectionism, and a live constraint on how the bills in this dataset can be written. A state may limit large withdrawals; it may not condition water on the user or the water staying inside its borders. For data centers this matters because campuses cluster near state lines and draw on shared basins — legislation aimed at keeping water away from a neighbouring state&#x27;s data center is far more vulnerable than a volume-based cap that applies to everyone.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Nebraska required a permit to move groundwater from a Nebraska well for use in an adjoining state, and would grant one only if that state offered reciprocal rights to Nebraska. Landowners with property straddling the Nebraska-Colorado line challenged the restriction.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Court held that groundwater is an article of interstate commerce and struck down the reciprocity condition. The condition was an explicit barrier to interstate commerce and was not narrowly tailored to the conservation purpose Nebraska claimed for it, so it failed the strict scrutiny applied to facially discriminatory legislation.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-eqap-commerce-clause">EQAP — Groundwater is an article of interstate commerce</a></div><div class="cwa-pathway">Applies defensively rather than offensively: it is the doctrine under which a data-center operator, or an out-of-state buyer, challenges a state water law that discriminates by destination.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019">Google Berkeley SC Middendorf aquifer (2019)</a> · <a href="#cwa-Rowan-ProjectCinco-Medina-TX-2025">Rowan ProjectCinco Medina TX (2025)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — dormant Commerce Clause (U.S. Const. art. I, §8, cl. 3)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://caselaw.findlaw.com/court/us-supreme-court/458/941.html" target="_blank" rel="noopener">Sporhase v. Nebraska ex rel. Douglas, 458 U.S. 941 (1982) — full opinion</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://journals.law.harvard.edu/elr/2011/04/01/the-dormant-commerce-clause-and-water-export-toward-a-new-analytical-paradigm" target="_blank" rel="noopener">The Dormant Commerce Clause and Water Export (Klein) — Harvard Environmental Law Review</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="CL" data-yearend="1978"><div class="bill-card" id="cwa-Friendswood-v-Smith-Southwest-1978"><div class="bill-card-head"><span class="bill-card-id">Friendswood Development Co. v. Smith-Southwest Industries, Inc., 576 S.W.2d 21 (Tex. 1978) <span class="cwa-year">(1978)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#6b7280">CL</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Tex. Supreme Court — negligence exception to the rule of capture for subsidence</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The crack in the rule of capture, and the reason a neighbour&#x27;s strongest claim against a data center in a capture state is about *how* it pumps rather than *that* it pumps. Well spacing, proximity to boundaries and rates chosen against engineering advice are all in scope. It matters most in coastal and alluvial settings where drawdown produces measurable subsidence — which is exactly the Gulf-coast hydrology of the Texas sites tracked here.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Friendswood drilled wells between 1964 and 1971 and pumped large volumes of groundwater for sale to industrial users, despite engineering reports predicting land subsidence. Neighbours alleged the wells were negligently spaced too closely and too near the property boundary, and that excessive production caused subsidence and flooding on their land.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Texas Supreme Court held the ordinary duty not to use property so as to injure others does not apply to groundwater withdrawal, which remains an absolute right outside the reasonable-use rule — but announced a prospective exception: for wells drilled or produced after the decision, negligent, willfully wasteful or malicious withdrawal that proximately causes subsidence damage to another&#x27;s land creates liability. The defendants, having relied on the prior rule, were not liable.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-cl-negligent-subsidence">CL — Capture shields depletion, not negligent harm</a></div><div class="cwa-pathway">A private tort claim by an adjoining landowner against the data center or its water supplier, pleading negligent well siting, spacing or pumping rate rather than the fact of withdrawal.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-CorpusChristi-SintonTX-EvangelineAquifer-wells-2026">CorpusChristi SintonTX EvangelineAquifer wells (2026)</a> · <a href="#cwa-Sailfish-HoodCountyTX-ComancheCircle-aquifer-moratorium-2025-2026">Sailfish HoodCountyTX ComancheCircle aquifer moratorium (2025-2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Texas rule of capture; negligence and subsidence</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://law.justia.com/cases/texas/supreme-court/1978/b-6682-0.html" target="_blank" rel="noopener">Friendswood Devel. Co. v. Smith-Southwest Indus., Inc. (Tex. 1978) — full opinion</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.courtlistener.com/opinion/2363223/friendswood-devel-co-v-smith-southwest-indus-inc/" target="_blank" rel="noopener">Friendswood Development Co. v. Smith-Southwest Industries, Inc., 576 S.W.2d 21 — opinion text</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.elr.info/sites/default/files/litigation/9.20452.htm" target="_blank" rel="noopener">Smith-Southwest Industries v. Friendswood Development Co. — Environmental Law Reporter case record</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="water-supply" data-statutes="UTIL" data-yearend="1976"><div class="bill-card" id="cwa-Swanson-v-Marin-MWD-1976"><div class="bill-card-head"><span class="bill-card-id">Swanson v. Marin Municipal Water District, 56 Cal. App. 3d 512 (1976)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#6b3fa0">UTIL</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Cal. Court of Appeal — no right to new service; moratorium upheld on rational basis</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Read in reverse, this is the utility&#x27;s shield in a data-center fight — and it inverts how these disputes are usually framed. The assumption running through the tracked conflicts is that a utility is under pressure to serve a large new load; Swanson says a utility facing real supply constraint may refuse, and that the would-be customer has no entitlement to be served. Bessemer is the sharp case: the authority conceded on the record that it could not serve 2 MGD without significant upgrades, which is precisely the rational basis a refusal would stand on.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">The district adopted a moratorium on new water connections after finding projected consumption would exceed its safe yield. Swanson, who had approvals to build a home, was refused a pipeline extension and sued; the trial court found the moratorium unsupported by an immediate shortage and unauthorized by statute.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Court of Appeal reversed. A prospective water user has no absolute right to service and is not constitutionally entitled to be treated the same as established users. Facing a genuine imbalance between supply and demand, the district had a rational basis for the moratorium and had not acted fraudulently, arbitrarily or capriciously.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-util-shortage-moratorium">UTIL — A utility may refuse to serve a new large customer</a></div><div class="cwa-pathway">Two uses: as the legal basis for a utility or municipality declining to serve a data-center load, and as the standard a developer must meet to overturn such a refusal — fraud, arbitrariness or caprice, not mere disagreement about capacity.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Bessemer-AL-Hyperscale-WaterSupply-2025">Bessemer AL Hyperscale WaterSupply (2025)</a> · <a href="#cwa-Charlotte-NC-drought-datacenter-moratorium-2026">Charlotte NC drought datacenter moratorium (2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — California municipal water service and connection moratoria</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://law.justia.com/cases/california/court-of-appeal/3d/56/512.html" target="_blank" rel="noopener">Swanson v. Marin Mun. Water Dist., 56 Cal. App. 3d 512 (1976) — full opinion</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.swlaw.com/blogs/environmental-and-natural-resources/2014/10/01/time-to-dust-off-california-water-law-on-development-moratoria/" target="_blank" rel="noopener">Time to Dust Off California Water Law On Development Moratoria</a> <span class="cwa-source-type">(law review)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="water-supply" data-statutes="WSR" data-yearend="1976"><div class="bill-card" id="cwa-BlueRidgeProject-NewRiver-WSR-1976"><div class="bill-card-head"><span class="bill-card-id">Appalachian Power Company — proposed Blue Ridge Project pumped-storage hydro complex, New River, VA/NC <span class="cwa-year">(1976)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#1a7f1a">WSR</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">WSR §7 — 1976 Wild and Scenic designation bars the already-FPC-licensed Blue Ridge Project</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Section 7 is not just a screen against new proposals — it can nullify a hydropower license that has already been granted once Congress designates the affected river. Any DC-adjacent power or water infrastructure proposed near a river that is designated, or under active study, for Wild and Scenic status carries this override risk regardless of how far permitting has already progressed.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Appalachian Power Company spent over a decade seeking approval for the Blue Ridge Project, a massive two-reservoir pumped-storage hydroelectric facility spanning Grayson County, VA and Ashe/Alleghany Counties, NC. The Federal Power Commission granted a license for the project in June 1974. Opponents pushed instead for federal protection of the free-flowing river.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">In April 1976 the Secretary of the Interior designated the relevant 26.5-mile segment of the New River as part of the National Wild and Scenic Rivers System; Congress reaffirmed that designation by statute, and President Ford signed the bill into law on September 11, 1976. Construction of the dam and reservoirs was thereby prohibited under §7&#x27;s bar on water-resources projects affecting a designated river. The Blue Ridge Project was never built.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-wsr-7-hydropower-bar">WSR — A Wild and Scenic designation can override an already-issued federal license</a></div><div class="cwa-pathway">The CWA&#x27;s §404/§401 gates apply to a hydro project&#x27;s construction impacts; §7 is a separate, prior question of whether the project can be licensed at all on a designated river — it can moot CWA permitting entirely by blocking the license first.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-HomerCity-IndianaCounty-PA-NPDES-2026">HomerCity IndianaCounty PA NPDES (2026)</a> · <a href="#cwa-Constellation-CraneCleanEnergy-SRBC-NRC-PA-2026">Constellation CraneCleanEnergy SRBC NRC PA (2026)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Wild and Scenic Rivers Act §7, 16 U.S.C. §1278(a)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://appvoices.org/2007/04/18/2808/" target="_blank" rel="noopener">Saving the New River — Appalachian Voices</a> <span class="cwa-source-type">(advocacy)</span> · <a href="https://vtechworks.lib.vt.edu/items/0e6df976-2259-4bcd-a55a-05e250484a30" target="_blank" rel="noopener">The Appalachian Power Company Along the New River: The Defeat of the Blue Ridge Project in Historical Perspective — Virginia Tech VTechWorks</a> <span class="cwa-source-type">(academic)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="groundwater" data-statutes="SDWA" data-yearend="1975"><div class="bill-card" id="cwa-Edwards-Aquifer-SoleSource-Designation-1975"><div class="bill-card-head"><span class="bill-card-id">Edwards Aquifer, San Antonio TX segment — first EPA sole-source aquifer designation (40 FR 58344) <span class="cwa-year">(1975)</span></span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SDWA §1424(e) designation — federal-funding review gate (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The sleeping federal hook for aquifer-country siting: it reaches projects only through federal money, but any federally backed loan, grant, or infrastructure assistance touching a data-center build-out over a designated aquifer (the Edwards region overlaps the Texas data-center boom; the Avra Basin designation sits under Tucson&#x27;s) opens an EPA contamination review with funding-denial teeth.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Not an enforcement action: in December 1975 EPA designated the Edwards Aquifer — the sole drinking-water source for San Antonio — as the nation&#x27;s first sole-source aquifer. Designation triggers EPA review of any federally financially-assisted project over the aquifer&#x27;s recharge zone; EPA can deny federal funds to projects that may contaminate the aquifer and create a significant public-health hazard.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The program became a standing federal review gate: in 1991 alone EPA reviewed 152 federal-assistance projects worth $571M over sole-source aquifers nationwide, requiring modification of 25. The Edwards designation also carries unique aquifer-specific federal regulations (40 C.F.R. Part 149 Subpart A).</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-1424e-sole-source-aquifer">SDWA — Sole-source aquifer project review</a></div><div class="cwa-pathway">Complementary rather than alternative to the CWA: §1424(e) reviews the funding of a project over an aquifer, while §404/§402 reach its construction and discharges. Federally financed AI-infrastructure programs would bring this reading into play for aquifer-sited campuses.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Rowan-ProjectCinco-Medina-TX-2025">Rowan ProjectCinco Medina TX (2025)</a> · <a href="#cwa-ProjectBlue-Tucson-AMES-2026">ProjectBlue Tucson AMES (2026)</a></div></div><div class="cwa-section-line">SDWA Section 1424(e) (42 U.S.C. 300h-3(e)) — sole-source aquifer designation and federal project review (40 C.F.R. Part 149)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.law.cornell.edu/cfr/text/40/part/149" target="_blank" rel="noopener">40 C.F.R. Part 149 — Sole Source Aquifers (Cornell LII)</a> <span class="cwa-source-type">(law)</span> · <a href="https://azdot.gov/sites/default/files/media/2020/01/ssafact.pdf" target="_blank" rel="noopener">EPA Region 9 Sole Source Aquifer fact sheet</a> <span class="cwa-source-type">(government)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="industrial-discharge" data-statutes="RHA" data-yearend="1960"><div class="bill-card" id="cwa-US-v-Republic-Steel-RHA-1960"><div class="bill-card-head"><span class="bill-card-id">United States v. Republic Steel Corp., 362 U.S. 482 (1960) — industrial waste solids shoaling the Calumet River (with International Harvester and Interlake Iron)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#475569">RHA</span><span class="cwa-type-pill">Industrial discharge (§402)</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">RHA §§10/13 — SCOTUS injunction against industrial deposits (pre-CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Two lessons for the data-center era: courts will read old water statutes expansively against new industrial fact patterns, and Corps jurisdiction over structures and obstructions in navigable waters (Section 10) — untouched by Sackett — independently reaches cooling intakes, outfall structures, and river crossings that hyperscale campuses and their power plants are now proposing.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Three South Chicago steel mills discharged industrial waste solids through sewers into the Calumet River, where the suspended solids settled and shoaled the navigable channel. The United States sued to enjoin the discharges and compel dredging.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Supreme Court held the deposits were an &#x27;obstruction&#x27; under Section 10 and prohibited discharges under Section 13 — the &#x27;liquid state&#x27; sewage exemption does not cover industrial solids in suspension — and authorized injunctive relief including dredging at the companies&#x27; expense. The decision revived the 1899 Refuse Act as a water-pollution enforcement tool a decade before the CWA existed.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-rha-10-structures">RHA — Structures and obstructions in navigable waters</a></div><div class="cwa-pathway">The CWA §402 permit program replaced Refuse Act prosecutions for discharges, but RHA §10 survives independently: any data-center intake or outfall structure in a traditionally navigable water still needs Corps §10 authorization on top of NPDES — a Sackett-proof second permit gate.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a></div></div><div class="cwa-section-line">Rivers and Harbors Act of 1899, Sections 10 and 13 (33 U.S.C. 403, 407) — obstruction of navigable capacity; the Refuse Act</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://supreme.justia.com/cases/federal/us/362/482/" target="_blank" rel="noopener">United States v. Republic Steel Corp., 362 U.S. 482 (1960) (Justia)</a> <span class="cwa-source-type">(court)</span> · <a href="https://www.law.cornell.edu/supremecourt/text/362/482" target="_blank" rel="noopener">Cornell LII opinion text</a> <span class="cwa-source-type">(law)</span></div></details></div></div><div class="cwa-case" data-category="precedent" data-casetype="legal-doctrine" data-statutes="TRIBAL" data-yearend="1908"><div class="bill-card" id="cwa-Winters-v-United-States-1908"><div class="bill-card-head"><span class="bill-card-id">Winters v. United States, 207 U.S. 564 (1908)</span><span class="bill-card-pill" style="background:#3182bd">Landmark Precedent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#8a4f2a">TRIBAL</span><span class="cwa-type-pill">Citizen suits &amp; court doctrine</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">SCOTUS — water impliedly reserved with the reservation, senior to later state rights</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The oldest doctrine in this registry and, in the arid West, often the most consequential — because it operates on priority rather than on conduct. A data center never has to do anything wrong for this to matter: quantifying a senior reserved right shrinks the pool the state had been allocating, and junior users are cut in order of seniority. A campus whose supply contract rests on a junior state-law right in a basin serving a reservation holds something worth less than its face value, and that is a due-diligence question rather than a litigation risk.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Settlers upstream of the Fort Belknap Reservation in Montana built dams, ditches and canals diverting the Milk River for irrigation, cutting off the flow reaching the reservation. The United States sued on the tribes&#x27; behalf to enjoin the diversions.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">The Supreme Court held that the 1888 agreement establishing the reservation impliedly reserved enough Milk River water to serve its purposes, and that Montana&#x27;s admission to the Union the following year did not disturb that reservation. The reserved right dates from the creation of the reservation, making it senior to the settlers&#x27; later state-law claims.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-tribal-winters">TRIBAL — Reserved rights are senior to everything that came after</a></div><div class="cwa-pathway">Reaches a data center indirectly and structurally: not as a claim against the operator, but as a senior right that reduces what the state can allocate to it, in any basin serving a federal reservation.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-ProjectBlue-Tucson-AMES-2026">ProjectBlue Tucson AMES (2026)</a> · <a href="#cwa-Mississippi-v-Tennessee-2021">Mississippi v Tennessee (2021)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — implied federal reservation of water rights</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://supreme.justia.com/cases/federal/us/207/564/" target="_blank" rel="noopener">Winters v. United States, 207 U.S. 564 (1908) — full opinion</a> <span class="cwa-source-type">(court ruling)</span> · <a href="https://www.everycrsreport.com/reports/RL32198.html" target="_blank" rel="noopener">Indian Reserved Water Rights Under the Winters Doctrine: An Overview (Congressional Research Service)</a> <span class="cwa-source-type">(law review)</span> · <a href="https://itcaonline.com/programs/tribal-leaders-water-policy-council/the-winters-doctrine-the-foundation-of-tribal-water-rights/" target="_blank" rel="noopener">The Winters Doctrine: The Foundation of Tribal Water Rights</a> <span class="cwa-source-type">(advocacy)</span></div></details></div></div></details></div>
  </div>

  <div class="subtabpanel" id="panel-cwa-p3" hidden>
    <h3>Part 3 — Active &amp; Potential CWA Exposure at Named Data Center Sites (15)</h3>
    <p><strong>15 named data center sites</strong> where regulatory proceedings
    are active (pending permit applications, ongoing investigations, active citizen suits)
    or where the factual circumstances match the historical enforcement patterns above —
    but <strong>no formal CWA enforcement action has been issued yet</strong>.
    Use the theories panel above to trace which CWA hook applies to each site.</p>
    <div id="cwa-potential"><div class="cwa-potential-case"><div class="bill-card" id="cwa-Meta-MorganCo-GA-investigation-2026"><div class="bill-card-head"><span class="bill-card-id">Meta Platforms Inc., Stanton Springs / Newton-Morgan County, Georgia data center campus <span class="cwa-year">(2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#b45309">CWA potential</span><span class="cwa-instrument">EPA investigation pledged — no enforcement action yet</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Highest-profile potential CWA enforcement matter against a hyperscaler currently active, but at this point it is a pledged federal investigation, not an enforcement action. Distinguishing this from a closed case matters: as of late May 2026, no hyperscaler has been formally cited under CWA in this matter. The case illustrates both the regulatory attention now focused on data centers and the lag between resident complaints and formal agency action.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Residents of Morgan County, Georgia adjacent to Meta&#x27;s Stanton Springs data center report well water turning brown and turbid following blasting and clearing for data center construction; appliances failing; families reliant on bottled water. Rep. Alexandria Ocasio-Cortez presented jars of discolored water at a congressional hearing in May 2026. EPA Assistant Administrator for Water Jessica Kramer publicly committed at that hearing to review whether the construction project has affected drinking water quality.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">PENDING — no formal CWA enforcement action, NOV, or consent order issued as of 2026-05-26. EPA review announced but not concluded. Meta commissioned its own independent groundwater study claiming no operational impact. No Georgia EPD enforcement action publicly documented.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-1431-emergency">SDWA — Emergency powers — imminent endangerment of drinking water</a> · <a href="#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></div><div class="cwa-pathway">If construction runoff or blasting sediment reaches streams or wetlands, the §402 construction general permit applies — the Stillwater and Boydton template. If contaminants are migrating to wells via groundwater that ultimately reaches surface water, Maui&#x27;s &#x27;functional equivalent&#x27; test could require an NPDES permit; the wells themselves are Safe Drinking Water Act territory, outside the CWA.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Google-Stillwater-OK-stormwater-2025">Google Stillwater OK stormwater (2025)</a> · <a href="#cwa-Microsoft-Boydton-VA-2023">Microsoft Boydton VA (2023)</a> · <a href="#cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020">County of Maui v Hawaii Wildlife Fund (2020)</a></div></div><div class="cwa-section-line">Not yet formally cited. Potential CWA Section 402 (construction stormwater) and Safe Drinking Water Act review; EPA Office of Water has only pledged investigation, not issued an enforcement action.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://news.bloomberglaw.com/environment-and-energy/epa-to-investigate-meta-data-center-link-to-contaminated-water" target="_blank" rel="noopener">EPA Official Agrees to Review Data Center Impacts on Water</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.cbsnews.com/atlanta/news/aoc-presses-epa-over-morgan-county-drinking-water-concerns-tied-to-georgia-data-center-development/" target="_blank" rel="noopener">AOC presses EPA over Morgan County drinking water concerns tied to Georgia data center development</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.tomshardware.com/tech-industry/big-tech/meta-data-center-allegedly-muddies-georgia-towns-drinking-water-investigation-underway-epa-promises-immediate-investigation-after-congresswoman-brings-dirty-jars-of-water-to-hearing" target="_blank" rel="noopener">Meta data center allegedly muddies Georgia town&#x27;s drinking water, investigation underway</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-Nscale-MasonCounty-WV-2026"><div class="bill-card-head"><span class="bill-card-id">Nscale / Fidelis New Energy — Monarch Compute Campus, University Lane, Mason County, West Virginia (Meadowlands Estates adjacent) <span class="cwa-year">(2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Construction stormwater</span><span class="cwa-status-pill" style="background:#b45309">CWA potential</span><span class="cwa-instrument">Potential §402 construction stormwater — WV DEP</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Reported flooding at this construction site raises questions about stormwater controls and off-site sediment discharge. Earlier reports described the site as &#x27;permit-compliant&#x27;; compliance findings and any enforcement response depend on the subsequent investigation and permit record.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">On May 23-24, 2026, severe flooding hit Meadowlands Estates after a silt-fence section in the construction stormwater retention area at the Monarch/Nscale data center site failed during a rain event delivering roughly a month&#x27;s rainfall in 48 hours under a Flash Flood Warning. Nscale acknowledged the storm &#x27;exceeded the design capacity&#x27; of the temporary erosion controls. Civil reimbursement, not federal enforcement, is the primary current track.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">PENDING as of May 26, 2026 — No formal CWA NOV or consent order issued. Nscale committed to cover all cleanup/repair costs, hotel rooms, and meals for affected residents. West Virginia National Guard and state officials were on-site coordinating evaluation; WV DEP discussing corrective and prevention plans. No filed civil suit or class action yet reported.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-construction-stormwater">CWA — Construction stormwater (CGP)</a></div><div class="cwa-pathway">A silt-fence/retention failure that discharges sediment off-site is the classic §402 construction-stormwater violation — WV DEP can issue an NOV under its delegated construction general permit, and downstream residents could serve a §505 citizen-suit notice.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Microsoft-Boydton-VA-2023">Microsoft Boydton VA (2023)</a> · <a href="#cwa-Google-Stillwater-OK-stormwater-2025">Google Stillwater OK stormwater (2025)</a> · <a href="#cwa-Energix-VA-2024">Energix VA (2024)</a></div></div><div class="cwa-section-line">Potential CWA Section 402 (NPDES construction stormwater) — formal enforcement under West Virginia DEP authority pending. As of May 25, 2026 no NOV had been issued; a WV DEP inspection the week prior had found the site in compliance.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.wsaz.com/2026/05/24/data-center-construction-causes-severe-flooding-mason-county-residents-be-reimbursed/" target="_blank" rel="noopener">Severe flooding in Mason County relating to data center construction — WSAZ</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.wvgazettemail.com/news/some-mason-county-residents-experience-flooding-near-site-of-nscale-development/article_7955bb2a-ec12-4ee4-99f3-c912d6f13a98.html" target="_blank" rel="noopener">Some Mason County residents experience flooding near site of Nscale development — Charleston Gazette-Mail</a> <span class="cwa-source-type">(news)</span> · <a href="https://wvmetronews.com/2026/05/24/mason-county-community-impacted-by-flooding-from-data-center-construction-site/" target="_blank" rel="noopener">Mason County community impacted by flooding from data center construction site — WV MetroNews</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-ProjectBlue-Tucson-AMES-2026"><div class="bill-card-head"><span class="bill-card-id">AMES Construction (general contractor for Beale Infrastructure / Project Blue hyperscale data center, South Houghton Road, Pima County, Arizona — believed to be an Amazon Web Services site, though Beale has not confirmed end-user) <span class="cwa-year">(2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#6b7f2a">GWMGMT</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Municipal water denial + CAA dust NOV (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Highlights the convergence of CWA-adjacent stormwater/dust control, municipal water-permit politics, and groundwater extraction permitting at a single hyperscale site. Tucson is the first major U.S. city to formally deny municipal water service to a data center on policy grounds — a precedent that may shift hyperscale projects toward private groundwater wells subject to state withdrawal permits rather than CWA-regulated discharges.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">On May 8 and May 11, 2026, Pima County DEQ inspectors documented excess fugitive dust crossing property boundary lines from the Project Blue construction site, with no dust-control measures in use. Pima County issued a Notice of Violation to AMES Construction on or about May 13, 2026, with potential fines of up to $10,000 per day per violation under Arizona state law. Root cause: the City of Tucson&#x27;s May 2026 revocation of AMES&#x27;s water-meter hydrant permit (after the city declared Project Blue ineligible for any municipal resources, including water), forcing the contractor to halt dust-suppression water trucking before establishing an alternative non-potable source. Separately, ADWR approved well-drilling permits for Bobcat Tucson Water LLC (a Beale Infrastructure SPV) for two on-site wells authorized to withdraw up to 96.5 acre-feet (~31.4 million gallons) per year.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">PENDING — AMES had until May 17, 2026 to respond to the NOV. Beale Infrastructure paused site work while the contractor formalized a non-potable water source. No penalty finalized as of late May 2026. City of Tucson has refused to provide any water service for the project; the project&#x27;s permanent water supply will rely on on-site groundwater wells under ADWR permits.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a> · <a href="#reading-gwmgmt-az-ama">GWMGMT — Assured-water-supply rules inside an Active Management Area</a></div><div class="cwa-pathway">The CWA has no handle on a municipal water-service denial. The construction site itself still carries §402 stormwater obligations — sediment or dust-suppression runoff leaving the site would be enforceable the way Stillwater and Boydton were.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Google-Stillwater-OK-stormwater-2025">Google Stillwater OK stormwater (2025)</a> · <a href="#cwa-Microsoft-Boydton-VA-2023">Microsoft Boydton VA (2023)</a></div></div><div class="cwa-section-line">Pima County DEQ fugitive-dust permit (Arizona implementation of CAA), tied directly to the project&#x27;s water-supply dispute — City of Tucson revoked AMES&#x27;s hydrant meter permit in May 2026, triggering construction water-use changes that caused the dust violation. Not a direct CWA NPDES action, but illustrates the water-permit / CWA-stormwater crossover at hyperscale sites.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.kgun9.com/news/local-news/contractor-working-on-project-blue-data-center-issued-notice-of-violation" target="_blank" rel="noopener">Contractor working on Project Blue data center issued Notice of Violation</a> <span class="cwa-source-type">(news)</span> · <a href="https://tucson.com/news/local/government-politics/article_6736e4f6-58d8-4138-ad99-2dd592388189.html" target="_blank" rel="noopener">Pima County cites Project Blue contractor for air quality violation — Tucson.com</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.tucsonsentinel.com/local/report/050526_project_blue_water/city-says-project-blue-must-stop-using-tucson-water-data-center-construction/" target="_blank" rel="noopener">City says Project Blue must stop using Tucson Water for data center construction — Tucson Sentinel</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.tucsonsentinel.com/local/report/051826_project_blue_wells/project-blues-2-new-tucson-wells-could-draw-up-31-million-gallons-water-annually/" target="_blank" rel="noopener">Project Blue&#x27;s 2 new Tucson wells could draw up to 31 million gallons of water annually — Tucson Sentinel</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.pima.gov/3552/Project-Blue-FAQ" target="_blank" rel="noopener">Project Blue FAQ — Pima County, AZ</a> <span class="cwa-source-type">(state agency action)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-Google-ProjectRaspberry-VA-2026"><div class="bill-card-head"><span class="bill-card-id">Google LLC (applicant via &#x27;Project Raspberry&#x27;), Greenfield Industrial Park, Daleville, Botetourt County, Virginia — three 300,000 sq ft data center buildings on 343.6 acres <span class="cwa-year">(2025-2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§404 individual permit application (in federal review)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">One of the largest §404 individual permit applications for a single data center campus currently in the federal pipeline in Virginia. The FOIA fight over water-use projections (8 MGD/day at full buildout) is itself precedent-setting: Virginia courts confirmed that data center water-use records held by public utilities are public records, not proprietary business information — a significant transparency ruling for the tracker&#x27;s data-collection strategy.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Not an enforcement action — a §404 individual permit application in active federal review. Google&#x27;s Project Raspberry data center campus in Botetourt County would impact approximately 3.24 acres of non-tidal wetlands and 6,715 linear feet of stream channels in unnamed tributaries to Tinker Creek and Rulman Branch (Roanoke River basin). Public notice issued March 10, 2026; comment period closed April 9, 2026. Separately, Google litigated through December 2025 to suppress its projected water use under Virginia FOIA; a judge ordered disclosure on November 5, 2025 — the disclosed figure was 8 million gallons per day at full campus buildout.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">PENDING — Army Corps environmental review ongoing as of June 2026. Virginia §401 WQC not yet issued. Google has offered to purchase wetland mitigation bank credits. The FOIA disclosure of 8 MGD projected water use drew public attention to the scale of data center water demand in the Roanoke Valley water shed.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a></div><div class="cwa-section-line">Section 404 individual permit (Army Corps Norfolk District NAO-2025-01857); Virginia §401 Water Quality Certification from DEQ required; Botetourt County zoning approval independent track</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.nao.usace.army.mil/Media/Public-Notices/Article/4428952/nao-2025-01857-project-raspberry-botetourt-virginia/" target="_blank" rel="noopener">Army Corps of Engineers Public Notice NAO-2025-01857 — Project Raspberry, Botetourt County VA</a> <span class="cwa-source-type">(regulatory filing)</span> · <a href="https://cardinalnews.org/2026/03/18/tech-briefs-corps-of-engineers-solicits-public-comments-on-proposed-google-data-centers-effect-on-water-sources/" target="_blank" rel="noopener">Corps of Engineers solicits public comments on proposed Google data centers&#x27; effect on water sources (Cardinal News)</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.roanokerambler.com/water-authority-releases-google-data-center-records-ahead-scheduled-contempt-hearing/" target="_blank" rel="noopener">Water authority releases Google data center records ahead of contempt hearing (Roanoke Rambler)</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-Google-ProjectLoch-VA-2026"><div class="bill-card-head"><span class="bill-card-id">Google LLC (applicant via &#x27;Project Loch&#x27;), near Route 288 and Watkins Center Parkway, Chesterfield County, Virginia — three-building data center campus on approximately 350 acres <span class="cwa-year">(2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§404 individual permit application (in federal review)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Together with Project Raspberry (NAO-2025-01857) and the Little Rock AR application, Google&#x27;s concurrent §404 permit applications in Virginia show that hyperscaler data center construction is generating a wave of individual §404 permits in the federal pipeline — each with multi-acre wetland and multi-thousand-foot stream impacts. The cumulative wetland/stream impact of Virginia&#x27;s data center build-out is now large enough to warrant cumulative-impact analysis under NEPA.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Not an enforcement action — a §404 individual permit application filed in 2026. Google&#x27;s Project Loch data center campus in Chesterfield County would impact approximately 4.8 acres of wetlands and 2,828 linear feet of stream channels. Part of Google&#x27;s announced $9 billion Virginia data center expansion program. Public notice issued May 2026.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">PENDING — Army Corps environmental review and public comment phase ongoing as of June 2026. Virginia §401 WQC not yet issued.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a></div><div class="cwa-section-line">Section 404 individual permit (Army Corps Norfolk District NAO-2026-00182); Virginia §401 Water Quality Certification required</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.nao.usace.army.mil/Media/Public-Notices/Article/4484789/nao-2026-00182-vmrc-project-loch-chesterfield-county-virginia-wauford-prm-site/" target="_blank" rel="noopener">Army Corps of Engineers Public Notice NAO-2026-00182 — Project Loch, Chesterfield County VA</a> <span class="cwa-source-type">(regulatory filing)</span> · <a href="https://www.axios.com/local/richmond/2026/05/19/google-data-center-chesterfield-army-corps-permit" target="_blank" rel="noopener">Google data center in Chesterfield: Army Corps permit filing (Axios Richmond)</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-Google-LittleRock-AR-2026"><div class="bill-card-head"><span class="bill-card-id">Willowbend Capital LLC (Google front company), Port of Little Rock, Pulaski County, Arkansas — $1 billion, 5-building, 1.43 million sq ft data center campus <span class="cwa-year">(2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§404 individual permit application (in federal review)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The largest single §404 wetland impact in any active data center permit application, illustrating that hyperscale campuses can generate wetland and stream impacts an order of magnitude larger than construction stormwater GPs alone address. The 16.8-acre/6,000-foot footprint is a credible trigger for individual permit review rather than nationwide permits, giving the Corps and state §401 certifying authority substantial leverage over project design.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Not an enforcement action — the largest §404 wetland-impact permit application for a data center currently in the federal pipeline (as of June 2026). Google&#x27;s proposed Port of Little Rock campus would fill approximately 16.8 acres of wetlands and more than 6,000 feet of stream channels, the largest single-site wetland footprint of any data center application in the Army Corps public-notice database. Public demonstrations were held outside the Army Corps Little Rock District building. Google is proposing to purchase wetland mitigation bank credits.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">PENDING — Corps accepting public comments; environmental review ongoing as of June 2026. No permit issued or denied.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a></div><div class="cwa-section-line">Section 404 individual permit (Army Corps Little Rock District SWL-2026-00038); Arkansas §401 Water Quality Certification from ADEQ required</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.swl.usace.army.mil/Missions/Regulatory/Public-Notices/Article/4447433/swl-2026-00038/" target="_blank" rel="noopener">Army Corps SWL-2026-00038 public notice — Willowbend Capital / Port of Little Rock</a> <span class="cwa-source-type">(regulatory filing)</span> · <a href="https://www.arkansasonline.com/news/2026/mar/31/googles-1b-port-of-little-rock-data-center/" target="_blank" rel="noopener">Google&#x27;s $1B Port of Little Rock data center (Arkansas Online)</a> <span class="cwa-source-type">(news)</span> · <a href="https://katv.com/news/local/little-rock-protesters-rally-over-google-data-center-citing-water-and-wetland-risks" target="_blank" rel="noopener">Little Rock protesters rally over Google data center, citing water and wetland risks (KATV)</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-Google-VanBurenTownship-MI-wetlands-2026"><div class="bill-card-head"><span class="bill-card-id">Google LLC (client) / Panattoni Development Co. (applicant/developer), “Project Cannoli” 1-GW data center campus, Van Buren Township, Wayne County, Michigan (Haggerty Road / I-94, Huron River watershed) <span class="cwa-year">(2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#b45309">CWA potential</span><span class="cwa-instrument">§404 individual permit + EGLE state wetland permit — under review, comment period closed 6/26/2026</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The campus involves federal §404 and state wetland permit review, a proposed 13+ acre permanent wetland loss, and a multi-million-gallon-per-day municipal water supply. Corps and EGLE records provide separate sources for assessing permit requirements and project effects.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Panattoni applied for federal §404 and state wetland permits to permanently fill 13.55 acres of wetlands and install six culverts in regulated streams, filling and abandoning 573 linear feet of stream channel, for a 282-acre, 1-GW data center campus. The Army Corps&#x27; public notice put total impacts at nearly 17 acres of wetlands and over 6,000 linear feet of streams when counting temporary impacts. The project is projected to use 2-3.6 million gallons of water per day, sourced from Van Buren Township&#x27;s Great Lakes Water Authority municipal connection. EGLE&#x27;s public comment period closed June 26, 2026; the Corps and U.S. Fish and Wildlife Service are conducting parallel federal review.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">PENDING — EGLE and USACE permit applications under review; no decision issued as of July 2026. Developer proposes 20.6 acres of mitigation bank credits in the Huron River watershed plus 1,174 feet of new on-site stream channel as compensatory mitigation.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a> · <a href="#reading-cwa-401-certification">CWA — State water-quality certification</a></div><div class="cwa-pathway">Corps §404 individual-permit review is already underway; EPA §404(c) veto or a §401 state-certification challenge remain live levers if the permitted mitigation is later found inadequate.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Google-ProjectRaspberry-VA-2026">Google ProjectRaspberry VA (2026)</a> · <a href="#cwa-Amazon-NewCarlisle-IN-wetlands-2025">Amazon NewCarlisle IN wetlands (2025)</a> · <a href="#cwa-Google-FortWayneIN-isolated-wetland-permit-2025">Google FortWayneIN isolated wetland permit (2025)</a></div></div><div class="cwa-section-line">§404 / 33 U.S.C. §1344 (Army Corps of Engineers) with a companion state wetland permit under Michigan&#x27;s EGLE-administered program (Part 303, NREPA)</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://planetdetroit.org/2026/06/google-data-center-wetlands/" target="_blank" rel="noopener">Google data center in Van Buren Township would destroy 13 acres of wetlands (Planet Detroit)</a> <span class="cwa-source-type">(news)</span> · <a href="https://michiganadvance.com/2026/06/18/google-data-center-in-van-buren-township-would-destroy-13-acres-of-wetlands/" target="_blank" rel="noopener">Google data center in Van Buren Township would destroy 13 acres of wetlands (Michigan Advance)</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.themidwesterner.news/2026/06/egle-google-data-center-pitched-as-community-asset-will-destroy-13-5-acres-of-wetlands-use-3-6-million-gallons-of-water-per-day/" target="_blank" rel="noopener">EGLE: Google data center pitched as community asset will destroy 13.5 acres of wetlands, use 3.6 million gallons of water per day</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-Wangusi-v-Amazon-Web-Services-VA-2026"><div class="bill-card-head"><span class="bill-card-id">Amazon Web Services, Inc. and Virginia Connects (Circuit Court of Arlington County, Virginia) <span class="cwa-year">(2026)</span></span><span class="bill-card-pill" style="background:#08519c">Data Center</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#c41e3a">SL</span><span class="cwa-type-pill">Greenwashing &amp; claims litigation</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">State consumer-protection suit over published water claims</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The complaint alleges that published water claims were misleading and relies on utility billing records obtained through FOIA. The plaintiff previously managed the program at issue. AWS disputes the allegations; no ruling is recorded. Public utility records may help assess water claims, subject to the measures and periods being compared.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Dr. Nathan Wangusi, AWS&#x27;s water sustainability program manager for nearly three years until September 2024, sued the company and the data-center industry group Virginia Connects, alleging its published Northern Virginia water claims were materially misleading. Using water billing and consumption records obtained by FOIA from local utilities for 2023-2026, the complaint targets AWS&#x27;s statements that it had &#x27;dropped water use by 42 percent year-over-year&#x27; and that its Northern Virginia data centers operate &#x27;ninety-seven percent of the year by pulling outside air and not using any water&#x27; — the utility records, it alleges, show withdrawals in every month including winter. Virginia Connects is alleged to have run a public advertising campaign carrying the same claims on the day AWS published the 42 percent figure.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">PENDING — filed mid-July 2026; no ruling. AWS denies wrongdoing and says its reported water data has been independently assured by a third party.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sl-greenwashing-udap">SL — Water claims as a deceptive trade practice</a></div><div class="cwa-pathway">No federal water statute is implicated. The pathway runs through state deceptive-trade-practices law: published sustainability figures are commercial statements, and utility billing records obtained by FOIA are the evidence used to test them.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-QTS-Fayette-GA-unbilled-water-2026">QTS Fayette GA unbilled water (2026)</a> · <a href="#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019">Google Berkeley SC Middendorf aquifer (2019)</a></div></div><div class="cwa-section-line">Not a Clean Water Act case — Virginia consumer-protection / deceptive-trade-practices law</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.theregister.com/on-prem/2026/07/15/aws-sustainability-claims-dont-hold-water-lawsuit-alleges/5269723" target="_blank" rel="noopener">AWS sustainability claims don&#x27;t hold water, lawsuit alleges</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.computing.co.uk/news/2026/aws-lawsuit-misleading-water-sustainability-claims" target="_blank" rel="noopener">AWS faces lawsuit over alleged misleading water sustainability claims</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-xAI-Colossus-Memphis-TN-2026"><div class="bill-card-head"><span class="bill-card-id">xAI Corp. / CTC Property LLC — Colossus supercomputer campus and on-site greywater recycling plant, 3231 Paul R. Lowry Road, Memphis (Shelby County), Tennessee <span class="cwa-year">(2025-2026)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">State operating permit; no CWA discharge action</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The most prominent AI-data-center water fight to date shows the binding regulatory levers are usually NOT a CWA discharge violation: xAI&#x27;s promised wastewater-reuse plant — which would have cut aquifer draw by up to 13 MGD — was permitted and then shelved, and no CWA mechanism compels it to build. This mirrors the tracker&#x27;s core thesis: when a data center&#x27;s operational water sits behind aquifer withdrawals and municipal-sewer arrangements, CWA discharge enforcement has little grip, and the real pressure points are state withdrawal permits, voluntary commitments, and (as the parallel air-permit suit shows) the Clean Air Act.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">xAI&#x27;s Colossus campus draws cooling water from the Memphis Sand Aquifer, the city&#x27;s drinking-water source. To offset that draw, xAI committed to an ~$80 million greywater recycling plant (permittee CTC Property LLC) that would treat effluent from the city&#x27;s T.E. Maxson wastewater treatment plant for industrial cooling, preserving up to 13 million gallons per day of aquifer water. TDEC&#x27;s Division of Water Resources accepted the application in February 2025 and held public hearings June 25–26, 2025; residents of the predominantly Black 38109 ZIP code raised environmental-justice objections about cumulative pollution burden. On April 9, 2026, xAI paused construction of the recycling plant, saying it was &#x27;prioritizing other more immediate projects&#x27; (finishing the Colossus 2 supercomputer first) — leaving cooling demand on the aquifer in the interim.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">No CWA enforcement action, NOV, or penalty over water as of mid-2026. The greywater plant is permitted but indefinitely paused (announced April 9, 2026); aquifer-protection group Protect Our Aquifer called the pause &#x27;deeply concerning&#x27; and &#x27;alarming,&#x27; noting the plant &#x27;was not optional — it was a core commitment.&#x27; Memphis Mayor Paul Young said he would keep pressing xAI to build it. Separately, the federal Clean Air Act citizen suit over the gas turbines remains active. Update (2026-08-17): xAI confirmed the paused recycling plant will resume construction in January 2027; the completed plant is projected to recycle 10 MGD and protect 3.64 billion gallons/year of aquifer-sourced drinking water. Still no CWA enforcement action, notice of violation, or penalty over water as of this update.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a> · <a href="#reading-cwa-307-pretreatment">CWA — Pretreatment — industrial users of sewers</a> · <a href="#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></div><div class="cwa-pathway">Aquifer withdrawal volume is outside the CWA. But if the greywater plant (or the campus) ever discharges treated effluent to surface water it needs a §402 NPDES permit, and pollutants reaching the Mississippi via the aquifer could trigger Maui&#x27;s functional-equivalent test.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020">County of Maui v Hawaii Wildlife Fund (2020)</a> · <a href="#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019">Google Berkeley SC Middendorf aquifer (2019)</a></div></div><div class="cwa-section-line">Tennessee state water program — TDEC Division of Water Resources operating permit for the Colossus greywater recycling plant (CWA Section 402 NPDES is state-administered in Tennessee). Important framing: the active federal citizen suit against xAI (NAACP / Earthjustice, notice of intent filed Feb 2026) is a Clean AIR Act case over ~27 unpermitted methane gas turbines — NOT a CWA action. The water dimension here is the permitted-but-paused wastewater-reuse plant and the aquifer-withdrawal governance around it, not a discharge-violation enforcement order.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.memphisflyer.com/state-issues-operating-permit-for-colossus-water-plant/" target="_blank" rel="noopener">State Issues Operating Permit for Colossus Water Plant — Memphis Flyer</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.actionnews5.com/2026/04/09/xai-pauses-plans-build-water-recycling-plant-memphis/" target="_blank" rel="noopener">&#x27;Alarming:&#x27; xAI is &#x27;prioritizing other projects&#x27;; Water plant is still planned — Action News 5</a> <span class="cwa-source-type">(news)</span> · <a href="https://insideclimatenews.org/news/17072025/elon-musk-xai-data-center-gas-turbines-memphis/" target="_blank" rel="noopener">In South Memphis, Elon Musk&#x27;s Colossus Operated Gas Turbines Without Appropriate Permits — Inside Climate News</a> <span class="cwa-source-type">(news)</span> · <a href="https://earthjustice.org/case/xai-illegal-gas-power-plant-data-center-colossus" target="_blank" rel="noopener">Illegal Pollution from Data Center Power Plants Shouldn&#x27;t Harm Our Communities. We&#x27;re Suing xAI. — Earthjustice</a> <span class="cwa-source-type">(advocacy / litigation)</span> · <a href="https://www.actionnews5.com/2026/08/17/xai-continue-building-water-recycling-plant-2027/" target="_blank" rel="noopener">Action News 5: xAI to continue building water recycling plant in 2027</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-Atlas-ProjectSail-Coweta-GA-2026"><div class="bill-card-head"><span class="bill-card-id">Atlas Development, LLC (&#x27;Project Sail&#x27;, ~830-acre, ~$17B hyperscale campus, Coweta County, Georgia; end-user operator undisclosed); Coweta County government; ~17 resident petitioners. <span class="cwa-year">(2026)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">State-court rezoning challenge (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">A model &#x27;adjacent&#x27; case where the only live legal lever over a data center&#x27;s water risk is local zoning plus a state groundwater-recharge-area designation — the CWA offers no handle on siting a campus over a drinking-water aquifer, so residents must litigate the rezoning itself to reach the water question.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">On May 7, 2026, seventeen residents filed suit asking a judge to void the county&#x27;s rezoning and permanently block the campus, arguing the approval understated water and power needs, omitted wetlands, and ignored that the parcel sits atop a designated major groundwater-recharge area. A peer-reviewed study cited in the coverage projects a ~$118M decline in residential property values across ~1,215 parcels within 1.25 miles of the site.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Pending in Coweta County Superior Court (appeal filed May 7, 2026, within 30 days of the rezoning decision).</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></div><div class="cwa-pathway">If the parcel&#x27;s omitted wetlands are jurisdictional (post-Sackett: a continuous surface connection to relatively permanent waters), grading them would need a §404 permit — the lever used at Amazon New Carlisle. Siting over a recharge area, by itself, is beyond the CWA.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Sackett-v-EPA-2023">Sackett v EPA (2023)</a> · <a href="#cwa-Amazon-NewCarlisle-IN-wetlands-2025">Amazon NewCarlisle IN wetlands (2025)</a></div></div><div class="cwa-section-line">No CWA action — a state-court rezoning challenge (declaratory-judgment / certiorari appeal) in Coweta County Superior Court under Georgia land-use law. Plaintiffs invoke the site&#x27;s status as a Georgia DNR-designated &#x27;Most Significant Groundwater Recharge Area&#x27; in the Middle Chattahoochee River basin and allege undisclosed wetlands.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.cbsnews.com/atlanta/news/coweta-county-residents-file-appeal-to-stop-massive-data-center-on-protected-rural-land/" target="_blank" rel="noopener">Coweta County residents file appeal to stop massive data center on protected rural land</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.wsbtv.com/news/local/residents-sue-county-government-developer-over-17b-data-center-construction/FJP7PCHLCNCYBGQ6HGGQJWABSE/" target="_blank" rel="noopener">Residents sue county government, developer over $17B data center construction</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.thecooldown.com/green-business/data-center-lawsuit-coweta-county-residents/" target="_blank" rel="noopener">Residents sue over $17 billion Georgia data center slated for major groundwater recharge area</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-QTS-Fayette-GA-unbilled-water-2026"><div class="bill-card-head"><span class="bill-card-id">Quality Technology Services (QTS Realty Trust) data-center construction site, Fayette County, Georgia; Fayette County Water System. <span class="cwa-year">(2025-2026)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Water supply &amp; drinking water</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Utility metering / billing dispute (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Shows data-center water accountability failing at the municipal-metering layer: millions of gallons can vanish from billing with no environmental statute, CWA permit, or penalty ever in play — a transparency gap distinct from pollution enforcement but central to the project&#x27;s mission of tracking real data-center water use.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Roughly 13–15 million gallons of water used at the QTS site went unbilled over about six months while nearby Annelise Park residents reported low pressure during a Georgia drought. The county issued an ~$147,000 retroactive bill (a single six-month meter read accounting for ~$100,000) after discovering the meter was not being read electronically as assumed. County officials reported finding no evidence of widespread pressure problems after installing monitoring equipment.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Resolved on billing — QTS paid the retroactive charges; no fine and no environmental enforcement. The county now meets regularly with QTS to monitor projected demand through the multi-year build.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></div><div class="cwa-pathway">None plausible — metering and billing are utility-contract matters with no discharge, so no CWA section reaches them. The nearest water-accountability analog in this record is the same operator&#x27;s construction-stormwater fight at Fayetteville.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-QTS-Fayetteville-GA-2024">QTS Fayetteville GA (2024)</a></div></div><div class="cwa-section-line">No CWA action — a county water-utility metering and billing dispute. One construction meter went un-captured during the county&#x27;s switch to Advanced Metering Infrastructure (AMI); the county explicitly declined to fine QTS, characterizing it as a missed read, not unauthorized use.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://thecitizen.com/2026/05/11/behind-fayettes-qts-water-controversy-a-missed-meter-8000-workers-and-a-massive-construction-project/" target="_blank" rel="noopener">Behind Fayette&#x27;s QTS Water Controversy: A Missed Meter, 8,000 Workers and a Massive Construction Project</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.techspot.com/news/112356-data-center-used-29-million-gallons-water-without/" target="_blank" rel="noopener">A data center used 29 million gallons of water without a bill, while residents complained about low water pressure</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-TransGas-AdamsFork-WV-2025"><div class="bill-card-head"><span class="bill-card-id">TransGas Development Systems (New York-based); Adams Fork Energy Project — natural-gas-fueled ammonia plant and two data center facilities at Twisted Gun Golf Course (Wharncliffe) and Harless Industrial Park (Holden), Mingo County, West Virginia <span class="cwa-year">(2025-2026)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-type-pill">Wetlands &amp; streams (§404/§401)</span><span class="cwa-status-pill" style="background:#2e8b57">CWA applied</span><span class="cwa-instrument">§404 allegation via §505 citizen suit (pending)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The first documented CWA §404 citizen suit targeting unpermitted stream/wetland disturbance at a data-center power-supply project. The framing — plaintiffs suing both the developer AND the Army Corps for regulatory inaction — is a template for future citizen enforcement where the Corps fails to require permits for data center construction in sensitive watersheds. The TRO denial does not preclude full merits review or injunctive relief after the administrative record is developed.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">On December 3, 2025, ten Mingo County residents filed a federal citizen suit in the U.S. District Court for the Southern District of West Virginia, alleging TransGas has begun advancing ground-disturbing activities for the Adams Fork Energy Project — which would power two data center campuses — without obtaining required CWA §404 dredge-and-fill permits, ESA consultation, NEPA review, or FERC gas-pipeline approval. Plaintiffs named the Army Corps Huntington District, U.S. Fish &amp; Wildlife Service, and FERC as defendants for failing to initiate required regulatory reviews of a project affecting streams and wetlands in the Tug Fork watershed.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Judge denied plaintiffs&#x27; motion for a temporary restraining order and preliminary injunction. Litigation continuing as of June 2026. No Army Corps enforcement action, NOV, or permit denial has been independently issued.</p><div class="cwa-analogs">Statute applicability: <a href="#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a> · <a href="#reading-cwa-505-citizen-suit">CWA — Citizen suits</a></div><div class="cwa-section-line">Section 404 (alleged lack of Army Corps dredge-and-fill permit for project requiring stream/wetland disturbance in West Virginia). ESA Section 7 consultation, NEPA review, and NGA pipeline certificate also cited. No active agency enforcement order has been issued — this is a citizen suit alleging §404 violations; the Army Corps has not independently issued a NOV, cease-and-desist, or penalty.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://westvirginiawatch.com/2025/12/05/mingo-county-residents-file-federal-lawsuit-against-company-building-power-plants-data-center-in-wv/" target="_blank" rel="noopener">Mingo County residents file federal lawsuit against company building power plants, data center in WV</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.qcintel.com/ammonia/article/west-virginia-residents-file-lawsuit-against-ammonia-plant-data-centre-project-54475.html" target="_blank" rel="noopener">West Virginia residents file lawsuit against ammonia plant / data centre project (QC Intel)</a> <span class="cwa-source-type">(news)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-MCEA-PineIsland-MN-ProjectSkyway-2026"><div class="bill-card-head"><span class="bill-card-id">Ryan Companies US, Inc. (developer) and City of Pine Island, Minnesota (“Project Skyway,” 482-acre data center campus with Google as anchor tenant, Goodhue County) <span class="cwa-year">(2025-2026)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#5b6b8a">SEPA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">No CWA instrument — state MEPA/AUAR review challenge + MGDPA records claim</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">The clearest example yet of a state environmental-review statute (not the CWA) being used to force water-impact analysis before a data center campus breaks ground — plaintiffs specifically fault the environmental study for omitting groundwater/aquifer/private-well effects of a hyperscale campus&#x27;s water demand, a fact pattern directly analogous to the CWA/SDWA gaps this tracker already watches in Georgia and Texas.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">The Minnesota Center for Environmental Advocacy sued the City of Pine Island and Ryan Companies in Goodhue County District Court (No. 25-CV-25-2298), arguing the city&#x27;s Alternative Urban Areawide Review (AUAR) for the up-to-2,700-MW Project Skyway data center campus was legally inadequate because it failed to analyze how a water-use spike — developer filings put daily use at up to 152,000 gallons at buildout, while MCEA cites figures implying up to 55.7 million gallons annually (roughly 50% of the city&#x27;s total current water use) — would affect groundwater, local aquifers, or nearby private wells, and used non-binding mitigation language instead of enforceable commitments. On May 22, 2026, the court granted a temporary restraining order blocking Ryan Companies from any construction or pre-construction activity, finding the City had not complied with the MGDPA in responding to MCEA&#x27;s records requests.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">PENDING — TRO in effect as of the order date; litigation on the merits of the environmental review continues. Construction, originally slated to start July 2026, is delayed with the developer&#x27;s own worst-case estimate slipping to 2027.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a> · <a href="#reading-cwa-402-maui-groundwater">CWA — ‘Functional equivalent’ discharge through groundwater</a> · <a href="#reading-sepa-review-injunction">SEPA — Inadequate water disclosure can stop the project now</a></div><div class="cwa-pathway">If the campus&#x27;s water draw is later shown to reach connected surface waters via shallow aquifer discharge, Maui&#x27;s &#x27;functional equivalent&#x27; theory could convert this into a federal CWA groundwater case; absent that, SDWA source-water-protection mapping is the likelier federal hook.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-CorpusChristi-SintonTX-EvangelineAquifer-wells-2026">CorpusChristi SintonTX EvangelineAquifer wells (2026)</a> · <a href="#cwa-Meta-NewtonCountyGA-well-failures-2018-2025">Meta NewtonCountyGA well failures (2018-2025)</a> · <a href="#cwa-Sailfish-HoodCountyTX-ComancheCircle-aquifer-moratorium-2025-2026">Sailfish HoodCountyTX ComancheCircle aquifer moratorium (2025-2026)</a></div></div><div class="cwa-section-line">Not a CWA action — Minnesota Environmental Policy Act (MEPA) environmental-review adequacy challenge (Alternative Urban Areawide Review) plus a Minnesota Government Data Practices Act records claim</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.postbulletin.com/news/local/court-grants-restraining-order-to-halt-project-skyway-progress-in-pine-island" target="_blank" rel="noopener">Court grants restraining order to halt Project Skyway progress in Pine Island (Post Bulletin)</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.mprnews.org/story/2025/10/19/lawsuit-challenges-pine-islands-scrutiny-of-data-center" target="_blank" rel="noopener">Lawsuit challenges Pine Island&#x27;s scrutiny of data center (MPR News)</a> <span class="cwa-source-type">(news)</span> · <a href="https://legalectric.org/f/2026/05/MCRO_25-CV-25-2298_Order-Granting-Motion_2026-05-26143544.pdf" target="_blank" rel="noopener">Order Granting Motion for Temporary Restraining Order, Goodhue County District Court No. 25-CV-25-2298 (2026-05-22)</a> <span class="cwa-source-type">(court ruling)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-Rowan-ProjectCinco-Medina-TX-2025"><div class="bill-card-head"><span class="bill-card-id">Rowan Digital Infrastructure (&#x27;Project Cinco&#x27;, 440-acre data-center campus, Medina County, Texas; end-user undisclosed); Edwards Aquifer Authority (EAA); local suppliers including Yancey Water Supply. <span class="cwa-year">(2025)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#9a6700">XFER</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">Texas groundwater law / voluntary offsets (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">Captures the Texas pattern where the Rule of Capture and a state aquifer authority — not the CWA — govern a data center&#x27;s water, and mitigation takes the form of voluntary offsets rather than enforceable discharge or withdrawal limits, leaving the public little regulatory leverage over consumption.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">A 440-acre data-center campus proposed to draw on the heavily stressed Edwards Aquifer during exceptional drought. Rather than a binding permit denial, the response has been negotiated and voluntary: a local water supplier demanded collaborative design and Rowan agreed to fund aquifer-conservation measures (helping shift farmers off flood irrigation), which the EAA framed as &#x27;a reallocation of the existing water rights to these new purposes.&#x27; Multiple data centers are reportedly in development in the county.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">No permit denial; voluntary conservation investment and water-supply negotiation ongoing as of late 2025.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a> · <a href="#reading-sdwa-1424e-sole-source-aquifer">SDWA — Sole-source aquifer project review</a> · <a href="#reading-xfer-area-of-origin">XFER — Inter-basin transfer priority</a></div><div class="cwa-pathway">Groundwater pumping under the Rule of Capture is invisible to the CWA. Discharge-side hooks appear only if the campus obtains a TPDES permit for blowdown and then exceeds it — the SpaceX and Hailiang TCEQ actions show what Texas enforcement looks like.<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-SpaceX-Starbase-TX-2024">SpaceX Starbase TX (2024)</a> · <a href="#cwa-Hailiang-Copper-TX-2023">Hailiang Copper TX (2023)</a> · <a href="#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019">Google Berkeley SC Middendorf aquifer (2019)</a></div></div><div class="cwa-section-line">No CWA action — Texas groundwater law: the Edwards Aquifer Authority&#x27;s statutory pumping cap layered over Texas&#x27;s common-law &#x27;Rule of Capture,&#x27; plus a voluntary water-conservation arrangement. No NPDES discharge permit is involved.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.ksat.com/news/local/2025/10/03/the-impact-of-billion-dollar-data-centers-in-water-stressed-medina-county/" target="_blank" rel="noopener">The impact of billion-dollar data centers in water-stressed Medina County</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.texasmonthly.com/news-politics/data-center-water-shortage-medina-county/" target="_blank" rel="noopener">How One Texas County Struck a Deal With Its Data Centers</a> <span class="cwa-source-type">(news)</span> · <a href="https://www.datacenterdynamics.com/en/news/rowan-digital-to-invest-in-water-conservation-program-in-medina-county-texas/" target="_blank" rel="noopener">Rowan Digital to invest in water conservation program in Medina County, Texas</a> <span class="cwa-source-type">(trade press)</span></div></details></div></div><div class="cwa-potential-case"><div class="bill-card" id="cwa-Google-Berkeley-SC-Middendorf-aquifer-2019"><div class="bill-card-head"><span class="bill-card-id">Google (Berkeley County data-center campus near Moncks Corner, South Carolina); South Carolina DHEC; Southern Environmental Law Center / Coastal Conservation League. <span class="cwa-year">(2016-2019)</span></span><span class="bill-card-pill" style="background:#6baed6">Data-Center Adjacent</span></div><div class="cwa-class-row"><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-type-pill">Groundwater &amp; aquifers</span><span class="cwa-status-pill" style="background:#6b7280">No CWA action</span><span class="cwa-instrument">State withdrawal permit + private settlement (no CWA)</span></div><div class="bill-section-label">Relevance to data centers</div><p class="cwa-takeaway">A flagship example of a negotiated, voluntary-leaning groundwater commitment governed entirely by a state permit and a private settlement — no CWA discharge permit ever bounded the withdrawal — showing how data-center water limits in the Southeast rest on state allocation law and advocacy settlements rather than federal enforcement.</p><details class="bill-card-details"><summary>Details — violation, outcome, statute applicability &amp; sources</summary><div class="bill-section-label">Violation</div><p class="bill-sentiment">Google sought to roughly triple its permitted withdrawal to about 1.5 million gallons per day (~547 million gallons/year) from the Middendorf Aquifer to cool an expanded server farm, even as DHEC was separately asking the town of Mount Pleasant to cut its aquifer use. After public opposition, the December 16, 2019 settlement restricts Google to using groundwater only &#x27;as a last resort when all other water supplies are exhausted,&#x27; requires it to develop alternative supplies (surface water from Charleston Water System), and mandates public quarterly use reporting instead of the annual reporting otherwise required by law.</p><div class="bill-section-label">Outcome</div><p class="bill-sentiment">Settlement in force since December 2019; Google was steered toward surface water and capped its routine groundwater draw. Subsequent withdrawal upticks have drawn renewed local scrutiny over aquifer depletion.</p><div class="bill-section-label">How statutes could apply</div><div class="cwa-analogs">Statute applicability: <a href="#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></div><div class="cwa-pathway">Pure consumption — the CWA regulates discharges, not withdrawals, and §316(b) intake rules only reach facilities pulling &gt;2 MGD directly from surface waters. A CWA hook would require a discharge: blowdown to surface water (§402) or to the sewer (§307 pretreatment).<div class="cwa-analogs">Historic examples in this record: <a href="#cwa-Entergy-v-Riverkeeper-2009">Entergy v Riverkeeper (2009)</a> · <a href="#cwa-Swift-Beef-Grand-Island-2011">Swift Beef Grand Island (2011)</a></div></div><div class="cwa-section-line">No CWA action — a state groundwater-withdrawal permit under SC DHEC plus a negotiated settlement with SELC/CCL governing the ~83-million-year-old Middendorf Aquifer. Groundwater allocation is state law, not federal CWA discharge regulation.</div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.jdsupra.com/legalnews/groundwater-withdrawal-google-and-28877/" target="_blank" rel="noopener">Groundwater Withdrawal: Google and Southern Environmental Law Center Enter into Agreement Addressing South Carolina Aquifer</a> <span class="cwa-source-type">(legal analysis)</span> · <a href="https://www.selc.org/news/google-agrees-to-limit-groundwater-use-from-s-c-aquifer/" target="_blank" rel="noopener">Google agrees to limit groundwater use from S.C. aquifer</a> <span class="cwa-source-type">(advocacy/legal)</span> · <a href="https://coastalconservationleague.org/projects/google-groundwater-permit/" target="_blank" rel="noopener">Google Groundwater Permit (project page)</a> <span class="cwa-source-type">(advocacy)</span></div></details></div></div></div>
  </div>


  <p class="src-note">Dataset last updated 2026-09-26.
  Total: 123 entries (108 historical enforcement,
  15 active/potential).</p>
</section>
<script>
  window.CWA_CAT_LABELS = {"datacenter": "Data Center", "adjacent": "Data-Center Adjacent", "industrial": "Industrial Water", "precedent": "Landmark Precedent"};
  window.CWA_CAT_ORDER = {"datacenter": 0, "adjacent": 1, "industrial": 2, "precedent": 3};
  window.CWA_TOTAL = 108;
</script>
</div>
</div>
</body>
</html>
