<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Issues &amp; Claims — Data Center Water Use Tracker</title>
<meta name="description" content="Tracking how US data centers draw, discharge, and disclose cooling water — permits, enforcement, statutes, and state and local policy, from public records.">
<link rel="stylesheet" href="site.css">
<script>document.documentElement.classList.add('js')</script>
<!-- No script: every Water Cases part (and any other sub-panel) shows at once. -->
<noscript><style>.subtabpanel[hidden]{display:block}</style></noscript>
<script src="site.js" defer></script>
</head>
<body>
<div class="wrap">
  <p class="tab-page-nav"><a href="index.html#panel-issues">Data Center Water Use Tracker</a>
  — this is one section of the tracker, on a page of its own.</p>
  <div class="tabpanel" id="panel-issues" role="tabpanel">
<section class="panel">
  <h2>Issues &amp; Claims — What Goes Wrong, and What Operators Say</h2>
  <p class="lead">Every tracked data-center site with a documented water problem or
  community pushback, classified by the kind of problem it is and mapped to the legal
  readings that could reach it — shown alongside the operating company's own public
  water claims, so the promise and the record sit on the same card.</p>

  <div class="issue-summary"><p class="count-line"><strong>19 tracked sites</strong> across 12 kinds of water problem &mdash; most commonly municipal supply strain (9 sites).</p><div class="cwa-class-row"><span class="issue-pill" title="Municipal or utility capacity strained, competing with residents and agriculture in drought.">Municipal supply strain <strong>9</strong></span><span class="issue-pill" title="Groundwater drawdown beyond sustainable yield; neighbouring wells failing.">Aquifer depletion <strong>6</strong></span><span class="issue-pill" title="Absent or non-standard facility-level reporting of actual water use.">Disclosure gap <strong>4</strong></span><span class="issue-pill" title="Rezoning losses, siting rejections and the process fights around them.">Siting &amp; zoning defeat <strong>4</strong></span><span class="issue-pill" title="Direct discharge under a permit — cooling blowdown, thermal load, nitrate.">Discharge quality <strong>3</strong></span><span class="issue-pill" title="A government halting new development pending study, at any level.">Moratorium / pause <strong>3</strong></span><span class="issue-pill" title="Water and sewer infrastructure costs allocated to other ratepayers.">Rate &amp; cost shifting <strong>3</strong></span><span class="issue-pill" title="Water figures withheld under NDAs, redactions, or contested public-records requests.">Secrecy &amp; FOIA fights <strong>2</strong></span><span class="issue-pill" title="Shifts to greywater, reclaimed water or air cooling — the solutions edge of a conflict.">Alternative-source adoption <strong>1</strong></span><span class="issue-pill" title="Wetland and stream fill, frac-outs, sediment — harm from building, not operating.">Construction impacts <strong>1</strong></span><span class="issue-pill" title="Contamination introduced into a municipal sewer or reclaimed-water system.">Pretreatment / POTW contamination <strong>1</strong></span><span class="issue-pill" title="Disputes over utility and data-center water-sale agreement terms.">Water-contract dispute <strong>1</strong></span></div></div>
  <nav class="jumpnav" aria-label="Sections on this tab"><a class="jump-link" href="#issues-sites">Sites (19)</a><a class="jump-link" href="#issues-claims">Operator claims (57)</a></nav>

  <h3 id="issues-sites">Sites with reported water issues or pushback (19)</h3>
  <h4 class="solution-cat-header">Which doctrines are in play where</h4>
  <div class="doctrine-matrix"><div class="table-wrap"><table class="data-table"><thead><tr><th>Site</th><th title="Clean Water Act">CWA</th><th title="Safe Drinking Water Act">SDWA</th><th title="Toxic Substances Control Act">TSCA</th><th title="Resource Conservation and Recovery Act">RCRA</th><th title="Rivers and Harbors Act">RHA</th><th title="Water Supply Act / Corps reallocation and alteration authority">WSA</th><th title="Federal Reclamation law">RECL</th><th title="Interstate apportionment &amp; compacts">EQAP</th><th title="Interstate basin compacts and commissions">BASIN</th><th title="Public trust doctrine">PTD</th><th title="Groundwater property &amp; allocation doctrines">GW</th><th title="High-capacity well &amp; withdrawal-permit review">WELL</th><th title="Statutory groundwater-management regimes">GWMGMT</th><th title="Water sourcing &amp; inter-basin transfer law">XFER</th><th title="Endangered Species Act as a water constraint">ESA</th><th title="Federal &amp; tribal reserved water rights">TRIBAL</th><th title="State environmental review &amp; water-supply adequacy">SEPA</th><th title="Common-law interference, nuisance &amp; standing">CL</th><th title="Municipal utility service &amp; shortage law">UTIL</th><th title="State consumer-protection &amp; claims law">SL</th></tr></thead><tbody><tr><th class="dm-site"><a href="#site-google-the-dalles-or">Google — The Dalles, OR</a></th><td class="dm-hit">1</td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td></tr><tr><th class="dm-site"><a href="#site-xai-colossus-memphis-tn">xAI Colossus — Memphis, TN</a></th><td class="dm-hit">2</td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-neg" title="recorded as NOT reaching this site">&ndash;</td><td class="dm-neg" title="recorded as NOT reaching this site">&ndash;</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-meta-newton-county-ga">Meta — Newton County / Mansfield, GA</a></th><td class="dm-hit">1</td><td class="dm-hit">2</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-project-blue-tucson-az">Project Blue — Tucson / Pima County, AZ</a></th><td class="dm-none"></td><td class="dm-hit">2</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-neg" title="recorded as NOT reaching this site">&ndash;</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-meta-mesa-microsoft-goodyear-az">Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</a></th><td class="dm-none"></td><td class="dm-hit">2</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-pw-digital-gateway-va">PW Digital Gateway — Prince William County, VA</a></th><td class="dm-hit">3</td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-aws-lake-anna-va">AWS Lake Anna Technology Campus — Louisa County, VA</a></th><td class="dm-hit">3</td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-amazon-boardman-umatilla-or">Amazon/AWS — Boardman &amp; Umatilla, OR (Port of Morrow)</a></th><td class="dm-hit">2</td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-corpus-christi-sinton-tx">Corpus Christi / Sinton — Evangeline Aquifer, TX</a></th><td class="dm-none"></td><td class="dm-hit">2</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-neg" title="recorded as NOT reaching this site">&ndash;</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-hood-county-granbury-tx">MARA bitcoin mine &amp; proposed AI campuses — Hood County, TX</a></th><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-charlotte-nc-moratorium">Charlotte, NC — citywide data-center moratorium</a></th><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-microsoft-racine-county-wi">Microsoft — Caledonia &amp; Mount Pleasant, WI</a></th><td class="dm-hit">2</td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-qts-fayette-county-ga">QTS — Fayetteville / Fayette County, GA</a></th><td class="dm-hit">2</td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td></tr><tr><th class="dm-site"><a href="#site-meta-richland-parish-la">Meta Hyperion — Richland Parish, LA</a></th><td class="dm-hit">1</td><td class="dm-hit">2</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-quantum-loophole-frederick-md">Quantum Frederick / Q-LOOP — Frederick County, MD</a></th><td class="dm-hit">2</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-microsoft-west-des-moines-ia">Microsoft — West Des Moines, IA</a></th><td class="dm-hit">1</td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td></tr><tr><th class="dm-site"><a href="#site-bessemer-al-hyperscale">Logistic Land Investments hyperscale campus — Bessemer, AL</a></th><td class="dm-hit">2</td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-missouri-peculiar-stcharles">Missouri municipal backlash — Peculiar &amp; St. Charles, MO</a></th><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td></tr><tr><th class="dm-site"><a href="#site-meta-cheyenne-wy">Meta — Cheyenne, WY</a></th><td class="dm-hit">1</td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-none"></td><td class="dm-hit">1</td><td class="dm-none"></td></tr></tbody></table></div><p class="src-note">Cells count the legal readings mapped to each site. &ndash; marks a doctrine explicitly recorded as <em>not</em> reaching that site. Family codes are the accordions in Part 1.</p></div>
  <div class="cwa-filters">
    <span class="filter-label">Issue type:</span>
    <div class="cwa-types"><label class="chip-check" title="Municipal or utility capacity strained, competing with residents and agriculture in drought."><input type="checkbox" class="dc-issue" value="supply-strain" checked> Municipal supply strain (9)</label><label class="chip-check" title="Groundwater drawdown beyond sustainable yield; neighbouring wells failing."><input type="checkbox" class="dc-issue" value="aquifer-depletion" checked> Aquifer depletion (6)</label><label class="chip-check" title="Absent or non-standard facility-level reporting of actual water use."><input type="checkbox" class="dc-issue" value="disclosure-gap" checked> Disclosure gap (4)</label><label class="chip-check" title="Rezoning losses, siting rejections and the process fights around them."><input type="checkbox" class="dc-issue" value="siting-zoning-defeat" checked> Siting &amp; zoning defeat (4)</label><label class="chip-check" title="Direct discharge under a permit — cooling blowdown, thermal load, nitrate."><input type="checkbox" class="dc-issue" value="discharge-quality" checked> Discharge quality (3)</label><label class="chip-check" title="A government halting new development pending study, at any level."><input type="checkbox" class="dc-issue" value="moratorium-pause" checked> Moratorium / pause (3)</label><label class="chip-check" title="Water and sewer infrastructure costs allocated to other ratepayers."><input type="checkbox" class="dc-issue" value="rate-cost-shift" checked> Rate &amp; cost shifting (3)</label><label class="chip-check" title="Water figures withheld under NDAs, redactions, or contested public-records requests."><input type="checkbox" class="dc-issue" value="supply-secrecy" checked> Secrecy &amp; FOIA fights (2)</label><label class="chip-check" title="Shifts to greywater, reclaimed water or air cooling — the solutions edge of a conflict."><input type="checkbox" class="dc-issue" value="alt-source-adoption" checked> Alternative-source adoption (1)</label><label class="chip-check" title="Wetland and stream fill, frac-outs, sediment — harm from building, not operating."><input type="checkbox" class="dc-issue" value="construction-impacts" checked> Construction impacts (1)</label><label class="chip-check" title="Contamination introduced into a municipal sewer or reclaimed-water system."><input type="checkbox" class="dc-issue" value="pretreatment-potw" checked> Pretreatment / POTW contamination (1)</label><label class="chip-check" title="Disputes over utility and data-center water-sale agreement terms."><input type="checkbox" class="dc-issue" value="supply-contract-dispute" checked> Water-contract dispute (1)</label></div>
  </div>
  <p class="count-line" id="conflict-count"></p>
  <div id="dc-conflicts"><div class="bill-card dc-site" id="site-google-the-dalles-or" data-issues="supply-secrecy supply-strain disclosure-gap"><div class="bill-card-head"><span class="bill-card-id">Google — The Dalles, OR</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">The Dalles, Wasco County, Oregon</span><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#c41e3a">SL</span><span class="issue-pill" title="Water figures withheld under NDAs, redactions, or contested public-records requests.">Secrecy &amp; FOIA fights</span><span class="issue-pill" title="Municipal or utility capacity strained, competing with residents and agriculture in drought.">Municipal supply strain</span><span class="issue-pill" title="Absent or non-standard facility-level reporting of actual water use.">Disclosure gap</span><span class="cwa-instrument">Resolved — data disclosed; the case is now the template other communities cite when operators claim water use is confidential.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">Google&#x27;s water use nearly tripled in five years to over a quarter of everything the city supplies (later reporting puts it near 40%). When The Oregonian requested the numbers in 2021, the city — with Google paying its legal fees — sued the newspaper to keep them secret as a &#x27;trade secret.&#x27;</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">The district attorney sided with the newspaper; the city settled in late 2022 and released ten years of data, and Google said it would stop claiming site-level water figures as trade secrets nationwide — the landmark transparency precedent for the industry.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></strong><div class="cwa-pathway">A single customer taking a quarter-plus of a small city&#x27;s supply concentrates public-water-system capacity and compliance risk on everyone else&#x27;s taps — the SDWA regime that receivership-era enforcement polices.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-US-v-Alisal-Water-Corp-2005">US v Alisal Water Corp (2005)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-307-pretreatment">CWA — Pretreatment — industrial users of sewers</a></strong><div class="cwa-pathway">Cooling water Google evaporates or returns goes through the municipal system; blowdown returned to the sewer sits under the POTW&#x27;s industrial-user pretreatment authority.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-PortOfMorrow-DEQ-OR-2024">PortOfMorrow DEQ OR (2024)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sl-greenwashing-udap">SL — Water claims as a deceptive trade practice</a></strong><div class="cwa-pathway">Litigation resulted in release of a decade of water-use figures, and Google said it would stop asserting site-level water use as a trade secret nationwide. Disclosed utility records can inform comparisons with published water claims.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Wangusi-v-Amazon-Web-Services-VA-2026">Wangusi v Amazon Web Services VA (2026)</a></div></div></div><div class="says-vs-does"><div class="bill-section-label">What the operator says about water</div><ul class="svd-list"><li><span class="svd-company">Google</span> &ldquo;By 2030, we aim to replenish 120% of the freshwater we consume across our offices and data centers.&rdquo; <span class="svd-status svd-partial">Partial</span></li></ul></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often monetary penalty (2), compliance / emergency order (1) and pending / undecided (1) — 4 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.rcfp.org/dalles-google-oregonian-settlement/" target="_blank" rel="noopener">RCFP: Oregon&#x27;s city of The Dalles agrees to reveal Google&#x27;s local water usage</a> · <a href="https://www.govtech.com/analytics/the-dalles-ore-settles-lawsuit-over-google-data-centers" target="_blank" rel="noopener">GovTech: The Dalles, Ore., Settles Lawsuit Over Google Data Centers</a></div></details></div><div class="bill-card dc-site" id="site-xai-colossus-memphis-tn" data-issues="aquifer-depletion alt-source-adoption"><div class="bill-card-head"><span class="bill-card-id">xAI Colossus — Memphis, TN</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">South Memphis, Tennessee (former Electrolux site)</span><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#1a4f8a">EQAP</span><span class="cwa-status-pill" style="background:#2f7a4f">ESA</span><span class="cwa-status-pill" style="background:#8a4f2a">TRIBAL</span><span class="issue-pill" title="Groundwater drawdown beyond sustainable yield; neighbouring wells failing.">Aquifer depletion</span><span class="issue-pill" title="Shifts to greywater, reclaimed water or air cooling — the solutions edge of a conflict.">Alternative-source adoption</span><span class="cwa-instrument">Operating on aquifer-sourced water; xAI confirmed on August 17, 2026 that recycling-plant construction restarts in January 2027, with the finished plant recycling 10 MGD and projected to protect 3.64 billion gallons/year of Memphis Sand aquifer drinking water.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">Colossus draws roughly 3 MGD of cooling water while the Memphis Sand aquifer — the region&#x27;s sole drinking-water source — is already being pumped faster than it recharges. xAI promised an $80M recycling plant treating up to ~13 MGD of municipal wastewater to offset withdrawals, then put it on indefinite pause in April 2026 to prioritize Colossus 2.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">Protect Our Aquifer called the pause &#x27;alarming&#x27;; the city council pressed for public meetings on water impacts, and Mayor Young says xAI committed to resume construction no later than Q1 2027.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></strong><div class="cwa-pathway">The promised recycling plant would hold its own NPDES permit — a clean, trackable point source whose DMRs become public the day it operates.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-PortOfMorrow-DEQ-OR-2024">PortOfMorrow DEQ OR (2024)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-307-pretreatment">CWA — Pretreatment — industrial users of sewers</a></strong><div class="cwa-pathway">Until then, cooling blowdown to the Memphis sewer sits under MLGW/City industrial-pretreatment authority, and Colossus-scale loading is exactly the pass-through risk the POTW&#x27;s permit carries.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Swift-Beef-Grand-Island-2011">Swift Beef Grand Island (2011)</a> · <a href="tab-cwa.html#cwa-PortOfMorrow-DEQ-OR-2024">PortOfMorrow DEQ OR (2024)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></strong><div class="cwa-pathway">The Memphis Sand is a delineated sole drinking-water source; source-water assessments give residents a government-authored basis to contest withdrawals and siting over recharge areas.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019">Google Berkeley SC Middendorf aquifer (2019)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-eqap-interstate-aquifer">EQAP — Equitable apportionment reaches groundwater</a></strong><div class="cwa-pathway">The Memphis Sand is the same aquifer the Supreme Court held apportionable in 2021, so the question of who may complain about heavy pumping here is already answered: a neighbouring state, suing for an equitable apportionment. The obstacle is evidentiary rather than legal — an apportioning court needs clear and convincing proof of injury, which means aggregate withdrawal data of the kind utility reporting laws produce.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Mississippi-v-Tennessee-2021">Mississippi v Tennessee (2021)</a></div></div></div><div class="bill-section-label">Doctrines that do NOT reach this site</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-esa-proximate-cause-limit">ESA — State water permitting is usually too remote to be a take</a></strong><div class="cwa-pathway cwa-pathway-negative">No listed species depends on Memphis Sand springflow, and even where one did, suing the permitting authority for downstream harm is foreclosed on these facts. The Endangered Species Act is a natural instinct for a depleted aquifer and is not the hook here.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Aransas-Project-v-Shaw-2014">Aransas Project v Shaw (2014)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-tribal-winters">TRIBAL — Reserved rights are senior to everything that came after</a></strong><div class="cwa-pathway cwa-pathway-negative">No federal reservation overlies or adjoins the Memphis Sand in this reach, so no senior reserved right competes for the water. Reserved rights are decisive in the arid Southwest and simply absent here.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Winters-v-United-States-1908">Winters v United States (1908)</a></div></div></div><div class="says-vs-does"><div class="bill-section-label">What the operator says about water</div><ul class="svd-list"><li><span class="svd-company">xAI</span> &ldquo;xAI will commit to build a $80 million wastewater recycling facility ... ensure that up to 4.7 billion gallons of water remain in the aquifer yearly.&rdquo; <span class="svd-status svd-contested">Contested</span></li><li><span class="svd-company">xAI</span> &ldquo;xAI is committed to building a state-of-the-art water recycling plant in Memphis.&rdquo; </li><li><span class="svd-company">xAI</span> &ldquo;We need to focus on finishing Colossus 2 and ensuring it is extremely stable, then will build the water recycling plant.&rdquo; </li></ul></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often consent decree (2), monetary penalty (2) and dismissed / no liability (1) — 8 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-xAI-Colossus-Memphis-TN-2026">xAI Colossus Memphis TN (2026)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://dailymemphian.com/section/metro/article/61680/xai-water-recycling-plant-in-question" target="_blank" rel="noopener">Daily Memphian: Memphis xAI water recycling plant on confirmed indefinite pause</a> · <a href="https://www.actionnews5.com/2026/04/09/xai-pauses-plans-build-water-recycling-plant-memphis/" target="_blank" rel="noopener">Action News 5: &#x27;Alarming:&#x27; xAI is &#x27;prioritizing other projects&#x27;</a> · <a href="https://www.actionnews5.com/2026/08/17/xai-continue-building-water-recycling-plant-2027/" target="_blank" rel="noopener">Action News 5: xAI to continue building water recycling plant in 2027</a></div></details></div><div class="bill-card dc-site" id="site-meta-newton-county-ga" data-issues="aquifer-depletion"><div class="bill-card-head"><span class="bill-card-id">Meta — Newton County / Mansfield, GA</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Social Circle / Mansfield area, Newton County, Georgia</span><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#1a7a8a">PTD</span><span class="cwa-status-pill" style="background:#6b7280">CL</span><span class="issue-pill" title="Groundwater drawdown beyond sustainable yield; neighbouring wells failing.">Aquifer depletion</span><span class="cwa-instrument">Active civil litigation filed September 2026; allegations contested and not adjudicated. No formal environmental enforcement identified.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">After Meta broke ground on its $750M campus, nearby well-dependent households — the closest about 1,000 feet away — reported taps running dry, sediment, and pressure loss. The facility uses ~500,000 gal/day (~10% of county water use), and Mansfield&#x27;s mayor cited 33% water-rate increases over two years. Meta&#x27;s commissioned study called its impact &#x27;unlikely.&#x27;</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">The July 2025 New York Times investigation made this the national reference case for data-center groundwater impacts; EPA pledged investigation of adjoining Morgan County complaints. In September 2026, several Newton County homeowners filed a civil suit against Meta and the four-county development authority alleging construction-related aquifer disturbance, turbidity, sediment, clogged lines, and appliance damage. These are allegations, not adjudicated findings. Meta denies causation, says commissioned analysis found groundwater flowing away from plaintiffs&#x27; properties, and says the campus uses local-utility water.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-1431-emergency">SDWA — Emergency powers — imminent endangerment of drinking water</a></strong><div class="cwa-pathway">If construction dewatering or site releases are shown to have contaminated or dried domestic wells, EPA&#x27;s emergency powers reach it on a &#x27;contributed to&#x27; standard without waiting for a permit violation.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Trinity-American-v-EPA-SDWA-1431-1998">Trinity American v EPA SDWA (1431-1998)</a> · <a href="tab-cwa.html#cwa-DuPont-WashingtonWorks-PFOA-2005-2009">DuPont WashingtonWorks PFOA (2005-2009)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></strong><div class="cwa-pathway">Wellhead-protection delineations around the affected domestic and municipal wells are the evidentiary frame for the county&#x27;s zoning and permitting response.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019">Google Berkeley SC Middendorf aquifer (2019)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-402-construction-stormwater">CWA — Construction stormwater (CGP)</a></strong><div class="cwa-pathway">The reported sediment in neighbors&#x27; water during mass grading is the classic construction-general-permit fact pattern.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Google-Stillwater-OK-stormwater-2025">Google Stillwater OK stormwater (2025)</a> · <a href="tab-cwa.html#cwa-Microsoft-Boydton-VA-2023">Microsoft Boydton VA (2023)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cl-negligent-subsidence">CL — Capture shields depletion, not negligent harm</a></strong><div class="cwa-pathway">Georgia&#x27;s reasonable-use approach to groundwater gives failed-well neighbours a direct common-law theory that a landowner in a strict rule-of-capture state would lack. The households nearest the campus are the strongest available plaintiffs precisely because their injury is concrete and individual.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Friendswood-v-Smith-Southwest-1978">Friendswood v Smith Southwest (1978)</a> · <a href="tab-cwa.html#cwa-MCWC-v-Nestle-Waters-2007">MCWC v Nestle Waters (2007)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-ptd-groundwater-nexus">PTD — The trust follows groundwater into surface flow</a></strong><div class="cwa-pathway">Where campus drawdown measurably reduces flow in a connected navigable stream, the trust duty attaches to the well permit itself, and the duty sits with the permitting authority rather than the operator. Requires hydrologic evidence of the groundwater-to-surface connection.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-ELF-v-SWRCB-2018">ELF v SWRCB (2018)</a></div></div></div><div class="says-vs-does"><div class="bill-section-label">What the operator says about water</div><ul class="svd-list"><li><span class="svd-company">Meta</span> &ldquo;We are committed to restoring more water than we consume by 2030, focusing our efforts in regions of high and medium water stress.&rdquo; <span class="svd-status svd-partial">Partial</span></li><li><span class="svd-company">Meta</span> &ldquo;The Stanton Springs Data Center prioritizes on-site water efficiency by: Using cooling technology that is significantly more water efficient than the industry standard. Reusing wat&rdquo; </li></ul></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often compliance / emergency order (2), consent decree (2) and dismissed / no liability (2) — 12 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-Meta-NewtonCountyGA-well-failures-2018-2025">Meta NewtonCountyGA well failures (2018-2025)</a> · <a href="tab-cwa.html#cwa-Meta-MorganCo-GA-investigation-2026">Meta MorganCo GA investigation (2026)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://feeds.ajc.com/news/2026/09/georgia-families-sue-meta-accuse-its-data-center-of-tainting-their-water/" target="_blank" rel="noopener">AJC: Georgia families sue Meta, accuse data center of tainting their water</a> · <a href="https://datacenters.atmeta.com/2026/04/operating-responsibly-at-the-stanton-springs-data-center/" target="_blank" rel="noopener">Meta: Operating responsibly at the Stanton Springs Data Center</a> · <a href="https://www.sanjuandailystar.com/post/their-water-taps-ran-dry-when-meta-built-next-door" target="_blank" rel="noopener">NYT (syndicated): Their Water Taps Ran Dry When Meta Built Next Door</a> · <a href="https://fortune.com/2026/05/13/data-center-georgia-arizona-water-wars/" target="_blank" rel="noopener">Fortune: America&#x27;s data centers are thirsty (GA/AZ water wars)</a></div></details></div><div class="bill-card dc-site" id="site-project-blue-tucson-az" data-issues="siting-zoning-defeat supply-strain"><div class="bill-card-head"><span class="bill-card-id">Project Blue — Tucson / Pima County, AZ</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Tucson / Pima County, Arizona</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#9624b2">RECL</span><span class="cwa-status-pill" style="background:#1a7a8a">PTD</span><span class="cwa-status-pill" style="background:#6b7f2a">GWMGMT</span><span class="cwa-status-pill" style="background:#8a4f2a">TRIBAL</span><span class="issue-pill" title="Rezoning losses, siting rejections and the process fights around them.">Siting &amp; zoning defeat</span><span class="issue-pill" title="Municipal or utility capacity strained, competing with residents and agriculture in drought.">Municipal supply strain</span><span class="cwa-instrument">City rejection stands; the redesigned county-land project is proceeding on two ADWR-permitted wells. One year on, Tucson adopted zoning code amendments (August 2026) setting siting standards for future large data centers (25,000+ sq ft / 20+ MW): a half-mile residential setback, a ~1,000-foot commercial setback, and a 50-foot height cap. Pima County separately considered a 120-day moratorium on unincorporated-county data centers. On December 16, 2025 the Pima County Board of Supervisors approved, 3-2, a memorandum of agreement with the developer committing the county-land campus to air cooling, domestic-only water use and ADWR-approved sources, alongside $15 million in community funding — the agreement the Commitments tab records.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">The first two sites would have needed ~2,000 acre-feet of water per year — making the campus Tucson Water&#x27;s largest customer — negotiated under NDAs that kept the end user secret. The city council rejected annexation 7-0 on August 6, 2025 after intense community pressure. The campus sits inside the Tucson Active Management Area — a statutory regime created for an overdrafted aquifer — in a desert region living under Colorado River shortage rules.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">AWS pulled out in late 2025; Beale is proceeding on county land outside city limits with a redesigned air-cooled plan while Tucson cut off water service and sought payback — the clearest municipal-veto precedent over data-center water demand.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></strong><div class="cwa-pathway">The dispute concerns a public system&#x27;s capacity to serve a large new user while meeting its obligations to existing customers. Supply-capacity and compliance records are relevant to assessing the proposed service.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-US-v-Alisal-Water-Corp-2005">US v Alisal Water Corp (2005)</a> · <a href="tab-cwa.html#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-1424e-sole-source-aquifer">SDWA — Sole-source aquifer project review</a></strong><div class="cwa-pathway">Tucson sits over the EPA-designated Upper Santa Cruz / Avra Basin sole-source aquifer: any federally assisted piece of the project (loans, grants, federal infrastructure money) triggers EPA contamination review with funding-denial teeth.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Edwards-Aquifer-SoleSource-Designation-1975">Edwards Aquifer SoleSource Designation (1975)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-gwmgmt-az-ama">GWMGMT — Assured-water-supply rules inside an Active Management Area</a></strong><div class="cwa-pathway">Inside an Active Management Area the assured-water-supply rules, not common-law pumping rights, are what the project answers to — which is why this was decided in a statutory supply process and local politics rather than in a nuisance suit.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-ProjectBlue-Tucson-AMES-2026">ProjectBlue Tucson AMES (2026)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-tribal-groundwater">TRIBAL — The reserved right reaches the aquifer, not just the river</a></strong><div class="cwa-pathway">Reserved rights are live across this basin and extend to groundwater, so quantification would reduce what the state has to allocate. The exposure runs through the supply contract rather than through any conduct by the project.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Agua-Caliente-v-CVWD-2017">Agua Caliente v CVWD (2017)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-recl-contract-controls-delivery">RECL — A Reclamation contract&#x27;s terms control, even against a district&#x27;s own separate water right</a></strong><div class="cwa-pathway">Project Blue&#x27;s public water-positivity offset plan includes purchasing additional Central Arizona Project water and supporting CAP-linked recharge — a Bureau of Reclamation project — to offset its own groundwater pumping, tying its water math to Reclamation-delivered supply even though its physical withdrawal is through private wells under state ADWR permits, not a Reclamation contract directly.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-US-v-Klamath-Drainage-District-2025">US v Klamath Drainage District (2025)</a></div></div></div><div class="bill-section-label">Doctrines that do NOT reach this site</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-ptd-groundwater-nexus">PTD — The trust follows groundwater into surface flow</a></strong><div class="cwa-pathway cwa-pathway-negative">Arizona has never extended the public trust doctrine to groundwater. The trust argument that succeeded in California is not available here, and the statutory AMA regime is the whole of the constraint.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-ELF-v-SWRCB-2018">ELF v SWRCB (2018)</a></div></div></div><div class="says-vs-does"><div class="bill-section-label">What the operator says about water</div><ul class="svd-list"><li><span class="svd-company">Amazon (AWS)</span> &ldquo;AWS is committed to being water positive by 2030, returning more water to communities than we use in our direct operations.&rdquo; <span class="svd-status svd-litigated">Litigated</span></li></ul></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often jurisdiction affirmed (3), compliance / emergency order (2) and injunction / stop-work (1) — 8 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-ProjectBlue-Tucson-AMES-2026">ProjectBlue Tucson AMES (2026)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://azluminaria.org/2025/08/06/tucson-city-council-rejects-project-blue-amid-intense-community-pressure/" target="_blank" rel="noopener">AZ Luminaria: Tucson City Council rejects Project Blue amid intense community pressure</a> · <a href="https://www.kjzz.org/the-show/2025-12-09/rejected-by-tucson-and-abandoned-by-amazon-project-blue-data-center-moves-forward" target="_blank" rel="noopener">KJZZ: Rejected by Tucson and abandoned by Amazon, Project Blue moves forward</a> · <a href="https://www.kjzz.org/the-show/2026-08-10/a-year-later-heres-where-tucsons-controversial-project-blue-data-center-project-stands" target="_blank" rel="noopener">KJZZ: A year later, here&#x27;s where Tucson&#x27;s Project Blue data center project stands</a> · <a href="https://news.azpm.org/p/azpmnews/2025/12/17/227685-pima-county-approves-project-blue-data-center-agreement/" target="_blank" rel="noopener">AZPM: Pima County approves Project Blue data center agreement</a></div></details></div><div class="bill-card dc-site" id="site-meta-mesa-microsoft-goodyear-az" data-issues="supply-strain aquifer-depletion"><div class="bill-card-head"><span class="bill-card-id">Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Mesa and Goodyear, Maricopa County, Arizona</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#6b7f2a">GWMGMT</span><span class="cwa-status-pill" style="background:#8a4f2a">TRIBAL</span><span class="issue-pill" title="Municipal or utility capacity strained, competing with residents and agriculture in drought.">Municipal supply strain</span><span class="issue-pill" title="Groundwater drawdown beyond sustainable yield; neighbouring wells failing.">Aquifer depletion</span><span class="cwa-instrument">Both operating and expanding under negotiated water commitments.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">Roughly 91 data centers operate in metro Phoenix amid a potential 77% cut to Arizona&#x27;s Colorado River allocation. Meta&#x27;s Mesa water agreement allows up to ~4 MGD at full build (with a pledge not to use Colorado River water and to transfer storage credits once demand exceeds 500,000 gal/day); Microsoft&#x27;s Goodyear campus draws substantial potable water daily.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">Sustained criticism that the build-out continues through shortage; the operators&#x27; answer is mitigation — water-rights offsets, ~64.9M gal/yr of N-Drip restoration credits, and Microsoft&#x27;s pledge of zero-water closed-loop designs for new Arizona builds.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></strong><div class="cwa-pathway">Municipal systems absorbing multi-MGD contracts during a Colorado River shortage carry the compliance and capacity risk for all other users.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-US-v-Alisal-Water-Corp-2005">US v Alisal Water Corp (2005)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></strong><div class="cwa-pathway">Groundwater-dependent Phoenix-metro supply makes recharge-area protection and assured-water-supply delineations the operative water-siting constraint.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-CorpusChristi-SintonTX-EvangelineAquifer-wells-2026">CorpusChristi SintonTX EvangelineAquifer wells (2026)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-gwmgmt-az-ama">GWMGMT — Assured-water-supply rules inside an Active Management Area</a></strong><div class="cwa-pathway">Every campus in this metro sits inside an Active Management Area, so growth is gated by assured-water-supply designation rather than by discretionary permitting — the constraint is statutory and quantitative.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-ProjectBlue-Tucson-AMES-2026">ProjectBlue Tucson AMES (2026)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-tribal-winters">TRIBAL — Reserved rights are senior to everything that came after</a></strong><div class="cwa-pathway">With Colorado River allocations facing deep cuts, senior reserved rights across this basin outrank most state-law entitlements. A campus supplied under a junior right holds less than its face value in a shortage, which is a due-diligence question rather than a litigation risk.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Winters-v-United-States-1908">Winters v United States (1908)</a></div></div></div><div class="says-vs-does"><div class="bill-section-label">What the operator says about water</div><ul class="svd-list"><li><span class="svd-company">Meta</span> &ldquo;We are committed to restoring more water than we consume by 2030, focusing our efforts in regions of high and medium water stress.&rdquo; <span class="svd-status svd-partial">Partial</span></li><li><span class="svd-company">Microsoft</span> &ldquo;By 2030, Microsoft will be water positive — replenishing more water than we consume across our global operations.&rdquo; <span class="svd-status svd-partial">Partial</span></li><li><span class="svd-company">Meta</span> &ldquo;The Stanton Springs Data Center prioritizes on-site water efficiency by: Using cooling technology that is significantly more water efficient than the industry standard. Reusing wat&rdquo; </li></ul></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often pending / undecided (2), compliance / emergency order (1) and jurisdiction affirmed (1) — 5 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.datacenterdynamics.com/en/news/huge-data-center-moves-forward-in-mesa-despite-arizona-water-concerns/" target="_blank" rel="noopener">DCD: Huge data center moves forward in Mesa despite Arizona water concerns</a> · <a href="https://grist.org/technology/arizona-water-data-centers-semiconducters/" target="_blank" rel="noopener">Grist: Arizona&#x27;s water is drying up. That won&#x27;t stop its data center rush.</a></div></details></div><div class="bill-card dc-site" id="site-pw-digital-gateway-va" data-issues="siting-zoning-defeat supply-strain"><div class="bill-card-head"><span class="bill-card-id">PW Digital Gateway — Prince William County, VA</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Pageland Lane corridor, Prince William County, Virginia — Occoquan Reservoir headwaters</span><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#1a7a8a">PTD</span><span class="cwa-status-pill" style="background:#5b6b8a">SEPA</span><span class="issue-pill" title="Rezoning losses, siting rejections and the process fights around them.">Siting &amp; zoning defeat</span><span class="issue-pill" title="Municipal or utility capacity strained, competing with residents and agriculture in drought.">Municipal supply strain</span><span class="cwa-instrument">Halted — rezonings voided; project dead absent a restart.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">A 2,100+ acre, up-to-23M sq ft, 37-building rezoning was approved in December 2023 over objections from Fairfax Water and downstream supervisors: the corridor drains to the Occoquan Reservoir, which supplies roughly 40% of Northern Virginia&#x27;s drinking water (800,000+ people), and the county declined to wait for a water-quality study.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">Residents and the American Battlefield Trust sued; on March 31, 2026 the Virginia Court of Appeals unanimously voided the rezonings, and the county — having spent $1.72M defending them — withdrew from further appeals. The largest data-center project yet stopped primarily on process, with drinking-water protection at the center of the record.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></strong><div class="cwa-pathway">The Occoquan is a delineated source-water area for two utilities; the assessments and the reservoir&#x27;s protective overlay were the government-authored backbone of the objections.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Google-Berkeley-SC-Middendorf-aquifer-2019">Google Berkeley SC Middendorf aquifer (2019)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-402-construction-stormwater">CWA — Construction stormwater (CGP)</a></strong><div class="cwa-pathway">Grading thousands of acres in a reservoir&#x27;s headwaters is the largest construction-stormwater exposure in the record — sediment control under the CGP would have been the binding operational constraint.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Microsoft-Boydton-VA-2023">Microsoft Boydton VA (2023)</a> · <a href="tab-cwa.html#cwa-Energix-VA-2024">Energix VA (2024)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a></strong><div class="cwa-pathway">Campus build-out across the corridor&#x27;s headwater streams would require Corps §404 authorization with §401 state certification.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Google-ProjectRaspberry-VA-2026">Google ProjectRaspberry VA (2026)</a> · <a href="tab-cwa.html#cwa-SDC-ATLA-DouglasCounty-GA-404-401-2025">SDC ATLA DouglasCounty GA 404 401 (2025)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-303-wqs">CWA — Water-quality standards and antidegradation review</a></strong><div class="cwa-pathway">The Occoquan carries nutrient/sediment water-quality constraints; new loads in its watershed inherit those limits through any permit issued.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sepa-supply-adequacy">SEPA — An environmental document must show water that actually exists</a></strong><div class="cwa-pathway">The rezoning was voided on process after the county declined to wait for a water-quality study — the same defect the supply-adequacy line addresses, reached through Virginia procedure rather than a state review statute. Where such a statute exists, an approval that analyses one phase and defers the rest is directly vulnerable.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Vineyard-v-Rancho-Cordova-2007">Vineyard v Rancho Cordova (2007)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-ptd-reopener">PTD — No water right is immune from trust reconsideration</a></strong><div class="cwa-pathway">Supply here would arrive through existing utility entitlements rather than a new permit. Where a state recognises the trust reopener, those settled rights remain reviewable if the resulting draw harms a trust resource — which is what makes the Occoquan Reservoir&#x27;s role the durable issue.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-National-Audubon-v-Superior-Court-1983">National Audubon v Superior Court (1983)</a></div></div></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often consent decree (3), pending / undecided (2) and permit issued (2) — 10 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.pecva.org/region/regional-state-national-region/prince-william/massive-digital-gateway-data-center-project-has-been-halted/" target="_blank" rel="noopener">PEC: Massive &#x27;Digital Gateway&#x27; Data Center Project Has Been Halted</a> · <a href="https://www.insidenova.com/news/prince_william/prince-william-county-withdraws-from-digital-gateway-lawsuit-reversing-course-from-2023/article_2aa0e791-1ac9-490e-8e30-a1c4880bce35.html" target="_blank" rel="noopener">InsideNoVa: Prince William County withdraws from Digital Gateway lawsuit</a></div></details></div><div class="bill-card dc-site" id="site-aws-lake-anna-va" data-issues="discharge-quality"><div class="bill-card-head"><span class="bill-card-id">AWS Lake Anna Technology Campus — Louisa County, VA</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Louisa County, Virginia — Sedges Creek, Lake Anna tributary</span><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#7c3aed">TSCA</span><span class="cwa-status-pill" style="background:#475569">RHA</span><span class="issue-pill" title="Direct discharge under a permit — cooling blowdown, thermal load, nitrate.">Discharge quality</span><span class="cwa-instrument">DEQ issued the final VPDES permit on August 1, 2026 (expires July 31, 2031), authorizing up to 0.28 MGD of treated cooling water to Sedges Creek under a 32°C daily-maximum temperature limit. Coverage of the final permit did not describe a PFAS monitoring requirement being added.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">A draft VPDES individual permit would let AWS discharge up to 280,000 gal/day of treated cooling water into Sedges Creek — the first direct-to-surface-water hyperscaler cooling-discharge permit in Virginia. Residents packed a March 2026 hearing, and a June 9, 2026 DEQ meeting turned contentious over chemical additives and the draft&#x27;s lack of required PFAS testing (DEQ kept only a reopener condition).</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">100+ residents at hearings demanding additive disclosure, PFAS monitoring, and testing transparency before the lake&#x27;s recreation and drinking-water uses absorb a new industrial outfall.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></strong><div class="cwa-pathway">This IS the NPDES reading in action — once issued, every exceedance of the permit&#x27;s numeric limits is ECHO-visible and enforceable, including by citizen suit.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Smithfield-Pagan-River-1997">Smithfield Pagan River (1997)</a> · <a href="tab-cwa.html#cwa-Hanover-Foods-2025">Hanover Foods (2025)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-316-cooling">CWA — Thermal discharge and cooling-water intake</a></strong><div class="cwa-pathway">A cooling-water discharge to a recreation lake puts §316(a) thermal review squarely into the permit record.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Brayton-Point-Dominion-2003-2007">Brayton Point Dominion (2003-2007)</a> · <a href="tab-cwa.html#cwa-Greenidge-SenecaLake-NY-2025">Greenidge SenecaLake NY (2025)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-303-wqs">CWA — Water-quality standards and antidegradation review</a></strong><div class="cwa-pathway">Commenters invoked antidegradation — a new outfall to high-quality waters must survive an alternatives analysis (closed-loop or dry cooling).</div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-rha-10-structures">RHA — Structures and obstructions in navigable waters</a></strong><div class="cwa-pathway">Any intake or outfall structure placed in navigable waters needs Corps §10 authorization on top of the VPDES permit.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-US-v-Republic-Steel-RHA-1960">US v Republic Steel RHA (1960)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-tsca-8a7-pfas-reporting">TSCA — One-time PFAS manufacture/import reporting</a></strong><div class="cwa-pathway">TSCA §8(a)(7) reporting may provide information on fluorochemicals used in cooling additives. Its relevance to the draft permit depends on reporting coverage, available data, and the substances used at the site.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-TSCA-PFAS-Reporting-Rule-2023">TSCA PFAS Reporting Rule (2023)</a> · <a href="tab-cwa.html#cwa-Chemours-Washington-Works-PFAS-2023">Chemours Washington Works PFAS (2023)</a></div></div></div><div class="says-vs-does"><div class="bill-section-label">What the operator says about water</div><ul class="svd-list"><li><span class="svd-company">Amazon (AWS)</span> &ldquo;AWS is committed to being water positive by 2030, returning more water to communities than we use in our direct operations.&rdquo; <span class="svd-status svd-litigated">Litigated</span></li></ul></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often monetary penalty (3), pending / undecided (3) and permit conditioned (2) — 13 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.12onyourside.com/2026/06/10/deq-meeting-about-data-center-water-discharging-into-lake-anna-tributaries-turns-contentious/" target="_blank" rel="noopener">12 On Your Side: DEQ meeting about data center discharge water into Lake Anna tributaries turns contentious</a> · <a href="https://virginiamercury.com/2026/06/01/whats-in-the-water-what-we-know-and-dont-know-about-data-center-water-discharge-in-virginia/" target="_blank" rel="noopener">Virginia Mercury: What&#x27;s in the water? Data center water discharge in Virginia</a> · <a href="https://lakeannalife.com/vdeg-issues-vpdes-permit-for-aws-site/" target="_blank" rel="noopener">Lake Anna Life: DEQ issues VPDES permit for the AWS site</a> · <a href="https://www.thecentralvirginian.com/news/lake-anna-residents-object-to-vpdes-permit-for-aws-campus/article_cf21bdf3-bce7-4b8b-b064-638622898ffd.html" target="_blank" rel="noopener">The Central Virginian: Lake Anna residents object to VPDES permit for AWS campus</a></div></details></div><div class="bill-card dc-site" id="site-amazon-boardman-umatilla-or" data-issues="discharge-quality aquifer-depletion"><div class="bill-card-head"><span class="bill-card-id">Amazon/AWS — Boardman &amp; Umatilla, OR (Port of Morrow)</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Morrow and Umatilla counties, Oregon — Lower Umatilla Basin</span><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#b45309">RCRA</span><span class="cwa-status-pill" style="background:#1a7a8a">PTD</span><span class="issue-pill" title="Direct discharge under a permit — cooling blowdown, thermal load, nitrate.">Discharge quality</span><span class="issue-pill" title="Groundwater drawdown beyond sustainable yield; neighbouring wells failing.">Aquifer depletion</span><span class="cwa-instrument">Settlement announced March 31, 2026; underlying reuse-and-land-application system still operating.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">Nitrate-laden Port of Morrow wastewater is used for AWS server cooling; evaporation concentrates the nitrates before the water is land-applied to farm fields above an aquifer where the state has found 634+ domestic wells with unsafe nitrate levels. Residents sued 17 defendants in February 2024.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">Amazon agreed in March 2026 to pay $20.5M (no admission of liability) — the first eight-figure direct-hyperscaler water settlement. Advocates continue pressing Amazon to treat the wastewater and slow expansion.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-1431-emergency">SDWA — Emergency powers — imminent endangerment of drinking water</a></strong><div class="cwa-pathway">Contaminated domestic wells from industrial land application is the exact fact pattern on which EPA&#x27;s §1431 order was upheld in Trinity American — the federal emergency hook remains available while the basin&#x27;s wells stay unsafe.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Trinity-American-v-EPA-SDWA-1431-1998">Trinity American v EPA SDWA (1431-1998)</a> · <a href="tab-cwa.html#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-rcra-7002-7003-endangerment">RCRA — Imminent-and-substantial-endangerment actions (solid waste → groundwater)</a></strong><div class="cwa-pathway">Nitrate-bearing process wastewater applied to land that endangers groundwater supports a RCRA imminent-endangerment citizen suit — no CWA jurisdictional water needed.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Interfaith-v-Honeywell-RCRA-2003-2005">Interfaith v Honeywell RCRA (2003-2005)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-402-maui-groundwater">CWA — ‘Functional equivalent’ discharge through groundwater</a></strong><div class="cwa-pathway">Where land-applied water migrates through groundwater to the Umatilla or Columbia, Maui&#x27;s functional-equivalent test can require an NPDES permit for the application itself.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-County-of-Maui-v-Hawaii-Wildlife-Fund-2020">County of Maui v Hawaii Wildlife Fund (2020)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-307-pretreatment">CWA — Pretreatment — industrial users of sewers</a></strong><div class="cwa-pathway">The cooling loop&#x27;s loading on the Port of Morrow&#x27;s permit is what drew the port its own $727K penalty — the receiving-plant exposure this tracker was built to watch.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-PortOfMorrow-DEQ-OR-2024">PortOfMorrow DEQ OR (2024)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-ptd-groundwater-nexus">PTD — The trust follows groundwater into surface flow</a></strong><div class="cwa-pathway">Nitrate concentration over a designated groundwater management area links the discharge to the aquifer, and where that aquifer feeds a navigable water the trust duty reaches the permitting decision as well as the discharge permit already in play.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-ELF-v-SWRCB-2018">ELF v SWRCB (2018)</a></div></div></div><div class="says-vs-does"><div class="bill-section-label">What the operator says about water</div><ul class="svd-list"><li><span class="svd-company">Amazon (AWS)</span> &ldquo;AWS is committed to being water positive by 2030, returning more water to communities than we use in our direct operations.&rdquo; <span class="svd-status svd-litigated">Litigated</span></li></ul></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often compliance / emergency order (3), jurisdiction affirmed (2) and monetary penalty (1) — 7 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-Amazon-Boardman-OR-nitrate-2026">Amazon Boardman OR nitrate (2026)</a> · <a href="tab-cwa.html#cwa-PortOfMorrow-DEQ-OR-2024">PortOfMorrow DEQ OR (2024)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://oregoncapitalchronicle.com/2026/03/31/amazon-to-pay-20-5-million-settlement-over-northeast-oregon-nitrate-pollution/" target="_blank" rel="noopener">Oregon Capital Chronicle: Amazon to pay $20.5 million settlement over northeast Oregon nitrate pollution</a> · <a href="https://www.kgw.com/article/tech/science/environment/amazon-20m-morrow-county-nitrate-contaminated-water-crisis/283-84b156c8-4acf-4242-a682-ecab1b5dcd70" target="_blank" rel="noopener">KGW: Amazon $20M Morrow County nitrate settlement</a></div></details></div><details class="card-fold" id="sites-fold" data-collapsed="1" open><summary>Show the remaining 11 sites</summary><div class="bill-card dc-site" id="site-corpus-christi-sinton-tx" data-issues="aquifer-depletion supply-strain"><div class="bill-card-head"><span class="bill-card-id">Corpus Christi / Sinton — Evangeline Aquifer, TX</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">San Patricio County, Texas</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#8a6d1f">GW</span><span class="cwa-status-pill" style="background:#9a6700">XFER</span><span class="cwa-status-pill" style="background:#2f7a4f">ESA</span><span class="cwa-status-pill" style="background:#6b7280">CL</span><span class="issue-pill" title="Groundwater drawdown beyond sustainable yield; neighbouring wells failing.">Aquifer depletion</span><span class="issue-pill" title="Municipal or utility capacity strained, competing with residents and agriculture in drought.">Municipal supply strain</span><span class="cwa-instrument">In contested hearings; Corpus continues pipeline spending without drilling permits.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">With reservoirs below 10% full, Corpus Christi&#x27;s $650M+, 22-well emergency wellfield in the Evangeline Aquifer near Sinton was protested by the City of Sinton and St. Paul Water Supply Corp.; Corpus officials allege Sinton wants the groundwater to sell to incoming data centers. In May 2026 an administrative law judge let the contested case proceed — a potential multi-year delay.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">A three-way municipal water war where data-center demand is the accelerant on both sides of a drought-stressed aquifer.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></strong><div class="cwa-pathway">Competing municipal claims on one aquifer are fought on source-water delineations and groundwater-district science — the federal assessments frame who is endangering whose supply.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-CorpusChristi-SintonTX-EvangelineAquifer-wells-2026">CorpusChristi SintonTX EvangelineAquifer wells (2026)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></strong><div class="cwa-pathway">Both cities&#x27; public systems carry SDWA obligations to existing users that a speculative data-center allocation would strain.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-US-v-Alisal-Water-Corp-2005">US v Alisal Water Corp (2005)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-gw-ownership-takings">GW — Groundwater as a compensable property interest</a></strong><div class="cwa-pathway">Ownership in place is why this fight runs through district permitting and emergency wellfield politics rather than a private suit to stop the pumping: a cap on withdrawal risks a compensation claim, so the state regulates by permit instead of prohibition.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Edwards-Aquifer-Authority-v-Day-2012">Edwards Aquifer Authority v Day (2012)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cl-negligent-subsidence">CL — Capture shields depletion, not negligent harm</a></strong><div class="cwa-pathway">The sharper theory than the permit fight. Capture immunises taking the water but not the manner of taking it, so if Evangeline drawdown produces measurable Coastal Bend subsidence, negligent well spacing and pumping rates are actionable — and this is Gulf-coast hydrology, where drawdown and subsidence are known to travel together.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Friendswood-v-Smith-Southwest-1978">Friendswood v Smith Southwest (1978)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-xfer-area-of-origin">XFER — Inter-basin transfer priority</a></strong><div class="cwa-pathway">Insofar as supply is moved between basins to serve this demand, the transferred right is junior to every right granted in the basin of origin before the transfer was filed — so it is cut first in exactly the drought conditions that produced the emergency wellfield.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Rowan-ProjectCinco-Medina-TX-2025">Rowan ProjectCinco Medina TX (2025)</a></div></div></div><div class="bill-section-label">Doctrines that do NOT reach this site</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-esa-proximate-cause-limit">ESA — State water permitting is usually too remote to be a take</a></strong><div class="cwa-pathway cwa-pathway-negative">This site sits in the Aransas/San Antonio Bay hydrology where the Fifth Circuit&#x27;s proximate-cause holding is binding law. A claim that upstream withdrawal permits harm downstream listed species is the most likely federal theory to be reached for here, and the most likely to fail.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Aransas-Project-v-Shaw-2014">Aransas Project v Shaw (2014)</a></div></div></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often pending / undecided (2), compliance / emergency order (1) and dismissed / no liability (1) — 6 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-CorpusChristi-SintonTX-EvangelineAquifer-wells-2026">CorpusChristi SintonTX EvangelineAquifer wells (2026)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://insideclimatenews.org/news/19052026/corpus-christi-emergency-water-supply-delays/" target="_blank" rel="noopener">Inside Climate News: Corpus Christi emergency water supply delays</a> · <a href="https://www.kiiitv.com/article/news/local/south-texas-groundwater-dispute-court-case/503-b81b0c7f-19a1-4657-9a1c-e4ab43e17805" target="_blank" rel="noopener">KIII-TV: South Texas water war heads to court</a></div></details></div><div class="bill-card dc-site" id="site-hood-county-granbury-tx" data-issues="aquifer-depletion moratorium-pause"><div class="bill-card-head"><span class="bill-card-id">MARA bitcoin mine &amp; proposed AI campuses — Hood County, TX</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Granbury, Hood County, Texas — Paluxy Valley watershed</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#8a6d1f">GW</span><span class="cwa-status-pill" style="background:#6b7280">CL</span><span class="issue-pill" title="Groundwater drawdown beyond sustainable yield; neighbouring wells failing.">Aquifer depletion</span><span class="issue-pill" title="A government halting new development pending study, at any level.">Moratorium / pause</span><span class="cwa-instrument">No moratorium; nuisance litigation and expansion continue.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">Residents living with the 24/7 roar of MARA&#x27;s crypto-mine fans (an Earthjustice nuisance suit is ongoing; a 24-foot sound wall failed to help) also raised water-security concerns for the Paluxy watershed as new AI facilities were proposed.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">A residents&#x27; attempt to incorporate a town to gain regulatory authority failed 76-50 in November 2025, and county commissioners rejected a one-year AI/crypto moratorium 3-2 in February 2026 — the clearest example of communities having no local vehicle at all.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></strong><div class="cwa-pathway">With no county zoning power, the delineated wellhead and source-water areas over the Paluxy are the only government-authored constraint residents can invoke against siting.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Sailfish-HoodCountyTX-ComancheCircle-aquifer-moratorium-2025-2026">Sailfish HoodCountyTX ComancheCircle aquifer moratorium (2025-2026)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-gw-ownership-takings">GW — Groundwater as a compensable property interest</a></strong><div class="cwa-pathway">Texas counties have no zoning power over unincorporated land and groundwater is owned in place, which together explain why residents were left with only district permitting: the tools that would work elsewhere either do not exist here or carry a compensation risk.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Edwards-Aquifer-Authority-v-Day-2012">Edwards Aquifer Authority v Day (2012)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cl-negligent-subsidence">CL — Capture shields depletion, not negligent harm</a></strong><div class="cwa-pathway">The residual private theory once permitting is exhausted: not that the water was taken, but that the manner of taking it was negligent and caused measurable harm to neighbouring land.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Friendswood-v-Smith-Southwest-1978">Friendswood v Smith Southwest (1978)</a></div></div></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often dismissed / no liability (1), jurisdiction affirmed (1) and pending / undecided (1) — 3 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-Sailfish-HoodCountyTX-ComancheCircle-aquifer-moratorium-2025-2026">Sailfish HoodCountyTX ComancheCircle aquifer moratorium (2025-2026)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.texastribune.org/2026/02/10/texas-hood-county-rejects-data-center-development-pause-ai/" target="_blank" rel="noopener">Texas Tribune: A Texas county rejects moratorium on data center development</a> · <a href="https://earthjustice.org/press/2025/granbury-residents-demand-answers-from-maras-bitcoin-mine-as-lawsuit-over-noise-nuisance-continues" target="_blank" rel="noopener">Earthjustice: Granbury residents demand answers from MARA&#x27;s bitcoin mine</a></div></details></div><div class="bill-card dc-site" id="site-charlotte-nc-moratorium" data-issues="moratorium-pause supply-strain"><div class="bill-card-head"><span class="bill-card-id">Charlotte, NC — citywide data-center moratorium</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Charlotte / Mecklenburg County, North Carolina</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#6b3fa0">UTIL</span><span class="issue-pill" title="A government halting new development pending study, at any level.">Moratorium / pause</span><span class="issue-pill" title="Municipal or utility capacity strained, competing with residents and agriculture in drought.">Municipal supply strain</span><span class="cwa-instrument">Moratorium in force; regulations being drafted.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">Amid North Carolina&#x27;s worst drought since 2007 and voluntary water restrictions, a proposed facility&#x27;s peak summer demand equal to ~4,000 homes crystallized council concern; a May 2026 hearing drew 36 speakers demanding a pause.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">City Council voted 11-0 on June 8, 2026 for a 150-day moratorium on new data centers (through November 5, 2026) while staff draft regulations; already-approved projects are exempt.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></strong><div class="cwa-pathway">Drought-constrained municipal supply plus a single 1.2 MGD customer is the demand-concentration problem the SDWA public-system regime exists to keep from breaking everyone else&#x27;s service.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a> · <a href="tab-cwa.html#cwa-US-v-Alisal-Water-Corp-2005">US v Alisal Water Corp (2005)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-util-shortage-moratorium">UTIL — A utility may refuse to serve a new large customer</a></strong><div class="cwa-pathway">A connection moratorium adopted during a genuine supply shortfall is the fact pattern courts have upheld, reviewable only for fraud, arbitrariness or caprice. The grandfathering of two projects already approved is the part most exposed to challenge, not the moratorium itself.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Swanson-v-Marin-MWD-1976">Swanson v Marin MWD (1976)</a></div></div></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often compliance / emergency order (2), dismissed / no liability (1) and monetary penalty (1) — 5 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-Charlotte-NC-drought-datacenter-moratorium-2026">Charlotte NC drought datacenter moratorium (2026)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.wfae.org/politics/2026-06-08/charlotte-city-council-approves-150-day-data-center-moratorium" target="_blank" rel="noopener">WFAE: Charlotte City Council approves 150-day data center moratorium</a> · <a href="https://www.wbtv.com/2026/04/21/charlotte-city-council-member-calls-data-center-regulations-moratorium-amid-ongoing-drought/" target="_blank" rel="noopener">WBTV: Council member calls for data center regulations amid ongoing drought</a></div></details></div><div class="bill-card dc-site" id="site-microsoft-racine-county-wi" data-issues="siting-zoning-defeat supply-secrecy supply-contract-dispute"><div class="bill-card-head"><span class="bill-card-id">Microsoft — Caledonia &amp; Mount Pleasant, WI</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Racine County, Wisconsin (Mount Pleasant/former Foxconn site; abandoned Caledonia parcel)</span><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#79204d">BASIN</span><span class="cwa-status-pill" style="background:#3182bd">WELL</span><span class="cwa-status-pill" style="background:#6b7280">CL</span><span class="issue-pill" title="Rezoning losses, siting rejections and the process fights around them.">Siting &amp; zoning defeat</span><span class="issue-pill" title="Water figures withheld under NDAs, redactions, or contested public-records requests.">Secrecy &amp; FOIA fights</span><span class="issue-pill" title="Disputes over utility and data-center water-sale agreement terms.">Water-contract dispute</span><span class="cwa-instrument">Caledonia dead; Mount Pleasant $4B+ expansion approved with minimal opposition.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">Microsoft withdrew its Caledonia rezoning in October 2025 after intense resident opposition, while its Mount Pleasant campus — inside the contested Foxconn-era Lake Michigan diversion area under the Great Lakes Compact — expanded through state wetland individual permitting and won approval for 15 more data centers in January 2026.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">Riverkeeper groups sued for the campus&#x27;s water records (released 2025); the Caledonia defeat showed rezoning as the community veto, while the Compact diversion keeps regional scrutiny on every gallon.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a></strong><div class="cwa-pathway">Campus build-out across the site&#x27;s wetlands runs through individual wetland permitting — the state/federal §404-coordinated gate already exercised here.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Microsoft-MountPleasantWI-wetland-individual-permit-2024">Microsoft MountPleasantWI wetland individual permit (2024)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-401-certification">CWA — State water-quality certification</a></strong><div class="cwa-pathway">State certification conditions ride on the wetland permits, giving Wisconsin DNR independent leverage over the expansion.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-SierraClub-WVDEP-401-2023">SierraClub WVDEP 401 (2023)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></strong><div class="cwa-pathway">The Lake Michigan diversion is Compact-governed rather than SDWA-governed, but the receiving municipal system&#x27;s obligations to existing users frame the records fights over how much the campus actually draws.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-MilwaukeeRiverkeeper-RacineWI-water-records-suit-2025">MilwaukeeRiverkeeper RacineWI water records suit (2025)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-well-cumulative-impact">WELL — The permitting agency must weigh a well&#x27;s off-site impact</a></strong><div class="cwa-pathway">Any high-capacity well permit for the campus would be reviewed by the same state agency, in the same court system, that was held to owe an affirmative duty to consider a well&#x27;s effect on waters of the state. Objectors would have to put concrete hydrologic evidence in front of the agency to trigger that duty — which is what the water-records litigation over this campus was ultimately about.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Lake-Beulah-v-DNR-2011">Lake Beulah v DNR (2011)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cl-citizen-standing-limit">CL — The standing trap for opposition groups</a></strong><div class="cwa-pathway">The pattern here — a rezoning defeated by residents while the adjacent campus expanded through permitting — is what the standing rule predicts. A watershed coalition can be dismissed before the merits; the community veto that actually worked was a zoning vote, not a suit.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-MCWC-v-Nestle-Waters-2007">MCWC v Nestle Waters (2007)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-basin-glc-diversion">BASIN — The Compact bars diversion out of the Great Lakes basin except through narrow exceptions</a></strong><div class="cwa-pathway">The campus draws Lake Michigan water through the Racine Water Utility&#x27;s straddling-community diversion approved in 2018 for the Foxconn campus it now occupies — the same Compact exception, upheld on the same &#x27;is this really public water supply&#x27; argument the site&#x27;s expansion would face again if the diversion volume needs to grow.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Foxconn-Racine-GreatLakesCompact-Diversion-2019">Foxconn Racine GreatLakesCompact Diversion (2019)</a></div></div></div><div class="says-vs-does"><div class="bill-section-label">What the operator says about water</div><ul class="svd-list"><li><span class="svd-company">Microsoft</span> &ldquo;By 2030, Microsoft will be water positive — replenishing more water than we consume across our global operations.&rdquo; <span class="svd-status svd-partial">Partial</span></li><li><span class="svd-company">Microsoft</span> &ldquo;annual water use is modest, requiring roughly the amount of water a typical restaurant uses annually.&rdquo; </li><li><span class="svd-company">Microsoft</span> &ldquo;We&#x27;ll minimize our water use and replenish more of your water than we use.&rdquo; <span class="svd-status svd-partial">Partial</span></li></ul></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often permit issued (3), jurisdiction affirmed (2) and permit denied or withdrawn (2) — 9 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-Microsoft-CaledoniaWI-rezoning-withdrawal-2025">Microsoft CaledoniaWI rezoning withdrawal (2025)</a> · <a href="tab-cwa.html#cwa-Microsoft-MountPleasantWI-wetland-individual-permit-2024">Microsoft MountPleasantWI wetland individual permit (2024)</a> · <a href="tab-cwa.html#cwa-MilwaukeeRiverkeeper-RacineWI-water-records-suit-2025">MilwaukeeRiverkeeper RacineWI water records suit (2025)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.wpr.org/news/microsoft-caledonia-data-center-site-ozaukee-county" target="_blank" rel="noopener">WPR: Microsoft scraps plans for Caledonia data center site</a> · <a href="https://www.cnbc.com/2026/01/26/microsoft-wins-approval-for-15-data-centers-at-wisconsin-foxconn-site.html" target="_blank" rel="noopener">CNBC: Microsoft&#x27;s plans for 15 more data centers win approval at former Wisconsin Foxconn site</a></div></details></div><div class="bill-card dc-site" id="site-qts-fayette-county-ga" data-issues="rate-cost-shift disclosure-gap"><div class="bill-card-head"><span class="bill-card-id">QTS — Fayetteville / Fayette County, GA</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Fayetteville, Fayette County, Georgia — Flint River headwaters</span><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#5a532b">WSA</span><span class="cwa-status-pill" style="background:#c41e3a">SL</span><span class="issue-pill" title="Water and sewer infrastructure costs allocated to other ratepayers.">Rate &amp; cost shifting</span><span class="issue-pill" title="Absent or non-standard facility-level reporting of actual water use.">Disclosure gap</span><span class="cwa-instrument">Bill paid and metering fixed; construction-discharge scrutiny continues.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">Two high-capacity water connections at the construction campus went unmetered and unbilled — one installed without the utility&#x27;s knowledge — until the county discovered roughly 29-30 million gallons consumed during drought conditions and retroactively billed QTS $147,474 (the county attributes it to a missed meter reading during a smart-meter transition). Separately, Flint Riverkeeper documented orange flocculant and heavy sediment in headwater creeks below the site after rains.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">Riverkeeper monitoring continues; the metering gap became the state&#x27;s reference case for utilities losing track of hyperscale construction demand.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-402-construction-stormwater">CWA — Construction stormwater (CGP)</a></strong><div class="cwa-pathway">The documented sediment plumes below the site are the construction-general-permit fact pattern already enforced here by GA EPD.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-QTS-Fayetteville-GA-2024">QTS Fayetteville GA (2024)</a> · <a href="tab-cwa.html#cwa-Google-Stillwater-OK-stormwater-2025">Google Stillwater OK stormwater (2025)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-505-citizen-suit">CWA — Citizen suits</a></strong><div class="cwa-pathway">Flint Riverkeeper&#x27;s monitoring is the evidence base for a §505 notice if state enforcement stalls — the path the original QTS matter already took.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-QTS-Fayetteville-GA-2024">QTS Fayetteville GA (2024)</a> · <a href="tab-cwa.html#cwa-Atlanta-RMClayton-CRK-2024-2026">Atlanta RMClayton CRK (2024-2026)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></strong><div class="cwa-pathway">Thirty million unmetered gallons during drought is a public-system accountability failure — the supply-side counterpart to the discharge story.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-QTS-Fayette-GA-unbilled-water-2026">QTS Fayette GA unbilled water (2026)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sl-greenwashing-udap">SL — Water claims as a deceptive trade practice</a></strong><div class="cwa-pathway">Unmetered, unbilled connections are the evidentiary situation these claims turn on. Where consumption is not measured, published figures cannot be checked — and utility billing records are the exhibit a consumer-protection claim would rest on.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Wangusi-v-Amazon-Web-Services-VA-2026">Wangusi v Amazon Web Services VA (2026)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-wsa-reallocation-and-alteration">WSA — A federal reservoir&#x27;s storage is finite, and Congress guards the ceiling</a></strong><div class="cwa-pathway">The campus sits in the Flint River headwaters — part of the ACF basin whose interstate storage and allocation fights (the Lake Lanier reallocation litigation) established the basin-wide ceiling on how much new municipal/industrial demand a Corps reservoir can absorb. This particular incident was a local metering failure rather than a reservoir-storage dispute, but growing unmetered data-center draws in this basin add to the same supply picture the reallocation fight was about.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Southeastern-Fed-Power-Customers-v-Geren-2008">Southeastern Fed Power Customers v Geren (2008)</a> · <a href="tab-cwa.html#cwa-InRe-MDL1824-TriState-WaterRights-2011">InRe MDL1824 TriState WaterRights (2011)</a></div></div></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often pending / undecided (2), consent decree (1) and injunction / stop-work (1) — 8 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-QTS-Fayetteville-GA-2024">QTS Fayetteville GA (2024)</a> · <a href="tab-cwa.html#cwa-QTS-Fayette-GA-unbilled-water-2026">QTS Fayette GA unbilled water (2026)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://thecitizen.com/2026/05/11/behind-fayettes-qts-water-controversy-a-missed-meter-8000-workers-and-a-massive-construction-project/" target="_blank" rel="noopener">The Citizen: Behind Fayette&#x27;s QTS Water Controversy — A Missed Meter, 8,000 Workers, and a Massive Construction Project</a> · <a href="https://fortune.com/2026/05/13/data-center-georgia-arizona-water-wars/" target="_blank" rel="noopener">Fortune: America&#x27;s data centers are thirsty (GA/AZ water wars)</a></div></details></div><div class="bill-card dc-site" id="site-meta-richland-parish-la" data-issues="supply-strain disclosure-gap"><div class="bill-card-head"><span class="bill-card-id">Meta Hyperion — Richland Parish, LA</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Richland Parish (near Rayville/Delhi), Louisiana</span><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#5b6b8a">SEPA</span><span class="issue-pill" title="Municipal or utility capacity strained, competing with residents and agriculture in drought.">Municipal supply strain</span><span class="issue-pill" title="Absent or non-standard facility-level reporting of actual water use.">Disclosure gap</span><span class="cwa-instrument">Under construction, operational target 2028; transparency and cost fights ongoing.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">State records show Meta&#x27;s ~$27B, 2+ GW campus is registered for up to 23 MGD of water supply (8.4B gal/yr) — far above Meta&#x27;s stated expectation of 500-600M gal/yr — under a Louisiana registration regime with no meaningful state monitoring of actual withdrawals. LSU hydrologists warned sustained maximum pumping could harm the aquifer.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">Earthjustice and Sierra Club flag NDA-driven secrecy and rushed approvals; an Earthjustice utility-cost complaint went to the PSC in February 2026.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-source-water-protection">SDWA — Source-water and wellhead protection</a></strong><div class="cwa-pathway">An unmonitored 23 MGD authorization over the aquifer that supplies surrounding communities is precisely what source-water assessments exist to make visible and contestable.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Meta-RichlandParish-LA-WaterSupply-2025">Meta RichlandParish LA WaterSupply (2025)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></strong><div class="cwa-pathway">Small parish systems absorbing hyperscale demand inherit SDWA obligations they may lack capacity to meet — the Flint lesson at rural scale.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a> · <a href="tab-cwa.html#cwa-Bessemer-AL-Hyperscale-WaterSupply-2025">Bessemer AL Hyperscale WaterSupply (2025)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></strong><div class="cwa-pathway">Once operating, the campus&#x27;s cooling discharge — direct or via an on-site plant — becomes a permitted, DMR-reporting point source; the permit terms are where the 23 MGD question gets real numbers.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sepa-supply-adequacy">SEPA — An environmental document must show water that actually exists</a></strong><div class="cwa-pathway">A 23 MGD registration carrying no monitoring requirement is the documentary gap this line targets: the authorization assumes water without demonstrating it over the project&#x27;s life.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Vineyard-v-Rancho-Cordova-2007">Vineyard v Rancho Cordova (2007)</a></div></div></div><div class="says-vs-does"><div class="bill-section-label">What the operator says about water</div><ul class="svd-list"><li><span class="svd-company">Meta</span> &ldquo;We are committed to restoring more water than we consume by 2030, focusing our efforts in regions of high and medium water stress.&rdquo; <span class="svd-status svd-partial">Partial</span></li><li><span class="svd-company">Meta</span> &ldquo;The Stanton Springs Data Center prioritizes on-site water efficiency by: Using cooling technology that is significantly more water efficient than the industry standard. Reusing wat&rdquo; </li><li><span class="svd-company">Meta</span> &ldquo;We are also driving water efficiency in our data center operations and investing in local water restoration projects that will return 100% of the Richland Parish Data Center&#x27;s wate&rdquo; </li></ul></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often pending / undecided (2), compliance / emergency order (1) and permit conditioned (1) — 6 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-Meta-RichlandParish-LA-WaterSupply-2025">Meta RichlandParish LA WaterSupply (2025)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.nola.com/news/environment/meta-louisiana-data-center-water-ai/article_d27dea17-d571-453c-b5a5-0deb571ea272.html" target="_blank" rel="noopener">NOLA.com: How much water will Meta&#x27;s Louisiana data center use?</a> · <a href="https://www.sierraclub.org/sierra/rural-louisiana-meta-s-new-data-center-promises-growth-what-cost" target="_blank" rel="noopener">Sierra Club: In Rural Louisiana, Meta&#x27;s New Data Center Promises Growth — But at What Cost?</a></div></details></div><div class="bill-card dc-site" id="site-quantum-loophole-frederick-md" data-issues="construction-impacts"><div class="bill-card-head"><span class="bill-card-id">Quantum Frederick / Q-LOOP — Frederick County, MD</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Adamstown, Frederick County, Maryland — Potomac and Monocacy crossings</span><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#475569">RHA</span><span class="cwa-status-pill" style="background:#6b7280">CL</span><span class="issue-pill" title="Wetland and stream fill, frac-outs, sediment — harm from building, not operating.">Construction impacts</span><span class="cwa-instrument">AG enforcement track operative per latest reporting; campus development continuing under new ownership.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">Boring the 42-mile Q-LOOP fiber conduit under the Potomac and Monocacy produced at least four &#x27;frac-outs&#x27; releasing bentonite drilling mud into Potomac-feeding waters. MDE referred the violations to the Maryland Attorney General in September 2023 and in June 2024 rescinded a $130,000 settlement offer, citing the &#x27;ongoing nature and severity&#x27; of repeat violations.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">Riverkeeper and county scrutiny drove the escalation; Quantum Loophole itself exited the project in December 2024 with TPG taking control.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-402-npdes">CWA — NPDES permit for direct discharge</a></strong><div class="cwa-pathway">The frac-out releases were enforced as unpermitted discharges under Maryland&#x27;s delegated §402 program — the operative instrument in the existing case entry.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-QuantumLoophole-FrederickMD-boring-discharges-2022-2024">QuantumLoophole FrederickMD boring discharges (2022-2024)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a></strong><div class="cwa-pathway">Conduit crossings of streams and wetlands require Corps authorization; inadvertent returns during drilling are the recurring §404 compliance risk of every multi-site fiber loop.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Amazon-NewCarlisle-IN-wetlands-2025">Amazon NewCarlisle IN wetlands (2025)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-rha-10-structures">RHA — Structures and obstructions in navigable waters</a></strong><div class="cwa-pathway">Boring under the Potomac — a traditionally navigable water — sits under Corps §10 jurisdiction independent of the CWA, Sackett notwithstanding.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-US-v-Republic-Steel-RHA-1960">US v Republic Steel RHA (1960)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cl-negligent-subsidence">CL — Capture shields depletion, not negligent harm</a></strong><div class="cwa-pathway">Frac-outs during boring are harm from the manner of the work rather than from any authorized discharge, which is the register common-law negligence operates in — and the escalation to the state attorney general reflects that the permit framework alone did not resolve it.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Friendswood-v-Smith-Southwest-1978">Friendswood v Smith Southwest (1978)</a></div></div></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often dismissed / no liability (1), jurisdiction affirmed (1) and monetary penalty (1) — 4 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-QuantumLoophole-FrederickMD-boring-discharges-2022-2024">QuantumLoophole FrederickMD boring discharges (2022-2024)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.bayjournal.com/news/energy/frustrations-mount-with-developer-of-maryland-data-center-complex/article_3af1522a-1d2b-11ef-bbbf-c727c4493083.html" target="_blank" rel="noopener">Bay Journal: Frustrations mount with developer of Maryland data center complex</a> · <a href="https://www.fredericknewspost.com/news/continuing_coverage/quantum_loophole/" target="_blank" rel="noopener">Frederick News-Post: Quantum Loophole continuing coverage</a></div></details></div><div class="bill-card dc-site" id="site-microsoft-west-des-moines-ia" data-issues="supply-strain disclosure-gap"><div class="bill-card-head"><span class="bill-card-id">Microsoft — West Des Moines, IA</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">West Des Moines, Iowa</span><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#c41e3a">SL</span><span class="issue-pill" title="Municipal or utility capacity strained, competing with residents and agriculture in drought.">Municipal supply strain</span><span class="issue-pill" title="Absent or non-standard facility-level reporting of actual water use.">Disclosure gap</span><span class="cwa-instrument">Operating; zero-water designs pledged for new buildings.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">The Azure campus that trained GPT-4 used 11.5 million gallons in July 2022 — about 6% of the entire district&#x27;s water that month — making it one of the first sites where AI training&#x27;s water intensity was quantified publicly (2023 AP reporting). Microsoft, R&amp;R Realty, and Jordan Creek Town Center are the city&#x27;s largest water users.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">The reporting drove national scrutiny of AI water intensity; Microsoft announced in January 2026 that its next West Des Moines buildings will use zero-water closed-loop cooling.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-307-pretreatment">CWA — Pretreatment — industrial users of sewers</a></strong><div class="cwa-pathway">Cooling blowdown to the West Des Moines sewer sits under the receiving plant&#x27;s industrial-pretreatment authority — the operational exposure that scales with every training run.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Swift-Beef-Grand-Island-2011">Swift Beef Grand Island (2011)</a> · <a href="tab-cwa.html#cwa-PortOfMorrow-DEQ-OR-2024">PortOfMorrow DEQ OR (2024)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></strong><div class="cwa-pathway">Peak-month draws of 6% of district supply concentrate system risk in exactly the way the SDWA public-system regime polices.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-US-v-Alisal-Water-Corp-2005">US v Alisal Water Corp (2005)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sl-greenwashing-udap">SL — Water claims as a deceptive trade practice</a></strong><div class="cwa-pathway">Consumption here became public through reporting rather than disclosure, and the gap between published efficiency statements and a single month at roughly 6% of district supply is the kind of discrepancy a consumer-protection theory is built on.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Wangusi-v-Amazon-Web-Services-VA-2026">Wangusi v Amazon Web Services VA (2026)</a></div></div></div><div class="says-vs-does"><div class="bill-section-label">What the operator says about water</div><ul class="svd-list"><li><span class="svd-company">Microsoft</span> &ldquo;By 2030, Microsoft will be water positive — replenishing more water than we consume across our global operations.&rdquo; <span class="svd-status svd-partial">Partial</span></li><li><span class="svd-company">Microsoft</span> &ldquo;annual water use is modest, requiring roughly the amount of water a typical restaurant uses annually.&rdquo; </li><li><span class="svd-company">Microsoft</span> &ldquo;We&#x27;ll minimize our water use and replenish more of your water than we use.&rdquo; <span class="svd-status svd-partial">Partial</span></li></ul></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often monetary penalty (3), compliance / emergency order (1) and consent decree (1) — 6 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://gizmodo.com/microsoft-water-usage-ai-iowa-data-center-1850826419" target="_blank" rel="noopener">Gizmodo/AP: Microsoft Is Using a Hell of a Lot of Water to Flood the World With AI</a> · <a href="https://www.axios.com/local/des-moines/2026/01/16/microsoft-west-des-moines-data-center-water-zero" target="_blank" rel="noopener">Axios Des Moines: Microsoft&#x27;s next data center buildings to use &#x27;zero-water&#x27; technology</a></div></details></div><div class="bill-card dc-site" id="site-bessemer-al-hyperscale" data-issues="supply-strain rate-cost-shift"><div class="bill-card-head"><span class="bill-card-id">Logistic Land Investments hyperscale campus — Bessemer, AL</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Bessemer, Jefferson County, Alabama — Warrior River / Mulberry Fork</span><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#6b3fa0">UTIL</span><span class="issue-pill" title="Municipal or utility capacity strained, competing with residents and agriculture in drought.">Municipal supply strain</span><span class="issue-pill" title="Water and sewer infrastructure costs allocated to other ratepayers.">Rate &amp; cost shifting</span><span class="cwa-instrument">Rezoning approved; water-capacity question unresolved ahead of permitting.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">The proposed 4.5M sq ft, 18-building campus requested 2 MGD from the Warrior River Water Authority — a third of the authority&#x27;s ~6 MGD capacity — which said it cannot supply that without &#x27;significant upgrades.&#x27; The source (Mulberry Fork of the Black Warrior) is shared with Birmingham-metro supplier Central Alabama Water.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">NAACP and SELC opposed; residents packed hearings. The city council approved the 670-acre rezoning 5-2 in November 2025 anyway; hurdles remain, including Northern Beltline conflicts and endangered-species habitat.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></strong><div class="cwa-pathway">A demand equal to a third of the water authority&#x27;s capacity is a direct SDWA-regime capacity question for every existing customer of the system.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-US-v-Alisal-Water-Corp-2005">US v Alisal Water Corp (2005)</a> · <a href="tab-cwa.html#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-303-wqs">CWA — Water-quality standards and antidegradation review</a></strong><div class="cwa-pathway">New withdrawals and eventual discharges on the shared Mulberry Fork inherit the Black Warrior&#x27;s water-quality constraints — the basin is the operative limit, not the campus fence line.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-AWS-LakeAnnaVA-VPDES-cooling-discharge-2026">AWS LakeAnnaVA VPDES cooling discharge (2026)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-404-dredge-fill">CWA — Dredge-and-fill of wetlands and streams</a></strong><div class="cwa-pathway">A 670-acre greenfield build-out in stream-crossed terrain will need Corps authorization for any wetland or stream fill during grading.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-SDC-ATLA-DouglasCounty-GA-404-401-2025">SDC ATLA DouglasCounty GA 404 401 (2025)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-util-shortage-moratorium">UTIL — A utility may refuse to serve a new large customer</a></strong><div class="cwa-pathway">Swanson read in reverse. The authority&#x27;s own statement that it cannot serve 2 MGD without significant upgrades is the rational basis a refusal would rest on, and a prospective customer has no right to service — so the doctrine runs for the utility saying no, not for the developer demanding yes.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Swanson-v-Marin-MWD-1976">Swanson v Marin MWD (1976)</a></div></div></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often compliance / emergency order (2), pending / undecided (2) and permit issued (2) — 8 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-Bessemer-AL-Hyperscale-WaterSupply-2025">Bessemer AL Hyperscale WaterSupply (2025)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://insideclimatenews.org/news/12072025/bessemer-alabama-water-utility-data-center-upgrades/" target="_blank" rel="noopener">Inside Climate News: Water Utility Says It Can&#x27;t Meet Demand for Alabama Data Center Without &#x27;Significant Upgrades&#x27;</a> · <a href="https://alabamareflector.com/2025/07/27/how-could-a-proposed-hyperscale-data-center-affect-bessemer/" target="_blank" rel="noopener">Alabama Reflector: How could a proposed hyperscale data center affect Bessemer?</a></div></details></div><div class="bill-card dc-site" id="site-missouri-peculiar-stcharles" data-issues="siting-zoning-defeat rate-cost-shift moratorium-pause"><div class="bill-card-head"><span class="bill-card-id">Missouri municipal backlash — Peculiar &amp; St. Charles, MO</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Peculiar (Cass County) and St. Charles, Missouri</span><span class="cwa-status-pill" style="background:#2e8b57">SDWA</span><span class="cwa-status-pill" style="background:#6b3fa0">UTIL</span><span class="issue-pill" title="Rezoning losses, siting rejections and the process fights around them.">Siting &amp; zoning defeat</span><span class="issue-pill" title="Water and sewer infrastructure costs allocated to other ratepayers.">Rate &amp; cost shifting</span><span class="issue-pill" title="A government halting new development pending study, at any level.">Moratorium / pause</span><span class="cwa-instrument">Peculiar project dead; St. Charles moratorium era continuing with no state framework.</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">Peculiar residents defeated a proposed data center in 2024 over water-rate, traffic, noise, and light concerns — a fight so acrimonious the city administrator and mayor resigned. St. Charles followed in 2025 as one of the first U.S. cities to pass a temporary data-center moratorium, driven partly by water-supply concerns; April 2026 municipal elections statewide showed data centers becoming an electoral liability.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">With the legislature passing no data-center regulation in 2026, Missouri&#x27;s fights are being decided city by city — moratoriums, rejections, and council turnover.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-sdwa-pws-compliance">SDWA — Public water system regulation and enforcement</a></strong><div class="cwa-pathway">Small municipal systems are the regulatory pressure point when the state provides no siting framework — their SDWA obligations to existing users are the concrete stake behind the rate and supply objections.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Flint-MI-SDWA-1431-2016">Flint MI SDWA (1431-2016)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-util-shortage-moratorium">UTIL — A utility may refuse to serve a new large customer</a></strong><div class="cwa-pathway">With no state framework, these fights are decided municipally — and a municipal moratorium grounded in a real supply-and-demand imbalance is defensible, whereas one that reads as a no-growth policy is the vulnerable case.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Swanson-v-Marin-MWD-1976">Swanson v Marin MWD (1976)</a></div></div></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often compliance / emergency order (1) and dismissed / no liability (1) — 2 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://missouriindependent.com/2026/06/05/theyre-already-here-regulating-data-centers-stalls-in-missouri/" target="_blank" rel="noopener">Missouri Independent: &#x27;They&#x27;re already here&#x27; — Regulating data centers stalls in Missouri</a> · <a href="https://www.kcur.org/politics-elections-and-government/2026-04-22/missouri-elections-data-centers-expensive-unpopular-independence" target="_blank" rel="noopener">KCUR: Missouri elections show data centers are expensive, unpopular</a></div></details></div><div class="bill-card dc-site" id="site-meta-cheyenne-wy" data-issues="pretreatment-potw discharge-quality"><div class="bill-card-head"><span class="bill-card-id">Meta — Cheyenne, WY</span><span class="bill-card-pill" style="background:#08519c">DC site</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Cheyenne, Laramie County, Wyoming</span><span class="cwa-status-pill" style="background:#08519c">CWA</span><span class="cwa-status-pill" style="background:#6b3fa0">UTIL</span><span class="issue-pill" title="Contamination introduced into a municipal sewer or reclaimed-water system.">Pretreatment / POTW contamination</span><span class="issue-pill" title="Direct discharge under a permit — cooling blowdown, thermal load, nitrate.">Discharge quality</span><span class="cwa-instrument">Discharge privileges terminated; reuse system restored under new policy</span></div><div class="bill-section-label">Water issue</div><p class="bill-sentiment">Commissioning discharges from Meta&#x27;s 715,000 sq ft campus introduced the rare metal-resistant bacterium Cupriavidus gilardii into Cheyenne&#x27;s reclaimed-water system in February 2026, interfering with two reclamation plants and affecting 801,475 gallons of wastewater. The city&#x27;s utility board classified it as significant noncompliance with federal pretreatment regulations.</p><div class="bill-section-label">Pushback & response</div><p class="bill-sentiment">BOPU suspended the reclaimed-water irrigation program, permanently terminated the discharge privileges, and adopted a standing policy refusing wastewater from data centers using closed-loop cooling and fill-and-flush systems — a categorical restriction on an entire cooling practice rather than a penalty against one project. Follow-up testing found the bacterium cleared and the reuse system is operating again under continued sampling.</p><div class="bill-section-label">Which legal readings could apply</div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-cwa-307-pretreatment">CWA — Pretreatment — industrial users of sewers</a></strong><div class="cwa-pathway">The operative authority was the receiving utility&#x27;s federally delegated pretreatment program, not any permit held by the data center — the utility could bar the discharge outright without an enforcement action against the operator.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Meta-Cheyenne-WY-reclaimed-contamination-2026">Meta Cheyenne WY reclaimed contamination (2026)</a></div></div></div><div class="conflict-reading"><strong><a href="tab-cwa.html#reading-util-shortage-moratorium">UTIL — A utility may refuse to serve a new large customer</a></strong><div class="cwa-pathway">The utility&#x27;s categorical refusal to accept wastewater from closed-loop and fill-and-flush data-center systems is the service-law counterpart to the pretreatment finding: a utility may decline to serve, and a prospective discharger has no entitlement to be taken.<div class="cwa-analogs">Historical cases: <a href="tab-cwa.html#cwa-Swanson-v-Marin-MWD-1976">Swanson v Marin MWD (1976)</a></div></div></div><div class="says-vs-does"><div class="bill-section-label">What the operator says about water</div><ul class="svd-list"><li><span class="svd-company">Meta</span> &ldquo;We are committed to restoring more water than we consume by 2030, focusing our efforts in regions of high and medium water stress.&rdquo; <span class="svd-status svd-partial">Partial</span></li><li><span class="svd-company">Meta</span> &ldquo;The Stanton Springs Data Center prioritizes on-site water efficiency by: Using cooling technology that is significantly more water efficient than the industry standard. Reusing wat&rdquo; </li></ul></div><div class="conflict-outcome-note"><strong>How comparable matters resolved:</strong> across the cases this site maps to, the recorded outcomes were most often compliance / emergency order (1) and dismissed / no liability (1) — 2 outcome tags in total. Historical pattern only; it does not predict what happens here.</div><details class="bill-card-details"><summary>Details — tracked cases, sources</summary><div class="cwa-analogs">Tracked case entries for this site: <a href="tab-cwa.html#cwa-Meta-Cheyenne-WY-reclaimed-contamination-2026">Meta Cheyenne WY reclaimed contamination (2026)</a></div><div class="bill-section-label">Sources</div><div class="cwa-sources"><a href="https://www.wyomingnews.com/news/local_news/cheyenne-bopu-traces-rare-bacteria-discharge-to-meta-data-center-contractor/article_1c538467-06ec-427d-9a6f-33797cd3c6ce.html" target="_blank" rel="noopener">Cheyenne BOPU traces rare bacteria discharge to Meta data center contractor</a> · <a href="https://capcity.news/community/city/2026/07/20/cheyenne-bopu-releases-wastewater-contamination-timeline-over-800k-gallons-affected/" target="_blank" rel="noopener">Cheyenne BOPU releases wastewater contamination timeline; over 800K gallons affected</a></div></details></div></details></div>
  <p class="src-note">Site roster last updated 2026-09-21.</p>

  <h3 id="issues-claims">Operator water claims (57)</h3>
  <div class="context-card"><h4>Claims currently under legal challenge</h4><ul><li><strong>Amazon (AWS)</strong> — &ldquo;AWS is committed to being water positive by 2030, returning more water to communities than we use in our direct operations.&rdquo; <a href="tab-cwa.html#cwa-Wangusi-v-Amazon-Web-Services-VA-2026">Wangusi v Amazon Web Services VA (2026)</a></li></ul><p class="source-note">Listed because the claim is being tested in a forum, not because it has been found false.</p></div>
  <section class="panel"><p>Verbatim water-related commitments from data-center operators, mirrored from <a href="https://pranava0x0.github.io/datacentercommunitybenefits/">Data Center Community Benefits</a>. Each quote links to its first-party source. Where independent assessment has been captured, a <strong>delivered-vs-promised</strong> badge appears beneath.</p><p class="count-line"><strong>57 claims</strong> · 17 companies · 9 delivered-vs-promised assessments</p><h4 class="claim-company">Google</h4><div class="claim-card" id="claim-google-water-replenish-120"><p class="claim-quote">“By 2030, we aim to replenish 120% of the freshwater we consume across our offices and data centers.”</p><div class="claim-meta"><a href="https://sustainability.google/commitments/water/" target="_blank" rel="noopener">Google Sustainability — Water stewardship</a> · 2026-05-14</div><div class="claim-chips"><span class="claim-type-pill">Water-positive pledge</span></div><div class="claim-status claim-status-partial"><strong>Delivered vs. promised: Partial</strong> <span class="claim-assessed">(assessed 2026-09-26)</span><div class="claim-status-summary">Reframed rather than retired. Google&#x27;s June 2026 announcement leads with replenishing &#x27;more water than we consume&#x27; across data centers by 2030; the 120% figure remains in the supporting technical documentation, so the target stands while the headline softened. Progress is real and large — 165 projects across 97 watersheds, $17M committed across seven states (raised to $77M across 12 states in an August 2026 expansion), and projects expected to replenish over 19 billion gallons a year by 2030, roughly double 2024 consumption — but replenishment is watershed-level and does not by itself answer local strain where a campus actually draws.</div><div class="claim-status-link"><a href="https://blog.google/company-news/outreach-and-initiatives/sustainability/new-water-stewardship-commitments/" target="_blank" rel="noopener">Assessment: Google — New water stewardship commitments (June 2026)</a></div></div></div><h4 class="claim-company">Meta</h4><div class="claim-card" id="claim-meta-water-positive-2030"><p class="claim-quote">“We are committed to restoring more water than we consume by 2030, focusing our efforts in regions of high and medium water stress.”</p><div class="claim-meta"><a href="https://sustainability.atmeta.com/water/" target="_blank" rel="noopener">Meta Sustainability — Water</a> · 2026-05-14</div><div class="claim-chips"><span class="claim-type-pill">Water-positive pledge</span><a class="claim-site-link" href="#site-meta-cheyenne-wy">&rarr; Meta — Cheyenne, WY</a><a class="claim-site-link" href="#site-meta-newton-county-ga">&rarr; Meta — Newton County / Mansfield, GA</a></div><div class="claim-status claim-status-partial"><strong>Delivered vs. promised: Partial</strong> <span class="claim-assessed">(assessed 2026-05-17)</span><div class="claim-status-summary">Meta reports 60+ active water-restoration projects across 12 watersheds, projected to restore ~6B gallons/year at full implementation (1.6B gallons in 2024). On track but not yet at the stated &#x27;restoring more than we consume&#x27; threshold; pace will need to accelerate as AI campuses (El Paso, Lebanon, Tulsa, Beaver Dam) come online.</div><div class="claim-status-link"><a href="https://datacenters.atmeta.com/2026/04/restoring-water-in-our-data-center-communities/" target="_blank" rel="noopener">Assessment: Meta Data Centers — Restoring Water in Our Data Center Communities (Apr 2026)</a></div></div></div><h4 class="claim-company">Microsoft</h4><div class="claim-card" id="claim-ms-water-positive-2030"><p class="claim-quote">“By 2030, Microsoft will be water positive — replenishing more water than we consume across our global operations.”</p><div class="claim-meta"><a href="https://www.microsoft.com/en-us/corporate-responsibility/sustainability/water" target="_blank" rel="noopener">Microsoft Sustainability — Water positive by 2030</a> · 2026-05-14</div><div class="claim-chips"><span class="claim-type-pill">Water-positive pledge</span></div><div class="claim-status claim-status-partial"><strong>Delivered vs. promised: Partial</strong> <span class="claim-assessed">(assessed 2026-07-26)</span><div class="claim-status-summary">Microsoft reported in June 2026 that in FY25 it replenished more water than it withdrew — the 2030 pledge met roughly five years early, but as a GLOBAL AGGREGATE. Replenishment credited in one basin does not reach a community where a campus draws, so the milestone is real at company scale and unverified at the scale communities experience. Independent basin-level adjudication does not exist.</div><div class="claim-status-link"><a href="https://blogs.microsoft.com/blog/2026/06/24/inside-microsofts-two-decade-push-to-cut-water-intensity-while-scaling-for-growth/" target="_blank" rel="noopener">Assessment: Microsoft — Inside Microsoft&#x27;s two-decade push to cut water intensity</a></div></div></div><h4 class="claim-company">QTS</h4><div class="claim-card" id="claim-qts-water-water-free-design"><p class="claim-quote">“Our innovative standard data center design uses no water for cooling, saving billions of gallons of water per year.”</p><div class="claim-meta"><a href="https://q.com/sustainability/" target="_blank" rel="noopener">Sustainability — QTS Data Centers</a> · 2026-05-14</div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div><div class="claim-status claim-status-shortfall"><strong>Delivered vs. promised: Shortfall</strong> <span class="claim-assessed">(assessed 2026-05-17)</span><div class="claim-status-summary">May 2026 reporting found QTS&#x27;s Fayetteville GA campus drew approximately 29 million gallons through two unmetered industrial-scale water connections over 15 months, contradicting the &#x27;no water for cooling&#x27; design claim at that specific site. QTS paid ~$147K in retroactive charges; Fayette County declined to fine the company.</div><div class="claim-status-link"><a href="https://thecitizen.com/2026/05/11/behind-fayettes-qts-water-controversy-a-missed-meter-8000-workers-and-a-massive-construction-project/" target="_blank" rel="noopener">Assessment: The Citizen — Behind Fayette&#x27;s QTS Water Controversy (29M unmetered gallons, May 11 2026)</a></div></div></div><h4 class="claim-company">xAI</h4><div class="claim-card" id="claim-xai-memphis-tn-water-recycling-80m"><p class="claim-quote">“xAI will commit to build a $80 million wastewater recycling facility ... ensure that up to 4.7 billion gallons of water remain in the aquifer yearly.”</p><div class="claim-meta"><a href="https://memphischamber.com/economic-development/xai/" target="_blank" rel="noopener">xAI — Greater Memphis Chamber</a> · 2026-05-14 · Project: <code>xai-memphis-tn</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span><a class="claim-site-link" href="#site-xai-colossus-memphis-tn">&rarr; xAI Colossus — Memphis, TN</a></div><div class="claim-status claim-status-partial"><strong>Delivered vs. promised: Contested</strong> <span class="claim-assessed">(assessed 2026-05-17)</span><div class="claim-status-summary">xAI publicly paused construction of the $80M water-recycling plant in April 2026 to prioritize finishing Colossus 2; both xAI and Elon Musk later publicly recommitted to the project but no construction restart has been confirmed as of May 2026. Memphis Mayor Paul Young continues to press for completion.</div><div class="claim-status-link"><a href="https://www.actionnews5.com/2026/04/09/xai-pauses-plans-build-water-recycling-plant-memphis/" target="_blank" rel="noopener">Assessment: Action News 5 — xAI pauses then recommits to Memphis water-recycling plant (Apr 9 2026)</a></div></div></div><details class="card-fold" data-collapsed="1" open><summary>Show water claims from the other 12 operators</summary><h4 class="claim-company">Amazon (AWS)</h4><div class="claim-card" id="claim-aws-water-positive-2030"><p class="claim-quote">“AWS is committed to being water positive by 2030, returning more water to communities than we use in our direct operations.”</p><div class="claim-meta"><a href="https://aws.amazon.com/sustainability/water-positive/" target="_blank" rel="noopener">AWS Water Positive by 2030</a> · 2026-05-14</div><div class="claim-chips"><span class="claim-type-pill">Water-positive pledge</span><a class="claim-challenge-pill" href="tab-cwa.html#cwa-Wangusi-v-Amazon-Web-Services-VA-2026">&#9878; Challenged in court</a></div><div class="claim-status claim-status-shortfall"><strong>Delivered vs. promised: Contested in court</strong> <span class="claim-assessed">(assessed 2026-09-26)</span><div class="claim-status-summary">AWS&#x27;s published Northern Virginia water figures are now before the Circuit Court of Arlington County. A former AWS water sustainability program manager alleges, on FOIA&#x27;d utility billing records for 2023-2026, that the company&#x27;s &#x27;42% year-over-year reduction&#x27; and &#x27;ninety-seven percent of the year ... not using any water&#x27; statements are materially misleading. AWS denies wrongdoing and says its water data is independently assured by a third party. No ruling as of 2026-07-26 — this records that the claim is contested in a forum, not that it is false. AWS&#x27;s July 16, 2026 update says it reached 75% of its 2030 water-positive goal in 2025; no ruling, motion or hearing in the Arlington case was found as of 2026-09-26.</div><div class="claim-status-link"><a href="https://www.theregister.com/on-prem/2026/07/15/aws-sustainability-claims-dont-hold-water-lawsuit-alleges/5269723" target="_blank" rel="noopener">Assessment: The Register — AWS sustainability claims don&#x27;t hold water, lawsuit alleges</a></div></div></div><div class="claim-card" id="claim-aws-loudoun-va-water-recycled"><p class="claim-quote">“we worked with local water utility company Loudoun Water to become the first data center operator in the state approved to use recycled water.”</p><div class="claim-meta"><a href="https://www.aboutamazon.com/news/aws/aws-data-center-economic-impact-study" target="_blank" rel="noopener">5 ways AWS data centers benefit local communities</a> · 2026-05-14 · Project: <code>aws-loudoun-va</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span><a class="claim-site-link" href="#site-pw-digital-gateway-va">&rarr; PW Digital Gateway — Prince William County, VA</a></div></div><div class="claim-card" id="claim-amazon-clinton-water-wehner-2026"><p class="claim-quote">“We have a water-positive goal. In Clinton, we will actually use no water.”</p><div class="claim-meta"><a href="https://www.supertalk.fm/this-is-what-economic-development-looks-like-amazon-to-invest-12b-more-in-mississippi-data-centers/" target="_blank" rel="noopener">SuperTalk MS — Roger Wehner (AWS VP Economic Development) on Clinton water use</a> · 2026-04-09 · Project: <code>amazon-clinton-ms</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><h4 class="claim-company">Anthropic</h4><div class="claim-card" id="claim-anthropic-water-cooling-framework"><p class="claim-quote">“deploying water-efficient cooling technologies”</p><div class="claim-meta"><a href="https://www.anthropic.com/news/covering-electricity-price-increases" target="_blank" rel="noopener">Anthropic — Covering electricity price increases from our data centers (Feb 2026)</a> · 2026-02-11</div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><h4 class="claim-company">CoreWeave</h4><div class="claim-card" id="claim-coreweave-water-uk-closedloop-intrator"><p class="claim-quote">“It allows us to deliver unparalleled AI performance with the lowest possible environmental impact, setting a new global standard.”</p><div class="claim-meta"><a href="https://www.coreweave.com/news/coreweave-announces-significant-commitment-to-power-uk-ai-innovation-and-growth" target="_blank" rel="noopener">CoreWeave — Michael Intrator (Chairman &amp; CEO) on UK closed-loop cooling commitment</a> · 2024-05-20</div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><h4 class="claim-company">Crusoe</h4><div class="claim-card" id="claim-crusoe-water-abilene-closed-loop"><p class="claim-quote">“We are building this project with closed-loop, non-evaporative liquid cooling systems, which are designed to significantly reduce our water footprint.”</p><div class="claim-meta"><a href="https://www.crusoe.ai/resources/blog/an-inside-look-at-the-abilene-ai-data-center" target="_blank" rel="noopener">Crusoe — An inside look at the Abilene AI data center</a> · 2025-08-05 · Project: <code>crusoe-abilene-tx</code></div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><div class="claim-card" id="claim-google-council-bluffs-ia-water-grade-stabilization"><p class="claim-quote">“Google collaborated with the Great Outdoors Foundation and the Iowa Department of Agriculture and Land Stewardship to contribute $1.3 million to support a 47-site grade stabilization project.”</p><div class="claim-meta"><a href="https://datacenters.google/locations/iowa/" target="_blank" rel="noopener">Council Bluffs, Iowa – Google Data Center Location</a> · 2026-05-14 · Project: <code>google-council-bluffs-ia</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-google-mesa-az-water-srp-donation"><p class="claim-quote">“Google is announcing a $150,000 donation to help fund Salt River Project&#x27;s (SRP) effort focused on watershed restoration and wildfire risk reduction.”</p><div class="claim-meta"><a href="https://www.gpec.org/news/press-releases/google-mesa-data-center-groundbreaking/" target="_blank" rel="noopener">Google breaks ground on Arizona data center - Greater Phoenix Economic Council</a> · 2026-05-14 · Project: <code>google-mesa-az</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span><a class="claim-site-link" href="#site-meta-mesa-microsoft-goodyear-az">&rarr; Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</a></div></div><div class="claim-card" id="claim-google-mesa-az-water-stewardship"><p class="claim-quote">“We are committed to focusing our water stewardship efforts in water-scarce regions like Arizona.”</p><div class="claim-meta"><a href="https://www.aztechcouncil.org/google-announces-new-commitment-to-arizona-breaks-ground-on-600m-data-center/" target="_blank" rel="noopener">Google announces new commitment to Arizona, breaks ground on $600M data center - Arizona Technology Council</a> · 2026-05-14 · Project: <code>google-mesa-az</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span><a class="claim-site-link" href="#site-meta-mesa-microsoft-goodyear-az">&rarr; Meta (Mesa) &amp; Microsoft (Goodyear) — Phoenix metro, AZ</a></div></div><div class="claim-card" id="claim-meta-prineville-or-water-stewardship-pdf"><p class="claim-quote">“Our goal is to restore more water to local watersheds in Oregon than we consume by supporting water restoration and conservation projects led by local community partners”</p><div class="claim-meta"><a href="https://datacenters.atmeta.com/wp-content/uploads/2025/02/Metas-Prineville-Data-Center.pdf" target="_blank" rel="noopener">Meta&#x27;s Prineville Data Center (2025 info sheet)</a> · 2025-02-01 · Project: <code>meta-prineville-or</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-meta-newton-ga-water-onsite-efficiency"><p class="claim-quote">“The Stanton Springs Data Center prioritizes on-site water efficiency by: Using cooling technology that is significantly more water efficient than the industry standard. Reusing water numerous times before discharging it as wastewater.”</p><div class="claim-meta"><a href="https://datacenters.atmeta.com/wp-content/uploads/2025/12/Meta-Stanton-Springs-Data-Center.pdf" target="_blank" rel="noopener">Meta Stanton Springs Data Center (Dec 2025 info sheet)</a> · 2025-12-01 · Project: <code>meta-newton-ga</code></div><div class="claim-chips"><span class="claim-type-pill">Efficiency / WUE</span><a class="claim-site-link" href="#site-meta-newton-county-ga">&rarr; Meta — Newton County / Mansfield, GA</a></div></div><div class="claim-card" id="claim-meta-richland-la-water-restoration-watersheds"><p class="claim-quote">“We are also driving water efficiency in our data center operations and investing in local water restoration projects that will return 100% of the Richland Parish Data Center&#x27;s water consumption to the Boeuf, Tensas, and Lower Mississippi watersheds.”</p><div class="claim-meta"><a href="https://about.fb.com/news/2025/12/metas-richland-parish-data-center-supports-louisiana-economy-875-million-in-contracts/" target="_blank" rel="noopener">One Year In: Meta&#x27;s Richland Parish Data Center Supports Louisiana Economy With $875M In Contracts</a> · 2025-12-01 · Project: <code>meta-richland-la</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span><a class="claim-site-link" href="#site-meta-richland-parish-la">&rarr; Meta Hyperion — Richland Parish, LA</a></div></div><div class="claim-card" id="claim-meta-beaver-dam-water-davis-2025"><p class="claim-quote">“In Beaver Dam we will restore 100% of the water consumed in our data center operations to local watersheds.”</p><div class="claim-meta"><a href="https://dailydodge.com/meta-pledges-water-stewardship-surrounding-ai-data-center/" target="_blank" rel="noopener">Daily Dodge — Brad Davis (Meta) on Beaver Dam water restoration</a> · 2025-11-13 · Project: <code>meta-beaver-dam-wi</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-ms-quincy-wa-water-reuse"><p class="claim-quote">“We supported the first water-reuse utility to treat 380 million gallons of datacenter wastewater in Quincy.”</p><div class="claim-meta"><a href="https://local.microsoft.com/blog/understanding-microsoft-datacenters-in-central-washington/" target="_blank" rel="noopener">Understanding Microsoft datacenters in Central Washington</a> · 2026-05-14 · Project: <code>ms-quincy-wa</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-ms-mt-pleasant-wi-water-modest"><p class="claim-quote">“annual water use is modest, requiring roughly the amount of water a typical restaurant uses annually.”</p><div class="claim-meta"><a href="https://blogs.microsoft.com/on-the-issues/2025/09/18/made-in-wisconsin-the-worlds-most-powerful-ai-datacenter/" target="_blank" rel="noopener">Made in Wisconsin: The world&#x27;s most powerful AI datacenter</a> · 2026-05-14 · Project: <code>ms-mt-pleasant-wi</code></div><div class="claim-chips"><span class="claim-type-pill">Efficiency / WUE</span><a class="claim-site-link" href="#site-microsoft-racine-county-wi">&rarr; Microsoft — Caledonia &amp; Mount Pleasant, WI</a></div></div><div class="claim-card" id="claim-ms-water-replenish-2026"><p class="claim-quote">“We&#x27;ll minimize our water use and replenish more of your water than we use.”</p><div class="claim-meta"><a href="https://blogs.microsoft.com/on-the-issues/2026/01/13/community-first-ai-infrastructure/" target="_blank" rel="noopener">Microsoft — Building Community-First AI Infrastructure (Brad Smith, Jan 13, 2026)</a> · 2026-01-13</div><div class="claim-chips"><span class="claim-type-pill">Water-positive pledge</span></div><div class="claim-status claim-status-partial"><strong>Delivered vs. promised: Partial</strong> <span class="claim-assessed">(assessed 2026-09-26)</span><div class="claim-status-summary">Restates the water-positive-by-2030 pledge tracked separately. Microsoft reports it replenished more water than it withdrew across global operations in FY25 — the pledge met five years early as a global aggregate — but &#x27;more of your water&#x27; is a community-level promise that a global total does not establish basin by basin.</div><div class="claim-status-link"><a href="https://blogs.microsoft.com/blog/2026/06/24/inside-microsofts-two-decade-push-to-cut-water-intensity-while-scaling-for-growth/" target="_blank" rel="noopener">Assessment: Microsoft — Inside Microsoft&#x27;s two-decade push to cut water intensity (June 24, 2026)</a></div></div></div><h4 class="claim-company">Nebius</h4><div class="claim-card" id="claim-nebius-water-closed-loop"><p class="claim-quote">“Due to the innovative closed-loop water cooling design, the facility will require minimal annual water needs.”</p><div class="claim-meta"><a href="https://nebius.com/independencemo" target="_blank" rel="noopener">Nebius x Independence, Missouri</a> · 2026-05-15</div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><h4 class="claim-company">OpenAI</h4><div class="claim-card" id="claim-openai-water-stargate-community-2026"><p class="claim-quote">“minimize water use by prioritizing closed-loop or low-water cooling systems”</p><div class="claim-meta"><a href="https://openai.com/index/stargate-community/" target="_blank" rel="noopener">OpenAI — Stargate Community (water-cooling commitment, verified verbatim via The Register Jan 21 2026 citation)</a> · 2026-01-21 · Project: <code>openai-abilene-tx</code></div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><h4 class="claim-company">Oracle</h4><div class="claim-card" id="claim-oracle-water-closed-loop-2026"><p class="claim-quote">“Water is valuable, and we should engineer accordingly.”</p><div class="claim-meta"><a href="https://www.oracle.com/news/announcement/blog/closed-loop-cooling-in-oracle-ai-data-centers-2026-02-09/" target="_blank" rel="noopener">Oracle blog — Closed-loop cooling in Oracle AI data centers</a> · 2026-02-09</div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><div class="claim-card" id="claim-oracle-abilene-water-magouyrk-2025"><p class="claim-quote">“These data centers are designed to not use water. All of the data centers that we&#x27;re building (in) this part of Stargate are designed to not use water. The reason we do that is because it turns out that&#x27;s harmful for the environment and this is a better solution.”</p><div class="claim-meta"><a href="https://www.cnbc.com/2025/09/23/openai-first-data-center-in-500-billion-stargate-project-up-in-texas.html" target="_blank" rel="noopener">CNBC — Clay Magouyrk (Oracle Co-CEO) on Abilene Stargate water design</a> · 2025-09-23 · Project: <code>oracle-abilene-tx</code></div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><h4 class="claim-company">Wonder Valley</h4><div class="claim-card" id="claim-wonder-valley-water-oleary-salt-lake-2026"><p class="claim-quote">“There&#x27;s lots of rumors that we&#x27;re going to suck the Great Salt Lake dry. That&#x27;s ridiculous. Of course that&#x27;s not gonna happen. In fact, if anything, we&#x27;ll be adding to the Great Salt Lake because the water rights on that land will be used.”</p><div class="claim-meta"><a href="https://kutv.com/news/local/kevin-o-leary-addresses-water-concerns-claims-data-center-wont-drain-great-salt-lake" target="_blank" rel="noopener">KUTV — Kevin O&#x27;Leary on Wonder Valley water concerns and Great Salt Lake (May 10, 2026)</a> · 2026-05-10</div><div class="claim-chips"><span class="claim-type-pill">Disclosure &amp; transparency</span></div></div><div class="claim-card" id="claim-wonder-valley-water-oleary-env-studies-2026"><p class="claim-quote">“I&#x27;m the only developer of data centers on Earth that graduated from environmental studies. I&#x27;m pretty aware of what these concerns are. They are around air, water use, heat, noise pollution. So sustainability is at the heart of what we do in terms of all these proposals.”</p><div class="claim-meta"><a href="https://www.kpcw.org/state-regional/2026-05-11/box-elder-residents-organize-against-stratos-data-center" target="_blank" rel="noopener">KPCW — Kevin O&#x27;Leary on Stratos sustainability concerns</a> · 2026-05-11 · Project: <code>wonder-valley-box-elder-ut</code></div><div class="claim-chips"><span class="claim-type-pill">Disclosure &amp; transparency</span></div></div><div class="claim-card" id="claim-xai-memphis-water-recommit-2026"><p class="claim-quote">“xAI is committed to building a state-of-the-art water recycling plant in Memphis.”</p><div class="claim-meta"><a href="https://www.actionnews5.com/2026/04/09/xai-pauses-plans-build-water-recycling-plant-memphis/" target="_blank" rel="noopener">Action News 5 — xAI statement on Memphis water recycling plant</a> · 2026-04-09 · Project: <code>xai-memphis-tn</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span><a class="claim-site-link" href="#site-xai-colossus-memphis-tn">&rarr; xAI Colossus — Memphis, TN</a></div></div><div class="claim-card" id="claim-xai-memphis-water-musk-sequencing-2026"><p class="claim-quote">“We need to focus on finishing Colossus 2 and ensuring it is extremely stable, then will build the water recycling plant.”</p><div class="claim-meta"><a href="https://www.actionnews5.com/2026/04/09/xai-pauses-plans-build-water-recycling-plant-memphis/" target="_blank" rel="noopener">Action News 5 — Elon Musk on water-plant sequencing</a> · 2026-04-09 · Project: <code>xai-memphis-tn</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span><a class="claim-site-link" href="#site-xai-colossus-memphis-tn">&rarr; xAI Colossus — Memphis, TN</a></div></div><h4 class="claim-company">Switch</h4><div class="claim-card" id="claim-switch-water-net-positive-2x"><p class="claim-quote">“Switch will replenish and restore up to two times more water than it uses operationally.”</p><div class="claim-meta"><a href="https://www.switch.com/sustainability/" target="_blank" rel="noopener">Switch — Green Data Center / Sustainability (net positive water strategy)</a> · 2026-06-27</div><div class="claim-chips"><span class="claim-type-pill">Water-positive pledge</span></div></div><div class="claim-card" id="claim-switch-water-100-percent-recycled"><p class="claim-quote">“Switch identifies and leads water improvement projects in the communities where we operate to allow us to run our campuses on 100% recycled water.”</p><div class="claim-meta"><a href="https://www.switch.com/sustainability/" target="_blank" rel="noopener">Switch — Sustainability (100% recycled water campuses)</a> · 2026-06-27</div><div class="claim-chips"><span class="claim-type-pill">Replenishment milestone</span></div></div><h4 class="claim-company">EdgeConneX</h4><div class="claim-card" id="claim-edgeconnex-water-neutral-2030"><p class="claim-quote">“Become a carbon-, waste-, and water-neutral data center provider by the year 2030.”</p><div class="claim-meta"><a href="https://www.edgeconnex.com/company/sustainability/" target="_blank" rel="noopener">EdgeConneX — Sustainability (water-neutral by 2030 goal)</a> · 2026-06-27</div><div class="claim-chips"><span class="claim-type-pill">Water-positive pledge</span></div></div><h4 class="claim-company">Vantage Data Centers</h4><div class="claim-card" id="claim-vantage-water-positivity-near-zero"><p class="claim-quote">“Vantage is also committing to water positivity for new data centers, which is just one of several sustainability goals we have to ensure responsible growth around the world.”</p><div class="claim-meta"><a href="https://blog.vantage-dc.com/2026/04/22/cooling-without-the-drain-how-closed-loop-systems-cut-day-to-day-water-use/" target="_blank" rel="noopener">Vantage Data Centers — Cooling Without the Drain: How Closed-Loop Systems Cut Day-to-Day Water Use</a> · 2026-04-22</div><div class="claim-chips"><span class="claim-type-pill">Water-positive pledge</span></div></div><h4 class="claim-company">Compass Data Centers</h4><div class="claim-card" id="claim-compass-water-zero-airside-mandate"><p class="claim-quote">“Since day one, Compass saw a zero-water solution as a mandate.”</p><div class="claim-meta"><a href="https://www.compassdatacenters.com/a-zero-water-solution-to-support-the-global-data-demand/" target="_blank" rel="noopener">Compass Data Centers — The Pathway to Net Zero Water Data Center (Adil Attlassy, CTO)</a> · 2026-06-27</div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><div class="claim-card" id="claim-ms-water-wue-90-percent-2026"><p class="claim-quote">“Through continuous innovation and advancements in cooling technologies, Microsoft has improved its water use effectiveness by nearly 90% since its first generation of datacenters in the early 2000s.”</p><div class="claim-meta"><a href="https://blogs.microsoft.com/blog/2026/06/24/inside-microsofts-two-decade-push-to-cut-water-intensity-while-scaling-for-growth/" target="_blank" rel="noopener">Microsoft — Inside Microsoft&#x27;s two-decade push to cut water intensity</a> · 2026-07-26</div><div class="claim-chips"><span class="claim-type-pill">Efficiency / WUE</span></div><div class="claim-status claim-status-partial"><strong>Delivered vs. promised: Partial</strong> <span class="claim-assessed">(assessed 2026-07-26)</span><div class="claim-status-summary">The figure is fleet-average water use effectiveness falling from 2.3 to 0.27 L/kWh, measured against Microsoft&#x27;s earliest 2000s facilities — a two-decade intensity improvement, not a claim about how much water current data centers use. Intensity per kilowatt-hour can fall while total withdrawal rises, and AI load is rising fast; Microsoft&#x27;s own nearer-term target is a 40% intensity improvement by 2030, 25% achieved as of 2025.</div><div class="claim-status-link"><a href="https://www.geekwire.com/2026/microsoft-says-its-data-centers-use-90-less-water-than-its-earliest-facilities-as-public-concern-grows/" target="_blank" rel="noopener">Assessment: GeekWire — Microsoft says its data centers use 90% less water than its earliest facilities</a></div></div></div><div class="claim-card" id="claim-aws-calvert-cliffs-md-water"><p class="claim-quote">“In this particular case, one of the biggest benefits of this project is that there is no new water required to cool our data centers”</p><div class="claim-meta"><a href="https://thebaynet.com/amazon-introduces-potential-calvert-county-data-center-emphasizes-infrastructure-workforce-and-growth/" target="_blank" rel="noopener">The BayNet - Becky Ford (AWS Economic Development) on the Calvert County campus</a> · 2026-03-31 · Project: <code>aws-calvert-cliffs-md</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-google-henderson-water-2026"><p class="claim-quote">“Google supports the Colorado River Indian Tribes (CRIT) System Conservation and Canal Lining Projects.”</p><div class="claim-meta"><a href="https://datacenters.google/locations/henderson-nevada/" target="_blank" rel="noopener">Google Data Centers — Henderson, Nevada location page</a> · 2026-06-19 · Project: <code>google-henderson-nv</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-google-mayes-water-2026"><p class="claim-quote">“We&#x27;re supporting regenerative agriculture to improve watershed health in Oklahoma.”</p><div class="claim-meta"><a href="https://datacenters.google/locations/oklahoma/" target="_blank" rel="noopener">Google Data Centers — Oklahoma (Mayes County / Pryor) location page</a> · 2026-06-18 · Project: <code>google-mayes-county-ok</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-google-new-florence-water-air-cooling-2026"><p class="claim-quote">“The Montgomery County data center will use advanced air-cooling technology, limiting water consumption to uses like kitchens.”</p><div class="claim-meta"><a href="https://www.prnewswire.com/news-releases/google-deepens-missouri-roots-with-new-data-center-energy-and-community-investments-302778322.html" target="_blank" rel="noopener">Google Deepens Missouri Roots with New Data Center, Energy, and Community Investments (PR Newswire)</a> · 2026-05-20 · Project: <code>google-new-florence-mo</code></div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><div class="claim-card" id="claim-meta-eagle-mountain-water-2021"><p class="claim-quote">“In 2020, we partnered with Trout Unlimited to invest in the Provo River water restoration project in Utah.”</p><div class="claim-meta"><a href="https://datacenters.atmeta.com/2021/07/utah-county-we-are-online/" target="_blank" rel="noopener">Meta Data Centers — Utah County, We Are Online! (Jul 2021)</a> · 2026-06-18 · Project: <code>meta-eagle-mountain-ut</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-meta-los-lunas-water-2021"><p class="claim-quote">“We will restore 200% of the water our data center consumes into the New Mexico watersheds.”</p><div class="claim-meta"><a href="https://datacenters.atmeta.com/2021/10/hello-again-los-lunas/" target="_blank" rel="noopener">Meta Data Centers — Hello Again, Los Lunas! (Oct 27 2021)</a> · 2021-10-27 · Project: <code>meta-los-lunas-nm</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-meta-temple-water-davis-2026"><p class="claim-quote">“We use a water-efficient, closed-loop liquid-cooling system that will use zero water for a majority of the year.”</p><div class="claim-meta"><a href="https://kdhnews.com/news/region/first-ai-optimized-meta-data-center-in-nation-opens-in-temple-tx/article_fd6cd4ad-d6a5-52cf-bf85-86199550c88d.html" target="_blank" rel="noopener">Killeen Daily Herald — Bradley Davis (Meta Director of Global Economic Development) on the Temple TX data center</a> · 2026-07-22 · Project: <code>meta-temple-tx</code></div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><div class="claim-card" id="claim-microsoft-water-intensity-40pct-2026"><p class="claim-quote">“Microsoft will achieve a 40 percent improvement in datacenter water-use intensity by 2030.”</p><div class="claim-meta"><a href="https://blogs.microsoft.com/on-the-issues/2026/01/13/community-first-ai-infrastructure/" target="_blank" rel="noopener">Microsoft — Building Community-First AI Infrastructure (Brad Smith, Jan 13 2026)</a> · 2026-01-13</div><div class="claim-chips"><span class="claim-type-pill">Efficiency / WUE</span></div><div class="claim-status claim-status-partial"><strong>Delivered vs. promised: Partial</strong> <span class="claim-assessed">(assessed 2026-09-26)</span><div class="claim-status-summary">Microsoft reports a 25 percent reduction in data-center water-use intensity against a 2022 baseline as of 2025 — well over halfway to the 40 percent target by its own account. The figure is self-reported, and intensity can fall while total consumption rises: reporting across 2022-2025 shows efficiency gains alongside higher absolute use.</div><div class="claim-status-link"><a href="https://blogs.microsoft.com/blog/2026/06/24/inside-microsofts-two-decade-push-to-cut-water-intensity-while-scaling-for-growth/" target="_blank" rel="noopener">Assessment: Microsoft — Inside Microsoft&#x27;s two-decade push to cut water intensity (June 24, 2026)</a></div></div></div><div class="claim-card" id="claim-ms-el-mirage-water-2024"><p class="claim-quote">“We&#x27;ll minimize our water use and replenish more of your water than we use.”</p><div class="claim-meta"><a href="https://local.microsoft.com/communities/americas/greater-phoenix/" target="_blank" rel="noopener">Microsoft Local — Greater Phoenix (Datacenter Community Pledge)</a> · 2026-06-19 · Project: <code>microsoft-el-mirage-az</code></div><div class="claim-chips"><span class="claim-type-pill">Water-positive pledge</span></div></div><div class="claim-card" id="claim-ms-san-antonio-water-2024"><p class="claim-quote">“We&#x27;ll minimize our water use and replenish more of your water than we use.”</p><div class="claim-meta"><a href="https://local.microsoft.com/communities/americas/greater-san-antonio/" target="_blank" rel="noopener">Microsoft Local — Greater San Antonio (Datacenter Community Pledge)</a> · 2026-06-18 · Project: <code>microsoft-san-antonio-tx</code></div><div class="claim-chips"><span class="claim-type-pill">Water-positive pledge</span></div></div><div class="claim-card" id="claim-google-lea-county-water-closed-loop-2026"><p class="claim-quote">“Our prospective facility in Lea County would be a closed loop, air-cooled facility to minimize impacts on local watersheds.”</p><div class="claim-meta"><a href="https://leacountydatacenter.com/" target="_blank" rel="noopener">Google — Lea County Data Center project site, &#x27;Our Cooling &amp; Water Approach&#x27;</a> · 2026-09-22 · Project: <code>google-lea-county-nm</code></div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><div class="claim-card" id="claim-meta-eagle-mountain-water-dry-cooling-2026"><p class="claim-quote">“For our new buildings in Eagle Mountain, we will use a water-efficient, closed-loop liquid cooling system with dry cooling, meaning there will be no operational water use in the cooling system.”</p><div class="claim-meta"><a href="https://datacenters.atmeta.com/2026/09/deepening-our-investment-in-eagle-mountain-utah/" target="_blank" rel="noopener">Meta Data Centers — Deepening Our Investment in Eagle Mountain, Utah (Sep 14 2026)</a> · 2026-09-14 · Project: <code>meta-eagle-mountain-ut</code></div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><div class="claim-card" id="claim-meta-kuna-water-closed-loop-2026"><p class="claim-quote">“The Kuna Data Center uses a water efficient closed-loop, liquid cooled system that will use zero water for the majority of the year.”</p><div class="claim-meta"><a href="https://datacenters.atmeta.com/2026/09/kuna-we-are-online/" target="_blank" rel="noopener">Meta Data Centers — Kuna, we are online! (Sep 3 2026)</a> · 2026-09-03 · Project: <code>meta-kuna-id</code></div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><div class="claim-card" id="claim-aws-boling-water-no-cooling-water-2026"><p class="claim-quote">“The 13 buildings planned on the Wharton County campus will not use water for cooling. No groundwater will be used for data center cooling at this site.”</p><div class="claim-meta"><a href="https://www.aboutamazon.com/news/aws/amazon-data-centers-locations-news?p=how-were-building-responsibly-in-wharton-county-texas" target="_blank" rel="noopener">Amazon — How we&#x27;re building responsibly in Wharton County, Texas (Sep 10 2026)</a> · 2026-09-10 · Project: <code>aws-boling-tx</code></div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><div class="claim-card" id="claim-aws-boling-water-replenish-awd-2026"><p class="claim-quote">“As part of this project, Amazon is funding a water replenishment project in Wharton County that helps local farmers adopt Alternate Wetting and Drying (AWD) irrigation practices—reducing flood-based irrigation demand by 25% or more without reducing crop yields—in the lower Colorado River watershed, where both area farmers and other users draw from the same surface water source. This effort is expected to replenish more than 225 million gallons of water per year over a 10-year period.”</p><div class="claim-meta"><a href="https://www.aboutamazon.com/news/aws/amazon-data-centers-locations-news?p=how-were-building-responsibly-in-wharton-county-texas" target="_blank" rel="noopener">Amazon — How we&#x27;re building responsibly in Wharton County, Texas (Sep 10 2026)</a> · 2026-09-10 · Project: <code>aws-boling-tx</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-aws-umatilla-water-400m-2026"><p class="claim-quote">“Amazon is investing $400 million to improve public water systems in Eastern Oregon, supporting our growth and benefiting the public.”</p><div class="claim-meta"><a href="https://press.aboutamazon.com/aws/2026/9/how-amazon-is-helping-protect-water-resources-in-eastern-oregon" target="_blank" rel="noopener">Amazon press center — How Amazon is helping protect water resources in Eastern Oregon (Sep 20 2026)</a> · 2026-09-20 · Project: <code>aws-umatilla-or</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-aws-umatilla-water-replenish-957m-2026"><p class="claim-quote">“Amazon&#x27;s water replenishment projects in Eastern Oregon will return or improve 957 million gallons of water a year to the local ecosystem – nearly four times the total water used to cool our data centers in 2025.”</p><div class="claim-meta"><a href="https://press.aboutamazon.com/aws/2026/9/how-amazon-is-helping-protect-water-resources-in-eastern-oregon" target="_blank" rel="noopener">Amazon press center — How Amazon is helping protect water resources in Eastern Oregon (Sep 20 2026)</a> · 2026-09-20 · Project: <code>aws-umatilla-or</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-aws-caroline-water-reclaimed-480m-2026"><p class="claim-quote">“A new $480 million water project, built in partnership between Amazon and Spotsylvania County, will upgrade the Massaponax Wastewater Treatment Plant and add more than 20 miles of new pipeline to turn that wastewater into a resource. The system will produce the second-largest water reuse capacity in Virginia.”</p><div class="claim-meta"><a href="https://www.aboutamazon.com/news/aws/amazon-data-centers-locations-news?p=amazon-is-turning-spotsylvanias-sewage-water-into-a-resource" target="_blank" rel="noopener">Amazon — Amazon is turning Spotsylvania&#x27;s sewage water into a resource (Sep 10 2026)</a> · 2026-09-10 · Project: <code>aws-caroline-va</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-anthropic-closed-loop-cooling-policy"><p class="claim-quote">“Our cooling standard is closed-loop and air-cooled, which means we don’t draw down local water supplies to cool servers.”</p><div class="claim-meta"><a href="https://www.anthropic.com/policy/infrastructure" target="_blank" rel="noopener">Anthropic — Infrastructure policy (undated page)</a> · 2026-10-26</div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div><div class="claim-card" id="claim-aws-somervell-water-replenishment-2026"><p class="claim-quote">“Amazon is also investing about $3.75 million in a water-efficiency project expected to return more than 330 million gallons per year to the Brazos River Basin.”</p><div class="claim-meta"><a href="https://www.aboutamazon.com/news/aws/amazon-data-centers-locations-news" target="_blank" rel="noopener">Amazon — Somervell County update</a> · 2026-11-05 · Project: <code>aws-somervell-tx</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-google-morgan-county-water-fund-2026"><p class="claim-quote">“Google is dedicating a $10 million investment to support community water resources and infrastructure in the places we call home.”</p><div class="claim-meta"><a href="https://datacenters.google/morgan-county-indiana/" target="_blank" rel="noopener">Google — Morgan County water future</a> · 2026-11-07 · Project: <code>google-morgan-county-in</code></div><div class="claim-chips"><span class="claim-type-pill">Site-specific promise</span></div></div><div class="claim-card" id="claim-qts-bessemer-al-water"><p class="claim-quote">“building our data centers with a closed-loop cooling system that does not consume water for cooling once operational”</p><div class="claim-meta"><a href="https://abc3340.com/news/local/qts-data-centers-behind-bessemer-project-marvel-plans" target="_blank" rel="noopener">ABC 3340 — QTS statement on Bessemer Project Marvel</a> · 2026-07-01 · Project: <code>qts-bessemer-al</code></div><div class="claim-chips"><span class="claim-type-pill">Zero-water design</span></div></div></details><p class="src-note">Snapshotted from pranava0x0/datacentercommunitybenefits on 2026-09-26. Quotes are verbatim — they reflect what each company has <em>claimed</em>, not independently verified water usage. See the Transparency Scorecard for what is actually measurable.</p></section>
</section>
</div>
</div>
</body>
</html>
