<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Legislation — Data Center Water Use Tracker</title>
<meta name="description" content="Tracking how US data centers draw, discharge, and disclose cooling water — permits, enforcement, statutes, and state and local policy, from public records.">
<link rel="stylesheet" href="site.css">
<script>document.documentElement.classList.add('js')</script>
<!-- No script: every Water Cases part (and any other sub-panel) shows at once. -->
<noscript><style>.subtabpanel[hidden]{display:block}</style></noscript>
<script src="site.js" defer></script>
</head>
<body>
<div class="wrap">
  <p class="tab-page-nav"><a href="index.html#panel-legislation">Data Center Water Use Tracker</a>
  — this is one section of the tracker, on a page of its own.</p>
  <div class="tabpanel" id="panel-legislation" role="tabpanel">
<section class="panel">
  <h2>Data Center Water Legislation Tracker</h2>
  <p class="lead">State, federal, and local action on data center water (and energy)
  disclosure — bills, signed laws, agency rulemakings, and major zoning ordinances.
  Enacted laws are the next mandatory data sources to come online.</p>
  <div class="theme-grid"><div class="theme-card" style="border-top:3px solid #08519c"><div class="theme-card-count" style="color:#08519c">50</div><div class="theme-card-label">Transparency &amp; Disclosure</div><div class="theme-card-desc">Require data centers to publicly report actual or projected water consumption to regulators and the public.</div><div class="theme-card-examples">VA HB 496 / SB 553, CA AB 93, GA SB 421 +47 more</div></div><div class="theme-card" style="border-top:3px solid #2e8b57"><div class="theme-card-count" style="color:#2e8b57">24</div><div class="theme-card-label">Pre-Construction Review</div><div class="theme-card-desc">Require evaluation of water-supply and environmental impacts before construction approval.</div><div class="theme-card-examples">OR 2026 state-land data center pause, MN HF 16, IA HF 2447 +21 more</div></div><div class="theme-card" style="border-top:3px solid #c41e3a"><div class="theme-card-count" style="color:#c41e3a">29</div><div class="theme-card-label">Technology &amp; Conservation Mandates</div><div class="theme-card-desc">Require closed-loop, reclaimed-water, or non-consumptive cooling, or mandate lower consumption outright.</div><div class="theme-card-examples">MN HF 16, SC H 4583, KS SB 400 +26 more</div></div><div class="theme-card" style="border-top:3px solid #d4a017"><div class="theme-card-count" style="color:#d4a017">31</div><div class="theme-card-label">Cost Allocation</div><div class="theme-card-desc">Ensure data centers bear the marginal cost of water-supply infrastructure they trigger, not residential ratepayers.</div><div class="theme-card-examples">NV EO 2026-005, MN HF 16, OH SB 378 +28 more</div></div><div class="theme-card" style="border-top:3px solid #6b3fa0"><div class="theme-card-count" style="color:#6b3fa0">39</div><div class="theme-card-label">Permit Reform &amp; Moratoria</div><div class="theme-card-desc">Pause construction or require siting review while regulators assess cumulative demand.</div><div class="theme-card-examples">NV EO 2026-005, OR 2026 state-land data center pause, CA AB 93 +36 more</div></div><div class="theme-card" style="border-top:3px solid #1a7a8a"><div class="theme-card-count" style="color:#1a7a8a">13</div><div class="theme-card-label">Subsidy Conditions &amp; Repeal</div><div class="theme-card-desc">Condition or repeal data-center tax exemptions and subsidies.</div><div class="theme-card-examples">NV EO 2026-005, SC H 4583, NC HB 1063 +10 more</div></div></div><div class="insights" style="margin-top:.8rem"><h4>What solutions are emerging</h4><ul><li><strong>Utility-level monthly reporting</strong> — Virginia HB 496 (enacted April 2026) requires suppliers to separate potable and reclaimed deliveries to covered facilities. The new reporting categories start January 1, 2027.</li><li><strong>Closed-loop cooling mandates</strong> — Idaho H895 (enacted) and South Carolina HB 4583 (pending) are first movers on banning open evaporative cooling for new facilities, eliminating the largest consumptive water-loss pathway.</li><li><strong>Environmental review triggers</strong> — New York S10642 (passed legislature, awaiting governor) would require SEQRA review before any facility exceeds 50 MW — the broadest state environmental-review trigger yet proposed for data centers.</li><li><strong>Direct DC water permits</strong> — Ohio EPA's withdrawn OHD000001 would have been the first federal permit requiring data centers to file discharge monitoring reports directly, closing the gap where DC cooling water routes through municipal WWTPs with no facility-level accounting.</li></ul></div>
  <div class="principles-panel"><div class="principles-panel-title">Key principles across all bills</div><p class="principles-panel-sub">What this wave of legislation actually asks for, ranked by how many tracked bills carry each idea. ✓ marks an enacted example.</p><div class="principle-sum-row"><span class="bill-principle-chip">Disclosure</span><span class="principle-sum-count">39 bills, 12 enacted</span><span class="principle-sum-desc">Require operators or utilities to file specific consumption reports.</span><span class="principle-sum-examples">e.g. <a href="#bill-va-hb-496-sb-553">VA HB 496 / SB 553</a> ✓ · <a href="#bill-ca-ab-1577">CA AB 1577</a> ✓ · <a href="#bill-tx-sb-6">TX SB 6</a> ✓</span></div><div class="principle-sum-row"><span class="bill-principle-chip">Cost allocation</span><span class="principle-sum-count">31 bills, 13 enacted</span><span class="principle-sum-desc">Make data centers pay the infrastructure and rate costs they cause.</span><span class="principle-sum-examples">e.g. <a href="#bill-nv-eo-2026-005">NV EO 2026-005</a> ✓ · <a href="#bill-mn-hf-16">MN HF 16</a> ✓ · <a href="#bill-tx-sb-6">TX SB 6</a> ✓</span></div><div class="principle-sum-row"><span class="bill-principle-chip">Permit oversight</span><span class="principle-sum-count">31 bills, 18 enacted</span><span class="principle-sum-desc">Require regulatory or local approval of siting and use.</span><span class="principle-sum-examples">e.g. <a href="#bill-nv-eo-2026-005">NV EO 2026-005</a> ✓ · <a href="#bill-or-2026-state-land-data-center-pause">OR 2026 state-land data center pause</a> ✓ · <a href="#bill-ca-ab-1577">CA AB 1577</a> ✓</span></div><div class="principle-sum-row"><span class="bill-principle-chip">Transparency</span><span class="principle-sum-count">31 bills, 12 enacted</span><span class="principle-sum-desc">Make data-center water/energy use publicly visible instead of proprietary.</span><span class="principle-sum-examples">e.g. <a href="#bill-va-hb-496-sb-553">VA HB 496 / SB 553</a> ✓ · <a href="#bill-ca-ab-1577">CA AB 1577</a> ✓ · <a href="#bill-ut-hb-76">UT HB 76</a> ✓</span></div><div class="principle-sum-row"><span class="bill-principle-chip">Conservation</span><span class="principle-sum-count">25 bills, 11 enacted</span><span class="principle-sum-desc">Mandate or incentivize lower water/energy consumption outright.</span><span class="principle-sum-examples">e.g. <a href="#bill-mn-hf-16">MN HF 16</a> ✓ · <a href="#bill-or-hb-3546">OR HB 3546</a> ✓ · <a href="#bill-id-h-895">ID H 895</a> ✓</span></div><div class="principle-sum-row"><span class="bill-principle-chip">Preemptive review</span><span class="principle-sum-count">24 bills, 16 enacted</span><span class="principle-sum-desc">Require evaluation of impacts before construction approval.</span><span class="principle-sum-examples">e.g. <a href="#bill-or-2026-state-land-data-center-pause">OR 2026 state-land data center pause</a> ✓ · <a href="#bill-mn-hf-16">MN HF 16</a> ✓ · <a href="#bill-loudoun-county-zoam-2025">Loudoun County ZOAM 2025</a> ✓</span></div><div class="principle-sum-row"><span class="bill-principle-chip">Subsidy conditions</span><span class="principle-sum-count">13 bills, 4 enacted</span><span class="principle-sum-desc">Condition or repeal subsidies and tax exemptions.</span><span class="principle-sum-examples">e.g. <a href="#bill-nv-eo-2026-005">NV EO 2026-005</a> ✓ · <a href="#bill-la-eo-26-058">LA EO 26-058</a> ✓ · <a href="#bill-ne-eo-26-17">NE EO 26-17</a> ✓</span></div><div class="principle-sum-row"><span class="bill-principle-chip">Best-practice guidance</span><span class="principle-sum-count">11 bills, 4 enacted</span><span class="principle-sum-desc">Codify model standards and guidance rather than hard mandates.</span><span class="principle-sum-examples">e.g. <a href="#bill-loudoun-county-zoam-2025">Loudoun County ZOAM 2025</a> ✓ · <a href="#bill-ma-eo-658">MA EO 658</a> ✓ · <a href="#bill-va-eo-22-2026">VA EO 22 (2026)</a> ✓</span></div><div class="principle-sum-row"><span class="bill-principle-chip">Moratorium</span><span class="principle-sum-count">11 bills, 7 enacted</span><span class="principle-sum-desc">Pause new data-center development until safeguards exist.</span><span class="principle-sum-examples">e.g. <a href="#bill-or-2026-state-land-data-center-pause">OR 2026 state-land data center pause</a> ✓ · <a href="#bill-denver-cb-26-0431">Denver CB 26-0431</a> ✓ · <a href="#bill-ny-eo-62">NY EO 62</a> ✓</span></div><div class="principle-sum-row"><span class="bill-principle-chip">Federal coordination</span><span class="principle-sum-count">10 bills, 2 enacted</span><span class="principle-sum-desc">Standardize metrics and oversight across states at the federal level.</span><span class="principle-sum-examples">e.g. <a href="#bill-ca-ab-1577">CA AB 1577</a> ✓ · <a href="#bill-us-eo-14318">US EO 14318</a> ✓ · <a href="#bill-us-hr-6984">US HR 6984</a></span></div><div class="principle-sum-row"><span class="bill-principle-chip">Closed-loop cooling</span><span class="principle-sum-count">9 bills, 3 enacted</span><span class="principle-sum-desc">Require sealed cooling systems with minimal net water draw.</span><span class="principle-sum-examples">e.g. <a href="#bill-mn-hf-16">MN HF 16</a> ✓ · <a href="#bill-id-h-895">ID H 895</a> ✓ · <a href="#bill-wy-eo-2026-03">WY EO 2026-03</a> ✓</span></div><div class="principle-sum-row"><span class="bill-principle-chip">NDA prohibition</span><span class="principle-sum-count">5 bills</span><span class="principle-sum-desc">Prohibit non-disclosure agreements covering water-supply arrangements.</span><span class="principle-sum-examples">e.g. <a href="#bill-oh-hb-784">OH HB 784</a> · <a href="#bill-il-sb-4016-hb-5513">IL SB 4016 / HB 5513</a> · <a href="#bill-us-hr-8488">US HR 8488</a></span></div><div class="principle-sum-row"><span class="bill-principle-chip">Permitting acceleration</span><span class="principle-sum-count">3 bills, 3 enacted</span><span class="principle-sum-desc">Speed water permitting up for data centers, not slow it down.</span><span class="principle-sum-examples">e.g. <a href="#bill-us-eo-14318">US EO 14318</a> ✓ · <a href="#bill-us-ai-action-plan-2025">US AI Action Plan 2025</a> ✓ · <a href="#bill-qts-richmond-technology-park-dc5-fast-41">QTS Richmond Technology Park DC5 (FAST-41)</a> ✓</span></div><div class="principle-sum-row"><span class="bill-principle-chip">Strict liability</span><span class="principle-sum-count">3 bills</span><span class="principle-sum-desc">Attach direct, non-waivable liability for violations or harms.</span><span class="principle-sum-examples">e.g. <a href="#bill-sc-h-4583">SC H 4583</a> · <a href="#bill-us-hr-8488">US HR 8488</a> · <a href="#bill-ks-sb-400">KS SB 400</a></span></div></div>
  <details class="lazy">
    <summary>How to read this tracker — statuses, levels, principles</summary>
    <div class="explainer-md"><p><strong>Status.</strong> <em>Enacted</em> = signed into law (these become mandatory data sources for this project — e.g. VA HB 496's monthly water-delivery reports). <em>Introduced</em> = filed and somewhere between first reading and a floor vote; most die quietly in committee. <em>Failed / Vetoed</em> = formally dead this session, but failed bills are leading indicators — the same text routinely returns a session later with a new number.</p>
<p><strong>Levels.</strong> <em>Federal</em> bills set national floors (EPA/EIA reporting, FERC queue rules); <em>state</em> bills carry most of the real activity (disclosure mandates, rate classes, permit gates); <em>local</em> entries are zoning actions with outsized practical effect in data-center alley (e.g. Loudoun's ZOAM).</p>
<p><strong>Scope.</strong> <em>Water</em> and <em>energy</em> tags mark which resource a bill regulates; many cover both because cooling water and grid load are two faces of the same buildout.</p>
<p><strong>Principles.</strong> Each bill is tagged with the general ideas it embodies (transparency, cost allocation, NDA prohibition, …) — the summary panel above ranks those ideas across the whole record, and you can filter the cards by principle.</p>
<p><strong>Verification.</strong> Entries flagged <code>verified</code> were checked against the legislature's own bill-status page on the <code>last_verified</code> date; unverified entries are secondary-sourced — confirm the bill number before citing.</p></div>
  </details>
  <div class="cwa-filters">
    <span class="filter-label">Principle:</span>
    <div class="cwa-types"><label class="chip-check"><input type="checkbox" class="leg-principle" value="disclosure" checked> Disclosure</label><label class="chip-check"><input type="checkbox" class="leg-principle" value="cost-allocation" checked> Cost allocation</label><label class="chip-check"><input type="checkbox" class="leg-principle" value="permit-oversight" checked> Permit oversight</label><label class="chip-check"><input type="checkbox" class="leg-principle" value="transparency" checked> Transparency</label><label class="chip-check"><input type="checkbox" class="leg-principle" value="conservation" checked> Conservation</label><label class="chip-check"><input type="checkbox" class="leg-principle" value="preemptive-review" checked> Preemptive review</label><label class="chip-check"><input type="checkbox" class="leg-principle" value="subsidy-conditions" checked> Subsidy conditions</label><label class="chip-check"><input type="checkbox" class="leg-principle" value="best-practice-guidance" checked> Best-practice guidance</label><label class="chip-check"><input type="checkbox" class="leg-principle" value="moratorium" checked> Moratorium</label><label class="chip-check"><input type="checkbox" class="leg-principle" value="federal-coordination" checked> Federal coordination</label><label class="chip-check"><input type="checkbox" class="leg-principle" value="closed-loop-cooling" checked> Closed-loop cooling</label><label class="chip-check"><input type="checkbox" class="leg-principle" value="nda-prohibition" checked> NDA prohibition</label><label class="chip-check"><input type="checkbox" class="leg-principle" value="permitting-acceleration" checked> Permitting acceleration</label><label class="chip-check"><input type="checkbox" class="leg-principle" value="strict-liability" checked> Strict liability</label></div>
  </div>
  <div class="cwa-filters">
    <span class="filter-label">Status:</span><label class="chip-check"><input type="checkbox" class="leg-status" value="enacted" checked> Enacted</label><label class="chip-check"><input type="checkbox" class="leg-status" value="introduced" checked> Introduced</label><label class="chip-check"><input type="checkbox" class="leg-status" value="failed" checked> Failed / Vetoed</label>
    <span class="filter-label">Level:</span><label class="chip-check"><input type="checkbox" class="leg-level" value="federal" checked> Federal</label><label class="chip-check"><input type="checkbox" class="leg-level" value="state" checked> State</label><label class="chip-check"><input type="checkbox" class="leg-level" value="local" checked> Local</label>
    <span class="filter-label">Scope:</span><label class="chip-check"><input type="checkbox" class="leg-scope" value="water" checked> Water</label><label class="chip-check"><input type="checkbox" class="leg-scope" value="energy" checked> Energy</label>
  </div>
  <div class="cwa-filters">
    <span class="filter-label">Instrument:</span>
    <div class="cwa-types"><label class="chip-check"><input type="checkbox" class="leg-instrument" value="bill" checked> Bill (61)</label><label class="chip-check"><input type="checkbox" class="leg-instrument" value="executive-order" checked> Executive order (15)</label><label class="chip-check"><input type="checkbox" class="leg-instrument" value="agency-rule" checked> Agency rule (4)</label><label class="chip-check"><input type="checkbox" class="leg-instrument" value="commission-docket" checked> Commission docket (2)</label><label class="chip-check"><input type="checkbox" class="leg-instrument" value="local-ordinance" checked> Local ordinance (6)</label></div>
  </div>
  <p class="count-line" id="leg-count"></p>
  <div id="leg-bills"><details class="card-group" data-group="enacted" open><summary><span>Enacted</span> <span class="cg-count">40 entries</span></summary><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="disclosure federal-coordination permit-oversight transparency" data-instrument="bill"><div class="bill-card" id="bill-ca-ab-1577"><div class="bill-card-head"><span class="bill-card-id">CA AB 1577</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">California</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Disclosure · Permit oversight · Federal coordination</span></div><p class="bill-card-summary">Requires data-center owners to report location, size, PUE, WUE, total water consumption, and on-site fuel use to the California Energy Commission; CEC publishes annual aggregated/anonymized data and adds a data-center electrical-load assessment to the 2029 IEPR.</p><div class="bill-card-meta">Assemblymember Rebecca Bauer-Kahan · <a href="https://leginfo.legislature.ca.gov/faces/billNavClient.xhtml?bill_id=202520260AB1577" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-12</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Bauer-Kahan (Assembly).</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-26</div><div class="bill-mini-body"><strong>Amended in Assembly</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-13</div><div class="bill-mini-body"><strong>Amended in Assembly</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-20</div><div class="bill-mini-body"><strong>Passed Utilities &amp; Energy</strong> <span class="bill-mini-detail">— 9-4 vote; re-referred to Appropriations.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-06</div><div class="bill-mini-body"><strong>Appropriations suspense file</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-14</div><div class="bill-mini-body"><strong>Passed Appropriations</strong> <span class="bill-mini-detail">— 11-4 vote with author&#x27;s amendments.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-18</div><div class="bill-mini-body"><strong>Amended; second reading</strong> <span class="bill-mini-detail">— Floor vote pending on Assembly 3rd Reading File.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-09-21</div><div class="bill-mini-body"><strong>Signed and chaptered</strong> <span class="bill-mini-detail">— Governor Newsom signs AB 1577 into law.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.gov.ca.gov/2026/09/21/governor-newsom-signs-most-comprehensive-data-center-laws-in-the-nation-providing-communities-more-control-on-water-electricity-and-land-use/" target="_blank" rel="noopener">Governor Newsom signs AB 1577</a></div><div class="bill-news-meta">2026-09-21 · Office of Governor Gavin Newsom / California Legislative Information</div><div class="bill-news-takeaway">The statewide reporting measure is enacted, replacing the prior committee-stage status.</div></div><div class="bill-news-item"><div><a href="https://leginfo.legislature.ca.gov/faces/billStatusClient.xhtml?bill_id=202520260AB1577" target="_blank" rel="noopener">AB 1577 amended on Assembly floor; ordered to third reading</a></div><div class="bill-news-meta">2026-05-18 · California Legislative Information</div><div class="bill-news-takeaway">Bill survives Appropriations suspense file with amendments (11-4 vote) and is positioned for an Assembly floor vote, indicating it is moving despite past industry resistance.</div></div><div class="bill-news-item"><div><a href="https://leginfo.legislature.ca.gov/faces/billStatusClient.xhtml?bill_id=202520260AB1577" target="_blank" rel="noopener">AB 1577 advances out of Assembly Utilities &amp; Energy Committee</a></div><div class="bill-news-meta">2026-04-20 · California Legislative Information</div><div class="bill-news-takeaway">9-4 committee vote sends bill to Appropriations, signaling Democratic majority support but persistent Republican opposition.</div></div><div class="bill-news-item"><div><a href="https://calmatters.org/environment/2025/12/data-center-energy-study-california/" target="_blank" rel="noopener">Big Tech blocks California data center rules, leaving only a study requirement</a></div><div class="bill-news-meta">2025-12-29 · CalMatters</div><div class="bill-news-takeaway">Bauer-Kahan&#x27;s prior bill AB 222 was gutted under Big Tech pressure (Silicon Valley Leadership Group, Data Center Coalition) and a related water-reporting bill was vetoed by Newsom, setting hostile precedent for AB 1577.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Sponsor Bauer-Kahan (&#x27;powering data centers can&#x27;t come at the cost of powering homes&#x27;) and ratepayer advocates such as The Utility Reform Network framed AB 1577 as consumer protection and transparency; technology and data-center trade groups had weakened or opposed earlier California reporting bills. Newsom&#x27;s signature on 2026-09-21 reverses the state&#x27;s 2025 veto outcome and makes statewide reporting the final policy rather than a pending proposal.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Monthly CEC reporting of PUE, WUE, water and energy consumption, onsite generation, and noise.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Anonymized aggregated data published annually; raw data shared with local permitting agencies.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Data feeds local land-use, infrastructure, and environmental review.</div><div class="bill-principle-row"><span class="bill-principle-chip">Federal coordination</span>Adopts EU-style PUE/WUE metrics to align California with international reporting standards.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water" data-principles="permit-oversight transparency" data-instrument="bill"><div class="bill-card" id="bill-ca-ab-2619"><div class="bill-card-head"><span class="bill-card-id">CA AB 2619</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">California</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Transparency · Permit oversight</span></div><p class="bill-card-summary">When seeking an initial city or county business license or equivalent permit, operators give their supplier and the licensing authority projected demand and water sources. On renewal they report prior-year total and direct water use, including on-site sources and cooling type.</p><div class="bill-card-meta">Assemblymember Diane Papan · <a href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2619" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-20</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Assemblymember Papan introduced AB 2619.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-01</div><div class="bill-mini-body"><strong>Passed Assembly Water, Parks, and Wildlife Committee</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-24</div><div class="bill-mini-body"><strong>Advancing in Assembly/Senate committees</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-09-21</div><div class="bill-mini-body"><strong>Signed and chaptered</strong> <span class="bill-mini-detail">— Governor Newsom signs AB 2619 into law.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.gov.ca.gov/2026/09/21/governor-newsom-signs-most-comprehensive-data-center-laws-in-the-nation-providing-communities-more-control-on-water-electricity-and-land-use/" target="_blank" rel="noopener">Governor Newsom signs AB 2619</a></div><div class="bill-news-meta">2026-09-21 · Office of Governor Gavin Newsom / California Legislative Information</div><div class="bill-news-takeaway">The successor to vetoed AB 93 becomes law with facility-level projected and actual water disclosures tied to licensing and water-supply planning.</div></div><div class="bill-news-item"><div><a href="https://calmatters.org/environment/water/2026/05/california-data-centers-water-transparency/" target="_blank" rel="noopener">California data centers face water transparency push after Newsom veto</a></div><div class="bill-news-meta">2026-05-01 · CalMatters</div><div class="bill-news-takeaway">AB 2619 is the successor to vetoed AB 93; similar industry opposition expected but Papan pressing again.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Environmental groups, water agencies, and local governments supported facility-level disclosure, while technology-industry opponents raised the same concerns that helped produce the 2025 AB 93 veto. Newsom&#x27;s 2026 signature resolves that fight in favor of mandatory disclosures tied to licensing and urban-water planning.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>The initial filing forecasts demand; the renewal reports use during the preceding calendar year.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>City and county licensing applications carry the disclosure requirement.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="preemptive-review transparency" data-instrument="bill"><div class="bill-card" id="bill-ca-sb-887"><div class="bill-card-head"><span class="bill-card-id">CA SB 887</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">California</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Preemptive review · Transparency</span></div><p class="bill-card-summary">Prohibits categorical CEQA exemptions for data center projects; creates expedited judicial review pathway for data centers meeting clean energy and water efficiency standards under the Environmental Leadership Development Project program. Companion to AB 2619.</p><div class="bill-card-meta">Sen. Steve Padilla · <a href="https://leginfo.legislature.ca.gov/faces/billStatusClient.xhtml?bill_id=202520260SB887" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-01</div><div class="bill-mini-body"><strong>Introduced by Sen. Steve Padilla</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-01</div><div class="bill-mini-body"><strong>Passed Senate 29-9</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-22</div><div class="bill-mini-body"><strong>Assembly Natural Resources Committee hearing</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-09-21</div><div class="bill-mini-body"><strong>Signed and chaptered</strong> <span class="bill-mini-detail">— Governor Newsom signs SB 887 into law.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.gov.ca.gov/2026/09/21/governor-newsom-signs-most-comprehensive-data-center-laws-in-the-nation-providing-communities-more-control-on-water-electricity-and-land-use/" target="_blank" rel="noopener">Governor Newsom signs SB 887</a></div><div class="bill-news-meta">2026-09-21 · Office of Governor Gavin Newsom / California Legislative Information</div><div class="bill-news-takeaway">The CEQA measure becomes law as part of California&#x27;s three-bill data-center package.</div></div><div class="bill-news-item"><div><a href="https://calmatters.digitaldemocracy.org/bills/ca_202520260sb887" target="_blank" rel="noopener">SB 887 heard in Assembly Natural Resources Committee</a></div><div class="bill-news-meta">2026-06-22 · CA Legislature / CalMatters</div><div class="bill-news-takeaway">Paired with AB 2619 as twin data center environmental accountability measures advancing through CA legislature.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Environmental advocates supported fuller review of data-center water, energy, and land impacts; developers and technology-industry groups opposed removal or narrowing of CEQA exemptions and pointed to the expedited leadership-project pathway. Newsom&#x27;s signature makes the revised CEQA treatment final policy.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Subjects new data center construction to CEQA review, including a mandatory water-supply assessment.</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Companion to AB 2619: CEQA findings must include projected water demand over 30-year facility life.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water" data-principles="conservation cost-allocation disclosure preemptive-review" data-instrument="bill"><div class="bill-card" id="bill-ca-ab-2469"><div class="bill-card-head"><span class="bill-card-id">CA AB 2469</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">California</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Preemptive review · Disclosure · Cost allocation · Conservation</span></div><p class="bill-card-summary">For new construction or an expansion that raises peak water use, the applicant must give the city or county a supply assessment and demand and efficiency information, and pay for necessary supply upgrades. A water scarcity plan is also required starting January 1, 2028.</p><div class="bill-card-meta">Asm. Diane Papan · <a href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2469" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-08-30</div><div class="bill-mini-body"><strong>Passed Senate</strong> <span class="bill-mini-detail">— 28-9</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-08-31</div><div class="bill-mini-body"><strong>Assembly concurrence</strong> <span class="bill-mini-detail">— 61-12; sent to the Governor</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-09-21</div><div class="bill-mini-body"><strong>Signed</strong> <span class="bill-mini-detail">— Signed by Governor Newsom with six other data-center bills</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.gov.ca.gov/2026/09/21/governor-newsom-signs-most-comprehensive-data-center-laws-in-the-nation-providing-communities-more-control-on-water-electricity-and-land-use/" target="_blank" rel="noopener">Governor Newsom signs most comprehensive data center laws in the nation</a></div><div class="bill-news-meta">2026-09-21 · Office of the Governor of California</div><div class="bill-news-takeaway">AB 2469 is the package&#x27;s permit-stage water bill; AB 2619 carries the annual water-use reporting.</div></div><div class="bill-news-item"><div><a href="https://www.almanacnews.com/calmatters/2026/08/31/newsom-vetoed-a-data-center-water-bill-last-year-will-he-sign-it-this-time/" target="_blank" rel="noopener">Newsom vetoed a data center water bill last year. Will he sign it this time?</a></div><div class="bill-news-meta">2026-08-31 · CalMatters (via Almanac News)</div><div class="bill-news-takeaway">Frames the 2026 water bills as successors to the vetoed AB 93.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">The Governor&#x27;s office presented the seven-bill package as the most comprehensive data-center law in the country, giving communities more control over water, electricity and land use. AB 2469 passed with recorded opposition in both chambers (28-9 in the Senate, 61-12 on concurrence), and it arrives a year after Newsom vetoed AB 93, the earlier water-disclosure bill this tracker follows.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>No local permit for a new campus or a peak-water expansion until a water supply assessment is on file.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Applicants give local governments and water suppliers projected water use and efficiency measures.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>The data center pays for any water conveyance, treatment, storage or distribution upgrades its supply needs.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>From 2028, a water scarcity plan must show how the facility cuts use under drought conditions.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="federal" data-scope="water energy" data-principles="disclosure" data-instrument="bill"><div class="bill-card" id="bill-us-ndaa-fy2026-sec-1531-p-l-119-60"><div class="bill-card-head"><span class="bill-card-id">US NDAA FY2026 Sec. 1531 (P.L. 119-60)</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Federal (US)</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Disclosure</span></div><p class="bill-card-summary">For a data center built or expanded on a military installation, the Defense Department’s computing roadmap calls for estimates of additional water and electricity demand and effects on nearby communities. The Secretary includes estimates to the extent they will not delay the triennial update. This is a planning duty, not a public meter-reporting requirement for commercial campuses.</p><div class="bill-card-meta">House/Senate Armed Services Committees · <a href="https://www.govinfo.gov/content/pkg/PLAW-119publ60/html/PLAW-119publ60.htm" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-12-18</div><div class="bill-mini-body"><strong>Enacted</strong> <span class="bill-mini-detail">— Signed as P.L. 119-60; Sec. 1531 amends the FY2025 NDAA&#x27;s computing roadmap</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.everycrsreport.com/reports/R49057.html" target="_blank" rel="noopener">Data Centers and Water: Frequently Asked Questions (R49057)</a></div><div class="bill-news-meta">2026-07-31 · Congressional Research Service</div><div class="bill-news-takeaway">Lists Sec. 1531 among the few federal provisions that touch data-center water use at all.</div></div><div class="bill-news-item"><div><a href="https://www.congress.gov/crs-product/IF13197" target="_blank" rel="noopener">Cyber and Artificial Intelligence Provisions in the FY2026 NDAA (IF13197)</a></div><div class="bill-news-meta">2025-12-18 · Congressional Research Service</div><div class="bill-news-takeaway">Confirms Sec. 1531 requires electricity and water usage estimates for data centers on military installations.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">No data-center-water advocacy attached to this section; it moved as one line in the FY2026 NDAA&#x27;s AI and cloud-computing title, and the coverage that followed was law-firm client alerts to defense contractors rather than water or environmental groups. That is the point of interest here — a federal water-reporting requirement passed with no water constituency watching it.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>DoD computing roadmap must estimate water usage and community effects of data-center buildout on military installations.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="conservation cost-allocation permit-oversight" data-instrument="bill"><div class="bill-card" id="bill-fl-sb-484"><div class="bill-card-head"><span class="bill-card-id">FL SB 484</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Florida</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Cost allocation · Conservation · Permit oversight</span></div><p class="bill-card-summary">Bars utilities from passing large-scale data-center electricity and infrastructure costs onto residential/small-business ratepayers and requires 50+ MW users to pay their full cost of service; requires data centers using at least 100,000 gallons/day to use reclaimed water for cooling when environmentally, economically, and technically feasible; requires public discussion of water/utility impacts before approval and preserves local governments&#x27; zoning/denial authority; tightens aquifer withdrawal permitting.</p><div class="bill-card-meta">Sen. Jay Collins · <a href="https://www.flsenate.gov/Session/Bill/2026/484/ByCategory" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-19</div><div class="bill-mini-body"><strong>Committee scrutiny</strong> <span class="bill-mini-detail">— Coverage flagged the reclaimed-water &#x27;feasibility&#x27; standard and NDA-adjacent transparency concerns during committee review.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-07</div><div class="bill-mini-body"><strong>Signed by Governor</strong> <span class="bill-mini-detail">— Signed at Florida Polytechnic University after passing Senate 37-0 and House 92-16.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-01</div><div class="bill-mini-body"><strong>Effective date</strong> <span class="bill-mini-detail">— Ratepayer, reclaimed-water, and permitting provisions take effect.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.flgov.com/eog/news/press/2026/governor-ron-desantis-signs-law-protect-floridians-subsidizing-data-centers" target="_blank" rel="noopener">Governor Ron DeSantis Signs Law to Protect Floridians from Subsidizing Data Centers</a></div><div class="bill-news-meta">2026-05-07 · Executive Office of the Governor</div><div class="bill-news-takeaway">Signing announcement frames the bill primarily as ratepayer protection, with reclaimed-water cooling and local zoning authority as companion provisions.</div></div><div class="bill-news-item"><div><a href="https://www.datacenterdynamics.com/en/news/florida-enacts-data-center-law-covering-ratepayer-protections-water-use-and-local-zoning-powers/" target="_blank" rel="noopener">Florida enacts data center law covering ratepayer protections, water use, and local zoning powers</a></div><div class="bill-news-meta">2026-05-08 · Data Center Dynamics</div><div class="bill-news-takeaway">Trade-press summary confirms the 100,000 gal/day reclaimed-water threshold and that local governments retain approval authority over major developments.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Broad bipartisan support (37-0 Senate, 92-16 House) framed around protecting ratepayers from subsidizing Big Tech infrastructure; environmental and open-government advocates flagged during committee that the &#x27;feasible&#x27; reclaimed-water standard leaves an implementation gap, since utilities and operators determine feasibility with limited independent review.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Prohibits shifting large-load electricity/infrastructure costs onto residential and small-business ratepayers; requires 50+ MW users to pay full cost of service.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Requires reclaimed water for cooling at 100,000+ gal/day facilities where feasible, aimed at reducing potable/aquifer draw.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Tightens aquifer withdrawal permitting and preserves local governments&#x27; zoning/denial authority over hyperscale projects.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water" data-principles="closed-loop-cooling conservation permit-oversight" data-instrument="bill"><div class="bill-card" id="bill-id-h-895"><div class="bill-card-head"><span class="bill-card-id">ID H 895</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Idaho</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Closed-loop cooling · Permit oversight · Conservation</span></div><p class="bill-card-summary">Requires data centers built after July 1, 2026 to design cooling systems for non-consumptive water use or to draw from a municipal/water-district system, and requires the Department of Water Resources director to issue findings when evaluating new water appropriations or transfers for data centers. Aimed at preserving groundwater for agriculture in Idaho&#x27;s high desert.</p><div class="bill-card-meta">House Ways and Means Committee (Rep. Britt Raybould, R-Rexburg, a leading proponent) · <a href="https://legislature.idaho.gov/sessioninfo/2026/legislation/H0895/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-13</div><div class="bill-mini-body"><strong>Introduced in Idaho House</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-20</div><div class="bill-mini-body"><strong>Passed House 58-10-2</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-31</div><div class="bill-mini-body"><strong>Passed Senate 32-1-2</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-02</div><div class="bill-mini-body"><strong>Signed by Governor</strong> <span class="bill-mini-detail">— Session Law Chapter 291, effective July 1, 2026</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://capitalpress.com/2026/03/30/idaho-advances-bill-on-data-center-water-consumption/" target="_blank" rel="noopener">Idaho advances bill on data center water consumption</a></div><div class="bill-news-meta">2026-03-30 · Capital Press</div><div class="bill-news-takeaway">Bill passed the House 58-10 and won a do-pass from Senate Resources &amp; Environment, framed as protecting agricultural water in Idaho&#x27;s high desert.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Broad bipartisan support driven by agricultural water users worried about aquifer depletion; passed both chambers by lopsided margins (58-10 House, 32-1 Senate) with little organized industry opposition since municipal-supplied data centers remain permitted.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Closed-loop cooling</span>Mandates non-consumptive cooling design for new data centers not on municipal systems, effectively requiring closed-loop or equivalent designs.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Requires IDWR director findings before approving new water appropriations or transfers for data centers.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Explicitly preserves consumptive water rights for agriculture and existing industry over new data center demand.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="conservation subsidy-conditions" data-instrument="bill"><div class="bill-card" id="bill-ks-sb-98"><div class="bill-card-head"><span class="bill-card-id">KS SB 98</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Kansas</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Subsidy conditions · Conservation</span></div><p class="bill-card-summary">Creates a full state and local sales and use tax exemption for building or remodeling qualified data centers investing at least $250 million and creating 20 jobs. To qualify, a firm must adopt a comprehensive water plan reflecting responsible stewardship and long-term sustainability and commit to practices that conserve, reuse and replace water, and must buy electricity for ten years from the certified utility.</p><div class="bill-card-meta">Kansas Senate Committee on Commerce · <a href="https://www.sos.ks.gov/publications/sessionlaws/2025/Chapter-124-SB-98.html" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-04-24</div><div class="bill-mini-body"><strong>Approved by the Governor</strong> <span class="bill-mini-detail">— 2025 Session Laws of Kansas, Chapter 124</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-07-01</div><div class="bill-mini-body"><strong>Exemption available</strong> <span class="bill-mini-detail">— Qualified data centers may apply</span></div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Coverage of the law has centered on the size of the exemption and its investment and jobs thresholds, plus the Kansas Intelligence Fusion Center security review each applicant faces. The water-plan condition is an eligibility requirement, and no public controversy over it was found in sources reviewed for this entry.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Subsidy conditions</span>The tax exemption carries water, investment, jobs and security-review conditions.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Qualified firms adopt a water plan committing to conserve, reuse and replace water.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="cost-allocation permit-oversight" data-instrument="executive-order"><div class="bill-card" id="bill-ky-eo-2026-494"><div class="bill-card-head"><span class="bill-card-id">KY EO 2026-494</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">Kentucky</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Permit oversight · Cost allocation</span></div><p class="bill-card-summary">Requires data-center developers to show they will not harm ratepayers or the environment, pay their share of local and school taxes, and engage with host communities. On water, it directs the Energy and Environment Cabinet to deny any permit where a data center would negatively affect air quality, water use, water quality, water supply, federally jurisdictional wetlands or natural resources (Section I.C). Developers must also file an energy plan protecting other customers from rate increases.</p><div class="bill-card-meta">Gov. Andy Beshear · <a href="https://governor.ky.gov/attachments/20260806_Executive-Order_2026-494_Related-to-Data-Centers.pdf" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-08-06</div><div class="bill-mini-body"><strong>Signed and effective</strong> <span class="bill-mini-detail">— Executive Order 2026-494</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-08-18</div><div class="bill-mini-body"><strong>Enforceability questioned</strong> <span class="bill-mini-detail">— Coverage asks whether the order has teeth without state law behind it</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://kentuckylantern.com/2026/08/06/beshear-to-issue-executive-order-to-protect-against-harmful-impacts-of-data-centers/" target="_blank" rel="noopener">Beshear issues executive order to protect against &#x27;harmful impacts&#x27; of data centers</a></div><div class="bill-news-meta">2026-08-06 · Kentucky Lantern</div><div class="bill-news-takeaway">Sets out the three demonstrations developers must make, including no environmental harm.</div></div><div class="bill-news-item"><div><a href="https://kentuckylantern.com/2026/08/18/does-beshears-data-center-executive-order-have-teeth-without-state-law-to-back-it-up/" target="_blank" rel="noopener">Does Beshear&#x27;s data center executive order have &#x27;teeth&#x27; without state law to back it up?</a></div><div class="bill-news-meta">2026-08-18 · Kentucky Lantern</div><div class="bill-news-takeaway">The enforceability question: an executive order directing permit denials without enabling legislation.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Reaction was mixed. Panattoni Data Centers said it supports the order&#x27;s principles; residents near proposed Mercer County sites said it does not go far enough; and the Kentucky Resources Council urged the administration to consider a special legislative session to put the order&#x27;s goals into statute.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Directs the Cabinet to deny permits where a data center would harm water use, quality or supply, or jurisdictional wetlands.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Energy plans must shield families and existing businesses from rate increases.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="local" data-scope="water energy" data-principles="conservation moratorium preemptive-review" data-instrument="local-ordinance"><div class="bill-card" id="bill-denver-cb-26-0431"><div class="bill-card-head"><span class="bill-card-id">Denver CB 26-0431</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#475569;border-color:#475569">Local ordinance</span><span class="cwa-type-pill">Local (Denver, CO)</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Moratorium · Preemptive review · Conservation</span></div><p class="bill-card-summary">Pauses acceptance and processing of new zoning permits and site development plans for data centers in the City and County of Denver for one year while the city drafts rules on water consumption, energy use, noise, and siting — adopted amid Denver Water&#x27;s call for a 20% drought reduction and a proposed CoreSite facility estimated at ~235,000 gallons/day.</p><div class="bill-card-meta">Denver City Council (unanimous) · <a href="https://denver.legistar.com/View.ashx?M=F&amp;ID=15376337&amp;GUID=9AA8B5A2-CEC8-43E5-8752-C8EC3757EDBB" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-31</div><div class="bill-mini-body"><strong>Moratorium proposed in City Council</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-18</div><div class="bill-mini-body"><strong>Passed unanimously by City Council</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-21</div><div class="bill-mini-body"><strong>Moratorium effective</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2027-05-21</div><div class="bill-mini-body"><strong>Scheduled expiration</strong> <span class="bill-mini-detail">— Council may extend or shorten</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://denverite.com/2026/05/18/denver-data-center-moratorium-passes-ban/" target="_blank" rel="noopener">Data center moratorium gets unanimous approval in Denver, but that&#x27;s just the beginning</a></div><div class="bill-news-meta">2026-05-18 · Denverite</div><div class="bill-news-takeaway">Council passed the pause unanimously and launched a working group to write permanent water, energy, noise, and siting rules.</div></div><div class="bill-news-item"><div><a href="https://www.coloradopolitics.com/2026/03/31/denver-proposes-yearlong-moratorium-on-new-data-centers/" target="_blank" rel="noopener">Denver proposes yearlong moratorium on new data centers</a></div><div class="bill-news-meta">2026-03-31 · Colorado Politics</div><div class="bill-news-takeaway">The proposal emerged directly after Colorado&#x27;s statewide data center water bills stalled, with water use a primary stated driver.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Neighborhood groups and water-conservation advocates strongly supported it, galvanized by the CoreSite facility&#x27;s projected 86 million gallons/year during Stage 1 drought; data center developers and some business groups warned it pushes investment to neighboring jurisdictions.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Moratorium</span>One-year citywide pause on new data center zoning permits and site development plans.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Working group must assess impacts and craft water/energy/noise/siting regulations before permitting resumes.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Explicitly motivated by Denver Water&#x27;s 20% drought-reduction target and data center water demand.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="local" data-scope="water energy" data-principles="best-practice-guidance permit-oversight preemptive-review" data-instrument="local-ordinance"><div class="bill-card" id="bill-loudoun-county-zoam-2025"><div class="bill-card-head"><span class="bill-card-id">Loudoun County ZOAM 2025</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#475569;border-color:#475569">Local ordinance</span><span class="cwa-type-pill">Local (Loudoun County, Virginia)</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Permit oversight · Preemptive review · Best-practice guidance</span></div><p class="bill-card-summary">Comprehensive zoning ordinance amendment removing by-right (administrative) approval pathway for data centers in Loudoun County. Now requires Special Exception (SPEX) approval with stringent legislative review and public hearings before Planning Commission and Board of Supervisors. Phase 2 (expected late 2026) will further tighten compatibility, water, and noise standards.</p><div class="bill-card-meta">Loudoun County Board of Supervisors (Chair Phyllis Randall, D-At-Large lead) · <a href="https://www.loudoun.gov/5990/Data-Center-Standards-Locations" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-02-12</div><div class="bill-mini-body"><strong>Grandfathering cutoff for in-process applications</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-03-18</div><div class="bill-mini-body"><strong>ZOAM/CPAM adopted by Board of Supervisors</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-09-16</div><div class="bill-mini-body"><strong>Phase 2 project plan approved</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-01</div><div class="bill-mini-body"><strong>Phase 2 draft to Board</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-12-31</div><div class="bill-mini-body"><strong>Phase 2 full Board action expected</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.loudoun.gov/6222/Phase-2-Data-Center-Standards-Locations" target="_blank" rel="noopener">Loudoun County Board approves Data Center Standards and Locations Phase 2 Project Plan</a></div><div class="bill-news-meta">2025-09-16 · Loudoun County</div><div class="bill-news-takeaway">Phase 2 will address compatibility, noise, water use, and visual impact standards via SPEX process.</div></div><div class="bill-news-item"><div><a href="https://www.hklaw.com/en/insights/publications/2025/04/loudoun-county-virginia-eliminates-by-right-data-center-development" target="_blank" rel="noopener">Loudoun County, Virginia, Eliminates By-Right Data Center Development</a></div><div class="bill-news-meta">2025-04-01 · Holland &amp; Knight</div><div class="bill-news-takeaway">First major hyperscale-cluster county to eliminate by-right DC approvals; sets template for other Northern Virginia jurisdictions.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Driven by grassroots opposition led by Piedmont Environmental Council, Coalition to Protect Prince William County, Loudoun Sierra Club, and residents of Aldie, Bluemont, and rural-western Loudoun. The Data Center Coalition vigorously opposed; the bipartisan Board nonetheless voted unanimously after extensive public comment. State enabling authority is robust under Virginia&#x27;s general zoning powers; a hard moratorium would require legislative authorization.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Mandatory legislative review with public hearings for every new DC.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Eliminates administrative approval pathway.</div><div class="bill-principle-row"><span class="bill-principle-chip">Best-practice guidance</span>Phase 2 will standardize compatibility, noise, water use standards.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="conservation cost-allocation subsidy-conditions" data-instrument="executive-order"><div class="bill-card" id="bill-la-eo-26-058"><div class="bill-card-head"><span class="bill-card-id">LA EO 26-058</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">Louisiana</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Subsidy conditions · Cost allocation · Conservation</span></div><p class="bill-card-summary">Directs Louisiana Economic Development to condition the data-center sales and use tax exemption (R.S. 47:305.73) on a Ratepayer and Community Protection Framework: projects must fully fund the generation, transmission and other infrastructure they need, submit detailed compliance attestations, and commit to &#x27;best-in-class efficiency standards for water use, energy management, and environmental stewardship&#x27; (Section 3.E).</p><div class="bill-card-meta">Gov. Jeff Landry · <a href="https://gov.louisiana.gov/assets/2026-Executive-Orders/JML-Executive-Order-25-058.pdf" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-25</div><div class="bill-mini-body"><strong>Signed</strong> <span class="bill-mini-detail">— Executive Order 26-058</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://lailluminator.com/2026/06/26/landry-order-data-power/" target="_blank" rel="noopener">Landry signs order to protect utility customers as he promotes more data center development</a></div><div class="bill-news-meta">2026-06-26 · Louisiana Illuminator</div><div class="bill-news-takeaway">Protection conditions arrive alongside a continued push for data-center investment.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Landry paired the order with a defense of Louisiana&#x27;s data-center strategy, including the Meta campus in Richland Parish, and coverage framed it as ratepayer protection rather than restraint. The water language is a commitment to efficiency &#x27;standards&#x27; the order leaves undefined, which is the gap critics of the incentive program point to.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Subsidy conditions</span>The sales and use tax exemption is conditioned on the protection framework.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Power-intensive projects fully fund the infrastructure needed to serve them.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Commit to best-in-class water-use efficiency, without a numeric standard.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="energy" data-principles="cost-allocation preemptive-review" data-instrument="executive-order"><div class="bill-card" id="bill-me-eo-2026-04-data-center-advisory-council"><div class="bill-card-head"><span class="bill-card-id">ME EO 2026-04 (data center advisory council)</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">Maine</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Preemptive review · Cost allocation</span></div><p class="bill-card-summary">Signed 2026-04-29, the same day the House sustained Mills&#x27;s veto of LD 307 (72-65, short of two-thirds). Establishes a 15-member Data Center Advisory Council to recommend policy on ratepayer protection, electric grid reliability, environmental impact minimization, and economic development; separately directs the Department of Energy Resources and the Maine Public Utilities Commission to protect ratepayers from data-center-driven cost increases. Council reports to the Governor and Legislature by 2027-01-29.</p><div class="bill-card-meta">Gov. Janet Mills · <a href="https://www.maine.gov/governor/mills/news/governor-mills-signs-executive-order-establish-maine-data-center-advisory-council-2026-04-29" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-24</div><div class="bill-mini-body"><strong>Mills vetoes LD 307</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-29</div><div class="bill-mini-body"><strong>House sustains veto 72-65; Mills signs this EO same day</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.maine.gov/governor/mills/news/governor-mills-signs-executive-order-establish-maine-data-center-advisory-council-2026-04-29" target="_blank" rel="noopener">Governor Mills Signs Executive Order to Establish Maine Data Center Advisory Council</a></div><div class="bill-news-meta">2026-04-29 · Office of Governor Janet T. Mills</div><div class="bill-news-takeaway">Signed same day as the failed LD 307 override vote; positioned as the Governor&#x27;s preferred alternative to a moratorium.</div></div><div class="bill-news-item"><div><a href="https://mainemorningstar.com/2026/04/29/despite-initial-support-legislature-fails-to-override-mills-veto-of-landmark-data-center-ban/" target="_blank" rel="noopener">Despite initial support, Legislature fails to override Mills&#x27; veto of landmark data center ban</a></div><div class="bill-news-meta">2026-04-29 · Maine Morning Star</div><div class="bill-news-takeaway">House vote was 72-65, short of the two-thirds threshold needed to override.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Not yet characterized in sourcing found; LD 307&#x27;s own supporters (Conservation Law Foundation, Maine Audubon) had pushed for the stronger moratorium Mills declined to sign.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Studies data-center impacts and produces recommendations before further legislation.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Directs DER/PUC to protect ratepayers from data-center-driven cost increases.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="disclosure permit-oversight transparency" data-instrument="bill"><div class="bill-card" id="bill-md-hb-270-sb-116"><div class="bill-card-head"><span class="bill-card-id">MD HB 270 / SB 116</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Maryland</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Disclosure · Permit oversight</span></div><p class="bill-card-summary">Commissions a state study of the environmental, energy, and economic impacts of data center development: the Dept. of the Environment assesses effects on air and water quality and Chesapeake Bay restoration, the Maryland Energy Administration assesses energy demand and infrastructure, and the University of Maryland School of Business covers economic impacts. The report is due to the Governor and General Assembly by Sept. 1, 2026.</p><div class="bill-card-meta">Sen. Karen Lewis Young &amp; Sen. Stephen Ready (SB 116); HB 270 House companion · <a href="https://mgaleg.maryland.gov/mgawebsite/Legislation/Details/SB0116?ys=2025RS" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-04-08</div><div class="bill-mini-body"><strong>Passed General Assembly</strong> <span class="bill-mini-detail">— Cleared both chambers in the 2025 Regular Session.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-05-16</div><div class="bill-mini-body"><strong>Vetoed</strong> <span class="bill-mini-detail">— Vetoed by Gov. Wes Moore.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-12-16</div><div class="bill-mini-body"><strong>Veto overridden (enacted)</strong> <span class="bill-mini-detail">— General Assembly overrode the veto, enacting the study.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-09-01</div><div class="bill-mini-body"><strong>Report due</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://marylandmatters.org/2025/12/16/general-assembly-climate-veto-overrides/" target="_blank" rel="noopener">Climate study, energy planning, data center bills become law after Moore vetoes are overridden</a></div><div class="bill-news-meta">2025-12-16 · Maryland Matters</div><div class="bill-news-takeaway">The General Assembly overrode Gov. Moore&#x27;s veto of the data-center impact study, enacting the requirement that MDE and MEA quantify water, energy, and economic impacts.</div></div><div class="bill-news-item"><div><a href="https://technical.ly/civics/maryland-data-center-impact-study-veto-override/" target="_blank" rel="noopener">Maryland General Assembly overrides veto on data center impact report</a></div><div class="bill-news-meta">2025-12-16 · Technical.ly</div><div class="bill-news-takeaway">Override coverage details the $502K study examining electricity demand, water resources, infrastructure costs, and local economies, due September 2026.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Environmental groups (including Nature Forward) and legislative leadership backed the study and supplied the supermajority to override Gov. Wes Moore&#x27;s veto; Moore (D) had argued it was duplicative and burdensome. The data-center industry was wary of a state impact study that could inform future siting and permitting rules, while advocates framed it as a prerequisite to responsible data-center growth in Maryland.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>A state-commissioned study makes data centers&#x27; water, energy, and economic effects public.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Requires MDE and the Maryland Energy Administration to quantify water-quality, Bay-restoration, and energy-demand impacts.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Findings are intended to inform future data-center siting and permitting policy.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="best-practice-guidance cost-allocation permit-oversight" data-instrument="executive-order"><div class="bill-card" id="bill-ma-eo-658"><div class="bill-card-head"><span class="bill-card-id">MA EO 658</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">Massachusetts</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Permit oversight · Best-practice guidance · Cost allocation</span></div><p class="bill-card-summary">For data centers and expansions above 25 MW of peak demand, state agencies will not process permits until the developer has a community benefits agreement with local stakeholders meeting state environmental-justice standards, and the project must bring its own clean energy or pay into a Ratepayer Protection Fund. On water, MassDEP is directed to develop protocols for protecting water resources and treating wastewater from covered projects.</p><div class="bill-card-meta">Gov. Maura Healey · <a href="https://www.mass.gov/executive-orders/no-658-establishing-requirements-for-responsible-data-center-development-and-operations-in-massachusetts-to-protect-and-support-ratepayers-communities-and-the-environment" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-09-08</div><div class="bill-mini-body"><strong>Signed</strong> <span class="bill-mini-detail">— Executive Order No. 658</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://winchesternews.org/20260911_healey-conditions-state-permits-for-large-data-centers-on-community-agreements/" target="_blank" rel="noopener">Healey conditions state permits for large data centers on community agreements</a></div><div class="bill-news-meta">2026-09-11 · Winchester News</div><div class="bill-news-takeaway">The 25 MW threshold makes the host community a required party before any state permit moves.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Healey summarized the order as &#x27;unless a community says yes to a data center, we are saying no,&#x27; and coverage framed it as handing towns a veto over large projects. Legal commentary focused on how the community-agreement requirement interacts with existing permitting timelines.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>No state permit review above 25 MW without a community benefits agreement.</div><div class="bill-principle-row"><span class="bill-principle-chip">Best-practice guidance</span>MassDEP to develop water-resource protection and wastewater protocols for covered projects.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Bring-your-own-clean-energy, or pay into a Ratepayer Protection Fund.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="closed-loop-cooling conservation cost-allocation preemptive-review" data-instrument="bill"><div class="bill-card" id="bill-mn-hf-16"><div class="bill-card-head"><span class="bill-card-id">MN HF 16</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Minnesota</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Preemptive review · Cost allocation · Closed-loop cooling · Conservation</span></div><p class="bill-card-summary">Water-appropriation permit process and DNR preapplication review for data centers expected to use &gt;100M gal/yr; evaluates water source and conservation.</p><div class="bill-card-meta">Rep. Greg Davids · <a href="https://www.revisor.mn.gov/bills/94/2025/1/HF/16/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-06-09</div><div class="bill-mini-body"><strong>Introduced and passed House</strong> <span class="bill-mini-detail">— First reading and 85-43 House vote on opening day of 1st Special Session.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-06-10</div><div class="bill-mini-body"><strong>Passed Senate</strong> <span class="bill-mini-detail">— Senate vote 40-26.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-06-14</div><div class="bill-mini-body"><strong>Signed into law</strong> <span class="bill-mini-detail">— Gov. Tim Walz signed HF 16.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-06-15</div><div class="bill-mini-body"><strong>Effective date</strong> <span class="bill-mini-detail">— Most provisions took effect day after enactment.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.house.mn.gov/sessiondaily/Story/18838" target="_blank" rel="noopener">House OKs legislation to regulate data centers</a></div><div class="bill-news-meta">2025-06-10 · Minnesota House Session Daily</div><div class="bill-news-takeaway">House passed HF 16 85-43 during special session, coupling a 35-year sales tax exemption extension with new environmental guardrails on water and electricity.</div></div><div class="bill-news-item"><div><a href="https://climate-xchange.org/2026/01/lessons-learned-for-data-center-regulation-a-conversation-with-minnesota-advocates/" target="_blank" rel="noopener">Lessons Learned for Data Center Regulation: A Conversation with Minnesota Advocates</a></div><div class="bill-news-meta">2026-01-15 · Climate XChange</div><div class="bill-news-takeaway">Advocates reflect that the final bill paired environmental review thresholds (100M gallons/year) and demand fees ($2-5M/yr) with tax extensions opposed by progressives.</div></div><div class="bill-news-item"><div><a href="https://www.sierraclub.org/minnesota/blog/2025/08/what-minnesotans-should-learn-about-data-centers" target="_blank" rel="noopener">What Minnesotans should learn about data centers</a></div><div class="bill-news-meta">2025-08-01 · Sierra Club Minnesota</div><div class="bill-news-takeaway">Sierra Club critiques HF 16 as insufficient, noting the bill extended lucrative sales tax breaks while only requiring pre-application water review above a high threshold (date approximated to month).</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">DFL-aligned environmental groups (Sierra Club North Star Chapter, Clean Water Action, Clean River Partners) opposed the package, arguing tax breaks for hyperscalers outweighed the environmental guardrails and that closed-loop cooling should have been mandated. Sponsor Rep. Greg Davids (R-Preston) and industry framed it as a &#x27;jobs bill&#x27; protecting Minnesota&#x27;s competitive position. Some DFL members like Rep. Acomb supported it as necessary guardrails; Rep. Hollins opposed it as &#x27;tax breaks for billionaires.&#x27; Bipartisan deal-making in a divided legislature produced an uneasy compromise that no advocacy coalition celebrated.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Triggers pre-application evaluation for facilities using more than 100 million gallons of water per year.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Imposes $2-5M annual fees tied to peak electricity demand to internalize grid impacts.</div><div class="bill-principle-row"><span class="bill-principle-chip">Closed-loop cooling</span>Advocates pushed (unsuccessfully) for mandates on water recycling; bill establishes review framework instead.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Couples water-use thresholds with clean energy tariff and sustainable design requirements.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="preemptive-review subsidy-conditions" data-instrument="executive-order"><div class="bill-card" id="bill-ne-eo-26-17"><div class="bill-card-head"><span class="bill-card-id">NE EO 26-17</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">Nebraska</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Subsidy conditions · Preemptive review</span></div><p class="bill-card-summary">Closes ImagiNE Nebraska Act tax incentives to new data-center applications and directs the Department of Water, Environment, and Energy to convene a Data Center Task Force to analyze data centers&#x27; impact on Nebraska&#x27;s water, grid and local infrastructure and recommend legislation. Incentive reviews must also consider environmental quality.</p><div class="bill-card-meta">Gov. Jim Pillen · <a href="https://govdocs.nebraska.gov/docs/pilot/pubs/eofiles/26-17.pdf" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-20</div><div class="bill-mini-body"><strong>Signed</strong> <span class="bill-mini-detail">— Executive Order 26-17</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-08-19</div><div class="bill-mini-body"><strong>Task force appointed</strong> <span class="bill-mini-detail">— 17 members named to the Data Center Task Force</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://nebraskaexaminer.com/2026/07/20/pillen-rescinds-imagine-act-tax-incentives-for-new-nebraska-data-centers/" target="_blank" rel="noopener">Pillen rescinds ImagiNE Act tax incentives for new Nebraska data centers</a></div><div class="bill-news-meta">2026-07-20 · Nebraska Examiner</div><div class="bill-news-takeaway">The incentive cut is the operative change; water is routed to a task force.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Coverage centered on the end of tax incentives, which Pillen first described as applying to large projects and then clarified applies to all new data-center applications, and on protecting Nebraska&#x27;s public-power system. Water appears as one of the task force&#x27;s study areas rather than as a live controversy.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Subsidy conditions</span>Ends ImagiNE Act incentive approvals for new data-center applications.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>A DWEE task force studies water and grid impacts before the state sets rules (study only).</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="cost-allocation permit-oversight subsidy-conditions" data-instrument="executive-order"><div class="bill-card" id="bill-nv-eo-2026-005"><div class="bill-card-head"><span class="bill-card-id">NV EO 2026-005</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">Nevada</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Subsidy conditions · Cost allocation · Permit oversight</span></div><p class="bill-card-summary">Conditions partial data-center tax abatements on full payment of the Local School Support Tax and a binding Community Support Commitment developed with state and local officials. At minimum, developers must comply with local water standards, pay the service costs their projects cause, and avoid straining the grid or community during emergencies.</p><div class="bill-card-meta">Gov. Joe Lombardo · <a href="https://www.gov.nv.gov/siteassets/content/newsroom/prs/2026/eo-2026-005.pdf" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-09-18</div><div class="bill-mini-body"><strong>Signed</strong> <span class="bill-mini-detail">— Executive Order 2026-005 establishes the Nevada Standard for Responsible Data Center Development.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.gov.nv.gov/press-releases/governor-joe-lombardo-signs-executive-order-placing-guardrails-on-data-center-development-restoring-education-funding/" target="_blank" rel="noopener">Governor signs guardrails on data center development</a></div><div class="bill-news-meta">2026-09-18 · Office of Governor Joe Lombardo</div><div class="bill-news-takeaway">Tax-abatement applicants must accept water, service-cost, grid, school-tax, and community commitments before GOED Board review.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">The governor frames the order as a bargain: Nevada remains open to data-center investment only when developers pay school taxes and infrastructure costs and protect water and grid resources. The official materials document the administration&#x27;s position; no comparably specific industry or community response was found in this bounded pass.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Subsidy conditions</span>Conditions partial tax abatements on tax payment and a binding Community Support Commitment.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Requires developers to cover service costs rather than shift them to ratepayers.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Requires compliance with local water standards before an abatement application reaches the GOED Board.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="moratorium permit-oversight preemptive-review" data-instrument="executive-order"><div class="bill-card" id="bill-ny-eo-62"><div class="bill-card-head"><span class="bill-card-id">NY EO 62</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">New York</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Moratorium · Permit oversight · Preemptive review</span></div><p class="bill-card-summary">One-year pause on DEC discretionary permits for data centers at or above 50 MW. Orders the Department of Public Service to report on data-center impacts including water use and water quality, and directs DEC to assess within 12 months whether the state&#x27;s water-withdrawal program needs new rules for very large users.</p><div class="bill-card-meta">Gov. Kathy Hochul · <a href="https://www.governor.ny.gov/executive-order/no-62-establishing-temporary-moratorium-data-centers-new-york-while-state-develops" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-17</div><div class="bill-mini-body"><strong>Legislature passes S10642/A11560</strong> <span class="bill-mini-detail">— First statewide data-center moratorium bill to clear a legislature</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-14</div><div class="bill-mini-body"><strong>EO 62 signed</strong> <span class="bill-mini-detail">— 1-year DEC permit moratorium at ≥50 MW; DPS and DEC studies ordered</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.governor.ny.gov/executive-order/no-62-establishing-temporary-moratorium-data-centers-new-york-while-state-develops" target="_blank" rel="noopener">No. 62: Establishing a Temporary Moratorium on Data Centers in New York While the State Develops Standards</a></div><div class="bill-news-meta">2026-07-14 · Office of the Governor of New York</div><div class="bill-news-takeaway">Sets the 50 MW threshold and orders the DEC water-withdrawal rulemaking assessment within 12 months.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Advocates who pushed S10642 read the 50 MW threshold and one-year clock as a dilution of the bill they passed; industry treats the executive route as the more workable outcome because it expires without further action.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Moratorium</span>First statewide data-center moratorium actually in effect anywhere in the US.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Pauses DEC discretionary permitting rather than banning construction outright.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Orders the DEC water-withdrawal-program assessment and the DPS impact report before standards are set.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="moratorium permit-oversight preemptive-review" data-instrument="executive-order"><div class="bill-card" id="bill-or-2026-state-land-data-center-pause"><div class="bill-card-head"><span class="bill-card-id">OR 2026 state-land data center pause</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">Oregon</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Moratorium · Preemptive review · Permit oversight</span></div><p class="bill-card-summary">Directs every state agency to pause unapproved data-center requests involving state easements, rights-of-way, leases, rentals, land-use permits, and property sales or transfers while Oregon evaluates water use, infrastructure capacity, environmental sustainability, jobs, and community effects.</p><div class="bill-card-meta">Gov. Tina Kotek · <a href="https://apps.oregon.gov/oregon-newsroom/OR/GOV/Posts/Post/governor-kotek-pauses-work-on-requests-for-state-land-to-support-new-data-centers" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-09-08</div><div class="bill-mini-body"><strong>State-agency pause begins</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2027-07-01</div><div class="bill-mini-body"><strong>Scheduled end</strong> <span class="bill-mini-detail">— Ends earlier if superseded by statewide action.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://apps.oregon.gov/oregon-newsroom/OR/GOV/Posts/Post/governor-kotek-pauses-work-on-requests-for-state-land-to-support-new-data-centers" target="_blank" rel="noopener">Governor pauses state-property requests for data centers</a></div><div class="bill-news-meta">2026-09-08 · Oregon Governor&#x27;s Office</div><div class="bill-news-takeaway">The state uses its own property and permitting authority to pause approvals while a statewide framework is developed.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Governor Kotek says public land should not advance projects before Oregon understands water, power, infrastructure, natural-resource, and community effects. The action follows the stopped Mill Creek state-land sale and the governor&#x27;s advisory committee; the official release does not establish how developers or affected local governments responded.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Moratorium</span>Temporarily pauses state-controlled property and approval actions, not all data-center development.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Keeps state assets from enabling projects before water and infrastructure impacts are evaluated.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Uses state land-use permits, easements, leases, and transfers as the approval lever.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="energy" data-principles="conservation cost-allocation disclosure" data-instrument="bill"><div class="bill-card" id="bill-or-hb-3546"><div class="bill-card-head"><span class="bill-card-id">OR HB 3546</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Oregon</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Cost allocation · Disclosure · Conservation</span></div><p class="bill-card-summary">Creates a new utility customer classification for data centers, cryptocurrency operations, and other large industrial energy users (&gt;20 MW). Requires them to pay their full share of electricity costs and transmission upgrades and to sign 10-year minimum-commitment contracts.</p><div class="bill-card-meta">Rep. Pam Marsh (D-Ashland), lead; bipartisan co-sponsors · <a href="https://olis.oregonlegislature.gov/liz/2025R1/Measures/Overview/HB3546" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-01-13</div><div class="bill-mini-body"><strong>Introduced by Rep. Marsh</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-06-05</div><div class="bill-mini-body"><strong>Passed Oregon legislature</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-06-20</div><div class="bill-mini-body"><strong>Signed by Gov. Kotek (approximate)</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-01</div><div class="bill-mini-body"><strong>PGE implementation rules adopted by OPUC (approximate; Q1 2026)</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.climatesolutions.org/article/2026-05/oregons-power-act-first-its-kind-protect-oregonians-utility-bills-data-center" target="_blank" rel="noopener">Oregon&#x27;s POWER Act is the first of its kind to protect utility bills from data center growth</a></div><div class="bill-news-meta">2026-05-01 · Climate Solutions</div><div class="bill-news-takeaway">First-in-nation cost-allocation law specifically targeting large-load classification.</div></div><div class="bill-news-item"><div><a href="https://www.opb.org/article/2025/06/05/oregon-data-centers-cryptocurrency-business-environment-power-electricity/" target="_blank" rel="noopener">Oregon Legislature passes &#x27;POWER Act,&#x27; targeting industrial energy users like data centers</a></div><div class="bill-news-meta">2025-06-05 · OPB</div><div class="bill-news-takeaway">Bipartisan vote; legislative findings note a 30 MW DC consumes the same power as the City of Ashland.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Oregon CUB, Oregon Environmental Council, Climate Solutions, and the AFL-CIO building trades championed the bill. Pacific Power, PGE, and the Data Center Coalition initially opposed but negotiated softened language. The Dalles, Hillsboro, and Prineville residents — home to Google and Meta DCs — were active grassroots supporters.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Forces large industrial loads (&gt;20 MW) to bear their own grid expansion costs.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Requires DCs to disclose long-term load and contract terms to PUC.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>10-year minimum commitment discourages speculative interconnection requests.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="disclosure permit-oversight preemptive-review" data-instrument="executive-order"><div class="bill-card" id="bill-pa-eo-2026-05"><div class="bill-card-head"><span class="bill-card-id">PA EO 2026-05</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">Pennsylvania</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Disclosure · Permit oversight · Preemptive review</span></div><p class="bill-card-summary">Conditions DEP permitting and state tax and incentive actions for data centers above 25 MW on the Governor&#x27;s GRID requirements. Developers report water use, wastewater discharges and water-efficiency metrics and hold public meetings; operating data centers file annual reports with DEP (first due July 1, 2027) including total water consumption, under Fiscal Code §1813-B. For applicants outside the GRID consent order, DEP will not begin permit review until any water-withdrawal authorization is documented. DEP is also directed to recommend new regulations protecting air and water.</p><div class="bill-card-meta">Gov. Josh Shapiro · <a href="http://www.pa.gov/content/dam/copapwp-pagov/en/governor/documents/eo2026_05_protecting%20pennsylvania%20consumers%20from%20data%20center%20impacts_final_executed.pdf" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-08-18</div><div class="bill-mini-body"><strong>Signed</strong> <span class="bill-mini-detail">— Executive Order 2026-05</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2027-07-01</div><div class="bill-mini-body"><strong>First annual DEP water report due</strong> <span class="bill-mini-detail">— Operating data centers report prior-year water consumption</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://broadandliberty.com/2026/09/15/shapiro-called-his-data-centers-executive-order-the-strictest-in-the-nation-much-of-it-was-already-the-law/" target="_blank" rel="noopener">Shapiro called his data-centers executive order the strictest in the nation. Much of it was already the law.</a></div><div class="bill-news-meta">2026-09-15 · Broad + Liberty</div><div class="bill-news-takeaway">The water-reporting duty predates the order; the order&#x27;s contribution is enforcement and field definitions.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Shapiro called it the strictest data-center order in the nation; law-firm alerts described it as tying streamlined permitting to compliance with the GRID requirements, while critics argued much of it restates obligations already in state law.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Annual DEP reports including total water consumption, first due July 1, 2027.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>DEP review waits on documented water-withdrawal authorization for applicants outside the GRID order.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Water use, wastewater and efficiency metrics are reported before permits, with public meetings.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="local" data-scope="water energy" data-principles="moratorium preemptive-review" data-instrument="local-ordinance"><div class="bill-card" id="bill-prince-george-s-county-md-cb-2026-data-center-moratorium"><div class="bill-card-head"><span class="bill-card-id">Prince George&#x27;s County MD CB-2026 data center moratorium</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#475569;border-color:#475569">Local ordinance</span><span class="cwa-type-pill">Prince George&#x27;s County, Maryland</span><span class="cwa-type-pill">Local</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Moratorium · Preemptive review</span></div><p class="bill-card-summary">A two-year pause on hyperscale data-center development — the longest in Maryland — adopted with unanswered questions about the facilities&#x27; effect on county water among the stated reasons.</p><div class="bill-card-meta">Prince George&#x27;s County Council · <a href="https://marylandmatters.org/2026/07/08/prince-georges-county-extends-pause-on-hyperscale-data-center-development/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-07</div><div class="bill-mini-body"><strong>Adopted</strong> <span class="bill-mini-detail">— Council votes a two-year moratorium on hyperscale data centers</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://marylandmatters.org/2026/07/08/prince-georges-county-extends-pause-on-hyperscale-data-center-development/" target="_blank" rel="noopener">Prince George&#x27;s County extends pause on hyperscale data centers</a></div><div class="bill-news-meta">2026-07-08 · Maryland Matters</div><div class="bill-news-takeaway">Council member Blegay cites unresolved questions about county water among the reasons.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Organized resident opposition preceded the vote, with protests at the council as it considered the measure.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Moratorium</span>Two years, the longest local pause in Maryland.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Explicitly framed as buying time to answer water and infrastructure questions.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="local" data-scope="water energy" data-principles="moratorium preemptive-review" data-instrument="local-ordinance"><div class="bill-card" id="bill-santa-fe-county-nm-data-center-moratorium"><div class="bill-card-head"><span class="bill-card-id">Santa Fe County NM data center moratorium</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#475569;border-color:#475569">Local ordinance</span><span class="cwa-type-pill">Santa Fe County, New Mexico</span><span class="cwa-type-pill">Local</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Moratorium · Preemptive review</span></div><p class="bill-card-summary">An 18-month pause adopted unanimously, extended from the 12 months originally proposed, with the regulatory threshold lowered from 100 MW to 1 MW — by far the lowest trigger of any tracked moratorium.</p><div class="bill-card-meta">Santa Fe County Board of County Commissioners · <a href="https://www.santafecountynm.gov/news/detail/santa-fe-county-approves-18-month-moratorium-on-data-centers" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-02</div><div class="bill-mini-body"><strong>Adopted unanimously</strong> <span class="bill-mini-detail">— Term extended to 18 months and threshold lowered to 1 MW during deliberation</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.santafecountynm.gov/news/detail/santa-fe-county-approves-18-month-moratorium-on-data-centers" target="_blank" rel="noopener">Santa Fe County approves 18-month moratorium on data centers</a></div><div class="bill-news-meta">2026-07-02 · Santa Fe County</div><div class="bill-news-takeaway">Confirms the unanimous vote, the 18-month term and the 1 MW threshold.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Arid-region water scarcity and acequia water rights shape the debate here in a way they do not in the eastern moratoria.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Moratorium</span>18 months at a 1 MW threshold — the broadest local pause tracked.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Adopted before any project application rather than in response to one.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="conservation cost-allocation permit-oversight" data-instrument="bill"><div class="bill-card" id="bill-sd-sb-135"><div class="bill-card-head"><span class="bill-card-id">SD SB 135</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">South Dakota</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Cost allocation · Conservation · Permit oversight</span></div><p class="bill-card-summary">Data centers with peak electrical demand of 10 MW or greater must cover the electrical-infrastructure costs they cause (including stranded costs if they leave) and must coordinate with water service providers so their water use stays within locally approved supply; the state may not preempt local ordinances regulating data centers.</p><div class="bill-card-meta">Sen. Pres. Pro Tempore Chris Karr (R-Sioux Falls) &amp; House Speaker Jon Hansen (R-Dell Rapids) · <a href="https://legiscan.com/SD/bill/SB135/2026" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-05</div><div class="bill-mini-body"><strong>Passed House</strong> <span class="bill-mini-detail">— House Do Pass Amended, 60-7.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-11</div><div class="bill-mini-body"><strong>Sent to Governor</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-24</div><div class="bill-mini-body"><strong>Signed into law</strong> <span class="bill-mini-detail">— Signed by Gov. Larry Rhoden.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.kotatv.com/2026/03/25/data-center-restrictions-signed-into-south-dakota-law-after-push-incentives-failed/" target="_blank" rel="noopener">Data center restrictions signed into South Dakota law after push for incentives failed</a></div><div class="bill-news-meta">2026-03-25 · KOTA</div><div class="bill-news-takeaway">Gov. Rhoden signed SB 135 after lawmakers rejected both a moratorium and tax incentives; the law makes large data centers pay their own infrastructure costs and protects local water supply.</div></div><div class="bill-news-item"><div><a href="https://southdakotasearchlight.com/2026/03/05/data-center-regulation-bill-passes-south-dakota-house/" target="_blank" rel="noopener">Data center regulation bill passes South Dakota House</a></div><div class="bill-news-meta">2026-03-05 · South Dakota Searchlight</div><div class="bill-news-takeaway">House passed an amended SB 135 60-7, advancing the 10-MW threshold and the water-compatibility requirement to the governor.</div></div><div class="bill-news-item"><div><a href="https://www.kotatv.com/2026/03/11/really-good-step-right-direction-bill-regulate-data-centers-heads-governors-desk/" target="_blank" rel="noopener">Bill to regulate data centers heads to governor&#x27;s desk</a></div><div class="bill-news-meta">2026-03-11 · KOTA</div><div class="bill-news-takeaway">Sponsors called it a &#x27;Data Center Bill of Rights&#x27; protecting ratepayers and local water providers from being overburdened by large facilities.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Sponsored by South Dakota&#x27;s top legislative leaders (Senate President Pro Tempore Chris Karr and House Speaker Jon Hansen) and framed as ratepayer/water protection, it passed with wide margins after the Legislature rejected both a data-center moratorium and tax incentives. Tribal advocates (reported by Buffalo&#x27;s Fire) raised concerns about the law&#x27;s broader data-center framework, while industry resisted the cost-causation and local-control provisions.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Requires data centers &gt;=10 MW to pay the electrical-infrastructure costs they cause, including if they exit.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Data centers must coordinate with water service providers so their use stays within locally approved supply.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Bars the state from preempting local ordinances that limit or regulate data centers.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="energy" data-principles="cost-allocation disclosure permit-oversight" data-instrument="bill"><div class="bill-card" id="bill-tx-sb-6"><div class="bill-card-head"><span class="bill-card-id">TX SB 6</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Texas</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Disclosure · Cost allocation · Permit oversight</span></div><p class="bill-card-summary">Imposes new planning, interconnection, and cost-recovery rules on large electric loads (≥75 MW) in ERCOT, including data centers. Requires backup-generation disclosure capable of meeting a share of site demand, mandates remote-disconnect capability for emergency load shedding, and forces disclosure of duplicative interconnection requests across utilities.</p><div class="bill-card-meta">Sen. Phil King (R-Weatherford) lead; bipartisan co-authors · <a href="https://capitol.texas.gov/BillLookup/History.aspx?LegSess=89R&amp;Bill=SB6" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-02-12</div><div class="bill-mini-body"><strong>Filed in Senate</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-05-26</div><div class="bill-mini-body"><strong>Passed both chambers</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-06-20</div><div class="bill-mini-body"><strong>Signed by Gov. Abbott</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-12-31</div><div class="bill-mini-body"><strong>Applies to all new large loads connecting after this date</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.gtlaw.com/en/insights/2026/3/texas-senate-bill-6-update-what-data-centers-large-load-customers-should-know-about-proposed-interconnection-standards" target="_blank" rel="noopener">Texas SB 6 Update: Proposed Interconnection Standards</a></div><div class="bill-news-meta">2026-03-15 · Greenberg Traurig</div><div class="bill-news-takeaway">PUCT proposed implementing rules early 2026; industry calls the curtailment clause the &#x27;Kill Switch&#x27; provision.</div></div><div class="bill-news-item"><div><a href="https://www.utilitydive.com/news/texas-law-gives-grid-operator-power-to-disconnect-data-centers-during-crisi/751587/" target="_blank" rel="noopener">Texas law gives grid operator power to disconnect data centers during crisis</a></div><div class="bill-news-meta">2025-06-21 · Utility Dive</div><div class="bill-news-takeaway">Abbott signature gives ERCOT first-in-nation authority to remotely curtail large loads during firm load shed.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Backed by Texas grid-reliability advocates, the PUCT, and a bipartisan supermajority citing Winter Storm Uri and AI-load growth. The Data Center Coalition and major hyperscalers lobbied to weaken the curtailment trigger and duplicate-request disclosure. Sierra Club Texas supported but called for parallel water rules. Texas Republican Party passed a 2026 resolution calling for further DC restrictions.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Requires disclosure of duplicate interconnection requests and backup generation capacity.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Establishes that large loads pay for incremental transmission infrastructure costs.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>PUCT gains expanded review authority over loads ≥75 MW.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="disclosure permit-oversight preemptive-review" data-instrument="executive-order"><div class="bill-card" id="bill-tx-eo-2026-08-data-center-audit"><div class="bill-card-head"><span class="bill-card-id">TX EO 2026-08 (data center audit)</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">Texas</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Permit oversight · Disclosure · Preemptive review</span></div><p class="bill-card-summary">Directive letter to the Public Utility Commission of Texas and ERCOT ordering a &#x27;comprehensive verification and audit&#x27; of all data center projects advancing through ERCOT&#x27;s interconnection process — roughly 250-300 projects, most of them data centers — covering power demand, water use, public financial assistance, community protections, and ownership. No additional data center may move forward in the interconnection queue until the audit is complete; projects that fail to meet requirements are to be denied a grid connection.</p><div class="bill-card-meta">Gov. Greg Abbott · <a href="https://gov.texas.gov/news/post/governor-abbott-directs-comprehensive-data-center-audit" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-08-03</div><div class="bill-mini-body"><strong>Directive letter issued to PUCT and ERCOT</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-08-03</div><div class="bill-mini-body"><strong>ERCOT announces it will miss the Aug. 7 Batch Zero deadline, seeks good-cause exception</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-08-14</div><div class="bill-mini-body"><strong>Texas Tribune reports audit scope: ~250-300 projects</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.houstonpublicmedia.org/articles/news/energy-environment/2026/08/03/558529/gov-greg-abbott-pauses-new-data-centers-until-ercot-puct-audit-energy-water-usage/" target="_blank" rel="noopener">Gov. Greg Abbott pauses new data centers until ERCOT, PUCT audit energy, water usage</a></div><div class="bill-news-meta">2026-08-03 · Houston Public Media</div><div class="bill-news-takeaway">First statewide pause tied explicitly to a water-and-energy usage audit, issued via letter to PUCT and ERCOT rather than a bill or numbered order.</div></div><div class="bill-news-item"><div><a href="https://www.texastribune.org/2026/08/14/texas-data-center-approval-pause-ercot-power-grid/" target="_blank" rel="noopener">Texas will audit up to 300 projects, mostly data center proposals</a></div><div class="bill-news-meta">2026-08-14 · Texas Tribune</div><div class="bill-news-takeaway">Scopes the audit at roughly 250-300 projects; noncompliant projects denied grid connection.</div></div><div class="bill-news-item"><div><a href="https://www.multistate.us/insider/2026/8/19/the-local-fight-over-data-centers-a-texas-case-study" target="_blank" rel="noopener">The local fight over data centers: a Texas case study</a></div><div class="bill-news-meta">2026-08-19 · MultiState</div><div class="bill-news-takeaway">Frames the directive alongside a wave of TX county/city moratoriums (Austin County, Hill County&#x27;s rescinded pause) as state-vs-local tension over data-center siting authority.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Framed by the Governor&#x27;s office as accountability for data centers that did not comply with the PUC&#x27;s existing water/power usage survey; industry groups and developers with projects in the ERCOT queue face months of delay (BloombergNEF estimated ~20% of the US development pipeline is TX-based and now at risk of delay per Utility Dive).</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Gates further ERCOT interconnection approval on audit completion.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Collects water and power usage data on each project in the queue.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Requires verification before, not after, additional grid connections proceed.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="federal" data-scope="water energy" data-principles="federal-coordination permitting-acceleration" data-instrument="executive-order"><div class="bill-card" id="bill-us-eo-14318"><div class="bill-card-head"><span class="bill-card-id">US EO 14318</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">United States</span><span class="cwa-type-pill">Federal</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Permitting acceleration · Federal coordination</span></div><p class="bill-card-summary">Directs the Army Corps to identify or develop a data-center-specific nationwide permit under CWA §404 and Rivers and Harbors Act §10, establishes NEPA categorical exclusions for data-center infrastructure, provides for programmatic ESA §7 consultation covering multi-year construction windows, and expands FAST-41 coverage to qualifying data centers. Sets the &gt;100 MW &#x27;Data Center Project&#x27; and $500M / national-security &#x27;Qualifying Project&#x27; thresholds the implementing actions key off.</p><div class="bill-card-meta">President Trump (Executive Order 14318, 90 FR 142) · <a href="https://www.whitehouse.gov/presidential-actions/2025/07/accelerating-federal-permitting-of-data-center-infrastructure/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-07-23</div><div class="bill-mini-body"><strong>Signed</strong> <span class="bill-mini-detail">— Issued alongside America&#x27;s AI Action Plan; published at 90 FR 142</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-02</div><div class="bill-mini-body"><strong>First FAST-41 data center</strong> <span class="bill-mini-detail">— QTS Richmond Technology Park DC5 becomes the first data center covered</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.whitehouse.gov/presidential-actions/2025/07/accelerating-federal-permitting-of-data-center-infrastructure/" target="_blank" rel="noopener">Accelerating Federal Permitting of Data Center Infrastructure</a></div><div class="bill-news-meta">2025-07-23 · The White House</div><div class="bill-news-takeaway">Directs the Army Corps to apply or develop a data-center nationwide permit under CWA §404 and RHA §10.</div></div><div class="bill-news-item"><div><a href="https://www.allenmatkins.com/real-ideas/white-house-aims-to-accelerate-environmental-permitting-for-data-centers.html" target="_blank" rel="noopener">White House Aims To Accelerate Environmental Permitting For Data Centers</a></div><div class="bill-news-meta">2025-07-28 · Allen Matkins</div><div class="bill-news-takeaway">Practitioner read of the order&#x27;s scope: NEPA categorical exclusions, §404/§10 nationwide permit, FAST-41 expansion.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Sharply split. Industry and permitting-reform advocates treat it as removing a genuine bottleneck; water and conservation groups read the §404 nationwide-permit route as replacing individual wetland review with a checkbox precisely as data-center footprints grow.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Permitting acceleration</span>The defining federal instrument on the deregulatory side: it directs agencies to find faster §404/§10 pathways for data centers rather than to condition them.</div><div class="bill-principle-row"><span class="bill-principle-chip">Federal coordination</span>Centralizes data-center permitting through FAST-41 and programmatic consultations instead of project-by-project review.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="federal" data-scope="water energy" data-principles="permitting-acceleration" data-instrument="executive-order"><div class="bill-card" id="bill-us-ai-action-plan-2025"><div class="bill-card-head"><span class="bill-card-id">US AI Action Plan 2025</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">United States</span><span class="cwa-type-pill">Federal</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Permitting acceleration</span></div><p class="bill-card-summary">The policy blueprint EO 14318 implements. Calls for a data-center-tailored Clean Water Act §404 nationwide permit, new NEPA categorical exclusions, FAST-41 expansion, and streamlining or reduction of Clean Air Act, Clean Water Act and CERCLA requirements for AI infrastructure.</p><div class="bill-card-meta">White House Office of Science and Technology Policy · <a href="https://www.whitehouse.gov/wp-content/uploads/2025/07/Americas-AI-Action-Plan.pdf" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-07-23</div><div class="bill-mini-body"><strong>Released</strong> <span class="bill-mini-detail">— Published alongside EO 14318</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.mofo.com/resources/insights/250728-new-federal-ai-action-plan-prioritizes-deregulation" target="_blank" rel="noopener">New Federal AI Action Plan Prioritizes Deregulation, Infrastructure, and Global Leadership</a></div><div class="bill-news-meta">2025-07-28 · Morrison Foerster</div><div class="bill-news-takeaway">Confirms the plan&#x27;s environmental-permitting asks, including the data-center §404 nationwide permit later reissued as NWP 39.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Received as the administration&#x27;s clearest statement that AI-infrastructure buildout outranks incremental environmental review.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Permitting acceleration</span>Names the CWA, CAA and CERCLA as burdens to reduce for AI infrastructure — the clearest statement of the federal posture.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water" data-principles="disclosure permit-oversight transparency" data-instrument="bill"><div class="bill-card" id="bill-ut-hb-76"><div class="bill-card-head"><span class="bill-card-id">UT HB 76</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Utah</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Transparency · Disclosure · Permit oversight</span></div><p class="bill-card-summary">A new Utah facility must meet both thresholds: at least 10,000 square feet and at least 75 acre-feet of annual withdrawals. Covered operators notify the provider and file a withdrawal estimate before construction. After opening, they report actual withdrawals for the previous calendar year.</p><div class="bill-card-meta">Rep. Jill Koford (R-Ogden) · <a href="https://le.utah.gov/~2026/bills/hbillenr/HB0076.pdf" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-20</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— HB 76 by Rep. Jill Koford; substitute adopted in committee during week one after public criticism.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-05</div><div class="bill-mini-body"><strong>Passed Legislature</strong> <span class="bill-mini-detail">— The House concurred in the Senate amendment, 62–2.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-23</div><div class="bill-mini-body"><strong>Signed into law</strong> <span class="bill-mini-detail">— Signed by Gov. Spencer Cox among 87 bills.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-01</div><div class="bill-mini-body"><strong>New-facility reporting provisions begin</strong> <span class="bill-mini-detail">— Preconstruction filings cover projected withdrawals; subsequent annual reports cover actual withdrawals.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.wyomingpublicmedia.org/natural-resources-energy/2026-04-27/new-bill-forces-utah-data-centers-to-disclose-water-use-estimates" target="_blank" rel="noopener">New bill forces Utah data centers to disclose water use estimates</a></div><div class="bill-news-meta">2026-04-27 · Wyoming Public Media</div><div class="bill-news-takeaway">Great Salt Lake Waterkeeper&#x27;s Zach Frankel warned two data centers can use as much water as a city of 100,000; the law makes new facilities disclose projected and actual use.</div></div><div class="bill-news-item"><div><a href="https://www.upr.org/politics/2026-03-17/how-utahs-2026-legislative-session-reshaped-water-policy" target="_blank" rel="noopener">How Utah&#x27;s 2026 legislative session reshaped water policy</a></div><div class="bill-news-meta">2026-03-17 · Utah Public Radio</div><div class="bill-news-takeaway">HB 76 is highlighted among the session&#x27;s data-center water measures, requiring large facilities to notify providers and report consumption.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Great Salt Lake Waterkeeper (Zach Frankel) hailed the final bill as a transparency victory after public pushback forced sponsor Rep. Jill Koford to substitute a version that makes water-use data more public rather than exempt from disclosure. The data-center industry called the reporting &#x27;burdensome&#x27; and warned it could deter investment, but the bill passed and Gov. Cox signed it; weeks later Cox issued an executive order setting higher water standards for new data-center development.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Makes large data centers&#x27; projected and actual water use visible to the state and, after the substitute, more public.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Requires operators to notify water providers of projected demand and report actual consumption.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>The local land-use authority notifies water agencies and the relevant provider before approving a covered application.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="cost-allocation transparency" data-instrument="executive-order"><div class="bill-card" id="bill-ut-eo-2026-03"><div class="bill-card-head"><span class="bill-card-id">UT EO 2026-03</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">Utah</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Cost allocation</span></div><p class="bill-card-summary">Directs all state agencies to weigh water use (specifically Great Salt Lake impacts), air quality, wildlife, utility ratepayer costs, and public transparency alongside economic growth when reviewing data center projects. Creates formal Data Center Framework for state agency review.</p><div class="bill-card-meta">Gov. Spencer Cox · <a href="https://governor.utah.gov/wp-content/uploads/2026.05.29-EO-Higher-Bar-for-Data-Center-Development-1.pdf" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-29</div><div class="bill-mini-body"><strong>Signed and effective</strong> <span class="bill-mini-detail">— Gov. Spencer Cox signed EO 2026-03, effective immediately</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.abc4.com/news/politics/gov-cox-executive-order-data-center-effective-immediately/" target="_blank" rel="noopener">Gov. Cox executive order on data centers effective immediately</a></div><div class="bill-news-meta">2026-05-29 · ABC4 Utah</div><div class="bill-news-takeaway">Directs agencies to balance water/environment against economic development; Great Salt Lake impact specifically named.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Strong local community support around Great Salt Lake protection. Business community cautiously supportive.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Directs state agencies to establish water-use reporting requirements for large data center projects before permitting.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>EO instructs UDNR to evaluate water-cost attribution so data center developers bear marginal costs of supply expansion.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water" data-principles="disclosure transparency" data-instrument="bill"><div class="bill-card" id="bill-va-hb-496-sb-553"><div class="bill-card-head"><span class="bill-card-id">VA HB 496 / SB 553</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Virginia</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Transparency · Disclosure</span></div><p class="bill-card-summary">Starting January 1, 2027, registered water users supplying water off site must separately report potable and reclaimed deliveries to data centers with a DEQ air permit. They report on their regular schedule, using monthly volumes or quarterly totals if monthly data are unavailable.</p><div class="bill-card-meta">Del. Guzman (HB 496) / Sen. Srinivasan (SB 553) · <a href="https://law.lis.virginia.gov/vacode/title62.1/chapter3.1/section62.1-44.38/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-14</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— HB 496 by Del. Elizabeth Guzman; SB 553 by Sen. Kannan Srinivasan at start of 2026 session.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-16</div><div class="bill-mini-body"><strong>HB 496 engrossed in House</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-12</div><div class="bill-mini-body"><strong>Conference committee appointed</strong> <span class="bill-mini-detail">— House conferees Guzman, Lopez, Morefield to reconcile House and Senate versions.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-30</div><div class="bill-mini-body"><strong>Both bills sent to Governor</strong> <span class="bill-mini-detail">— Cleared both chambers; Spanberger had until April 13 to act.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-13</div><div class="bill-mini-body"><strong>Signed into law</strong> <span class="bill-mini-detail">— Gov. Spanberger signed both transparency bills (approximate date — within the April action window).</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2027-01-01</div><div class="bill-mini-body"><strong>Categorized delivery reporting takes effect</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.multistate.us/insider/2026/3/30/virginia-lawmakers-pass-15-data-center-bills-as-tax-exemption-fight-looms" target="_blank" rel="noopener">Virginia Lawmakers Pass 15 Data Center Bills as Tax Exemption Fight Looms</a></div><div class="bill-news-meta">2026-03-30 · MultiState</div><div class="bill-news-takeaway">Both water reporting bills cleared the General Assembly and were sent to Gov. Spanberger with an April 13 deadline; final HB 496 requires utilities to report monthly aggregate water deliveries to data centers.</div></div><div class="bill-news-item"><div><a href="https://virginiamercury.com/2026/03/17/data-center-bills-dominated-this-years-general-assembly-heres-what-passed/" target="_blank" rel="noopener">Data center bills dominated this year&#x27;s General Assembly. Here&#x27;s what passed.</a></div><div class="bill-news-meta">2026-03-17 · Virginia Mercury</div><div class="bill-news-takeaway">Legislators debated supplier reporting and disclosure at rezoning. The enacted companion bills both amend the supplier reporting statute.</div></div><div class="bill-news-item"><div><a href="https://cardinalnews.org/2026/03/13/bills-on-data-center-siting-and-water-usage-remain-unresolved-as-general-assembly-session-winds-down/" target="_blank" rel="noopener">Bills on data center siting and water usage remain unresolved as General Assembly session winds down</a></div><div class="bill-news-meta">2026-03-13 · Cardinal News</div><div class="bill-news-takeaway">Sen. Srinivasan called both bills &#x27;transparency bills,&#x27; framing the conference committee fight as a question of which mechanism best surfaces data center water draws to the public.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Strongly supported by the Virginia Data Center Reform Coalition (Piedmont Environmental Council, Sierra Club, National Parks Conservation Association), Chesapeake Climate Action Network, and Loudoun/Prince William/Botetourt residents worried about Google and other hyperscale projects. The Data Center Coalition lobbied against the original Guzman bill and successfully softened language during conference. The political center of gravity shifted enough that Gov. Spanberger (D) ultimately signed both, with bipartisan votes in both chambers.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Separates potable from reclaimed deliveries in the data-center category.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>The water supplier files the report. A developer estimate at rezoning is a different type of evidence.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water" data-principles="disclosure transparency" data-instrument="agency-rule"><div class="bill-card" id="bill-va-deq-waterworks-data-center-reporting-regulations"><div class="bill-card-head"><span class="bill-card-id">VA DEQ waterworks data-center reporting regulations</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#b45309;border-color:#b45309">Agency rule</span><span class="cwa-type-pill">Virginia</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Disclosure · Transparency</span></div><p class="bill-card-summary">Starting January 1, 2027, registered water users supplying water off site must separately report potable and reclaimed deliveries to data centers with a DEQ air permit. They report on their regular schedule, using monthly volumes or quarterly totals if monthly data are unavailable.</p><div class="bill-card-meta">Virginia Department of Environmental Quality · <a href="https://law.lis.virginia.gov/admincode/title9/agency25/chapter200/section40/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-26</div><div class="bill-mini-body"><strong>Regulations reported adopted</strong> <span class="bill-mini-detail">— Potable and reclaimed deliveries are separate categories.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-09-09</div><div class="bill-mini-body"><strong>Final amendments effective</strong> <span class="bill-mini-detail">— Town Hall lists the 9VAC25-200 action &#x27;Amendments in response to Chapters 623 and 896 of the 2026 Acts of Assembly (HB496/SB553)&#x27; as final and effective 2026-09-09.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-10-01</div><div class="bill-mini-body"><strong>Separate SCC budget report published</strong> <span class="bill-mini-detail">— Under budget Item 477 D, the State Corporation Commission requested utility data. No responding regulated water utility identified data center customers; municipal responses did not arrive in time. RD637 contains no water volume. The commission said it would update the report as information arrived.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2027-01-01</div><div class="bill-mini-body"><strong>Supplier reporting categories take effect</strong> <span class="bill-mini-detail">— Monthly or, if unavailable, quarterly volumes on the regular reporting schedule.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://rga.lis.virginia.gov/Published/2026/RD637/PDF" target="_blank" rel="noopener">RD637: Report on Information Concerning Data Centers</a></div><div class="bill-news-meta">2026-10-01 · Virginia State Corporation Commission</div><div class="bill-news-takeaway">Under budget Item 477 D, the State Corporation Commission requested utility data. No responding regulated water utility identified data center customers; municipal responses did not arrive in time. RD637 contains no water volume. The commission said it would update the report as information arrived.</div></div><div class="bill-news-item"><div><a href="https://www.whro.org/environment/2026-06-26/new-regulations-beef-up-data-centers-required-water-use-reporting-in-virginia" target="_blank" rel="noopener">New regulations beef up data centers&#x27; required water use reporting in Virginia</a></div><div class="bill-news-meta">2026-06-26 · WHRO</div><div class="bill-news-takeaway">Describes changes to supplier reporting and concerns about public access to facility records.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Transparency advocates call the aggregate-only publication the compromise that keeps the data too coarse to hold any single campus accountable.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Suppliers report period totals on their existing filing schedule.</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Category totals distinguish data center deliveries from other uses; they do not identify how much water evaporated at a campus.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="federal" data-scope="water" data-principles="permitting-acceleration transparency" data-instrument="agency-rule"><div class="bill-card" id="bill-qts-richmond-technology-park-dc5-fast-41"><div class="bill-card-head"><span class="bill-card-id">QTS Richmond Technology Park DC5 (FAST-41)</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#b45309;border-color:#b45309">Agency rule</span><span class="cwa-type-pill">Virginia</span><span class="cwa-type-pill">Federal</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Permitting acceleration · Transparency</span></div><p class="bill-card-summary">The first data center ever granted FAST-41 coverage, putting its federal environmental review on a published, coordinated schedule with the Army Corps as lead agency. Covers two additional buildings at an existing four-building Henrico County campus.</p><div class="bill-card-meta">Federal Permitting Improvement Steering Council; sponsor QTS Richmond V, LLC · <a href="https://www.permitting.gov/newsroom/press-releases/first-data-center-project-gains-permitting-councils-fast-41-coverage" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-02</div><div class="bill-mini-body"><strong>FAST-41 coverage granted</strong> <span class="bill-mini-detail">— First data center project ever covered; Army Corps is lead agency</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2027-06-11</div><div class="bill-mini-body"><strong>Target completion of review</strong> <span class="bill-mini-detail">— Published target date on the Permitting Dashboard</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.permitting.gov/newsroom/press-releases/first-data-center-project-gains-permitting-councils-fast-41-coverage" target="_blank" rel="noopener">First Data Center Project Gains Permitting Council&#x27;s FAST-41 Coverage</a></div><div class="bill-news-meta">2026-04-02 · Federal Permitting Improvement Steering Council</div><div class="bill-news-takeaway">Names QTS Richmond Technology Park DC5 as the first covered data center.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Local attention has focused on the campus&#x27;s scale in Henrico County rather than on the federal designation itself.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Permitting acceleration</span>The mechanism is schedule coordination and deadline pressure on the reviewing agencies.</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Cuts the other way from the rest of the order: FAST-41 requires a public permitting timetable, so this project&#x27;s federal review is more visible than an ordinary Corps permit, not less.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water" data-principles="permit-oversight preemptive-review transparency" data-instrument="agency-rule"><div class="bill-card" id="bill-va-deq-eastern-virginia-groundwater-study"><div class="bill-card-head"><span class="bill-card-id">VA DEQ Eastern Virginia groundwater study</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#b45309;border-color:#b45309">Agency rule</span><span class="cwa-type-pill">Virginia</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Preemptive review · Permit oversight · Transparency</span></div><p class="bill-card-summary">A DEQ groundwater study of the Coastal Plain east of I-95, required by 2024 legislation, tested whether a hypothetical industrial facility withdrawing 3 million gallons a day could be permitted anywhere in the Eastern Virginia Groundwater Management Area. No region evaluated could support it: the sustainable maxima run from about 360,000 gal/day in Northumberland County down to under 30,000 gal/day in Henrico and Sussex. It is a report rather than a rule, but it is the factual record DEQ&#x27;s groundwater withdrawal permits are now decided against, in the part of Virginia where water-cooled data centers are being sited.</p><div class="bill-card-meta">Virginia Department of Environmental Quality · <a href="https://virginiamercury.com/2026/08/04/deq-study-throws-cold-water-on-data-center-development-east-of-i-95/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2024-03-01</div><div class="bill-mini-body"><strong>Study mandated</strong> <span class="bill-mini-detail">— 2024 legislation directs DEQ to assess Eastern Virginia groundwater availability (month-precision; exact enactment day not pinned)</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-01</div><div class="bill-mini-body"><strong>Statutory due date passes</strong> <span class="bill-mini-detail">— Report complete but not released</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-08-04</div><div class="bill-mini-body"><strong>Released after an AP records request</strong> <span class="bill-mini-detail">— Finding: no region east of I-95 can support a new 3 MGD industrial withdrawal</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-08-21</div><div class="bill-mini-body"><strong>Legislators weigh policy response</strong> <span class="bill-mini-detail">— Special session and moratorium proposals; the report cited against a pending Amazon withdrawal permit</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://virginiamercury.com/2026/08/04/deq-study-throws-cold-water-on-data-center-development-east-of-i-95/" target="_blank" rel="noopener">DEQ study throws cold water on data center development east of I-95</a></div><div class="bill-news-meta">2026-08-04 · Virginia Mercury</div><div class="bill-news-takeaway">The Potomac Aquifer cannot support new industrial withdrawals; parts of the Coastal Plain are already at emergency levels.</div></div><div class="bill-news-item"><div><a href="https://bluevirginia.us/2026/08/six-month-delay-in-release-of-virginia-deq-study-on-data-centers-water-usage-as-the-public-turns-strongly-against-them/" target="_blank" rel="noopener">Six-month delay in release of Virginia DEQ study on data centers&#x27; water usage</a></div><div class="bill-news-meta">2026-08-05 · Blue Virginia</div><div class="bill-news-takeaway">Documents the six-month delay and the AP records request that forced the release.</div></div><div class="bill-news-item"><div><a href="https://www.wavy.com/news/virginia/call-for-tighter-data-center-regulations-after-new-deq-report/" target="_blank" rel="noopener">Newly released DEQ report on Eastern Va. groundwater supply shows possibility of future decline</a></div><div class="bill-news-meta">2026-08-06 · WAVY</div><div class="bill-news-takeaway">Per-region sustainable maxima: ~360,000 gal/day in Northumberland down to under 30,000 gal/day in Henrico and Sussex.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">The six-month delay became half the story: the finding lands as evidence that Eastern Virginia&#x27;s aquifer has no headroom, and legislators who pushed HB 496&#x27;s reporting mandate treated the withholding as proof the disclosure regime is still too weak. Water advocates read it as grounds for tighter data-center rules; the industry&#x27;s position is that surface-water and reclaimed supply, not the aquifer, is where new campuses would draw.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Measures aquifer capacity before more industrial withdrawals are permitted, not after.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>The finding is the record DEQ&#x27;s groundwater withdrawal permits are decided against.</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Released only under a records request, six months past its statutory due date.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="best-practice-guidance conservation preemptive-review transparency" data-instrument="executive-order"><div class="bill-card" id="bill-va-eo-22-2026"><div class="bill-card-head"><span class="bill-card-id">VA EO 22 (2026)</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">Virginia</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Conservation · Transparency · Best-practice guidance · Preemptive review</span></div><p class="bill-card-summary">Designates the Eastern Virginia Groundwater Management Area — the Commonwealth east of I-95 — a &#x27;cooling water scarcity area&#x27; effective immediately, and directs DEQ to propose general criteria for such designations. A 120-day Data Center Planning and Community Engagement Toolkit must cover evaluating anticipated water use and wastewater management in local review; responsible-development scoring (VA-LEAD) must weigh water and land use; and Virginia Energy must examine co-locating developments that use data-center waste heat or reclaimed water. The order also limits confidentiality protections.</p><div class="bill-card-meta">Gov. Abigail Spanberger · <a href="https://www.governor.virginia.gov/media/governorvirginiagov/governor-of-virginia/pdf/eo/eo-22-establishing-va-data-center-accountability-and-ai-initiatives.pdf" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-09-18</div><div class="bill-mini-body"><strong>Signed</strong> <span class="bill-mini-detail">— Eastern Virginia Groundwater Management Area designated a cooling water scarcity area</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.whro.org/environment/2026-09-21/spanberger-presents-slate-of-data-center-regulation-proposals-puts-first-directives-in-motion" target="_blank" rel="noopener">Spanberger presents slate of data center regulation proposals, puts first directives in motion</a></div><div class="bill-news-meta">2026-09-21 · WHRO</div><div class="bill-news-takeaway">The cooling-water designation is among the directives that take effect immediately.</div></div><div class="bill-news-item"><div><a href="https://www.wsls.com/news/local/2026/09/23/data-center-spanberger/" target="_blank" rel="noopener">What Virginia&#x27;s new AI and data center executive order means now and what comes next</a></div><div class="bill-news-meta">2026-09-23 · WSLS</div><div class="bill-news-takeaway">Separates the immediate directives from the rulemakings to come.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Coverage treated EO 22 as the first substantial data-center action of the Spanberger administration in the largest US market, and law-firm alerts flagged the cooling-water scarcity designation and the narrower confidentiality protections as the changes developers feel first.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Eastern Virginia is designated a cooling water scarcity area; DEQ to set statewide designation criteria.</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Limits confidentiality protections for data-center projects.</div><div class="bill-principle-row"><span class="bill-principle-chip">Best-practice guidance</span>A local-review toolkit covering anticipated water use and wastewater management.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>VA-LEAD scoring weighs water and land use before development.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="local" data-scope="water" data-principles="conservation moratorium" data-instrument="local-ordinance"><div class="bill-card" id="bill-washington-county-md-data-center-moratorium"><div class="bill-card-head"><span class="bill-card-id">Washington County MD data center moratorium</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#475569;border-color:#475569">Local ordinance</span><span class="cwa-type-pill">Washington County, Maryland</span><span class="cwa-type-pill">Local</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Moratorium · Conservation</span></div><p class="bill-card-summary">A one-year pause on data-center development in western Maryland, with farm wells and drought conditions among the stated rationales.</p><div class="bill-card-meta">Washington County Board of Commissioners · <a href="https://thedailyrecord.com/2026/07/01/washington-county-approves-yearlong-data-center-moratorium/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-01</div><div class="bill-mini-body"><strong>Approved</strong> <span class="bill-mini-detail">— Yearlong moratorium adopted</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://thedailyrecord.com/2026/07/01/washington-county-approves-yearlong-data-center-moratorium/" target="_blank" rel="noopener">Western MD county approves data center moratorium</a></div><div class="bill-news-meta">2026-07-01 · Maryland Daily Record</div><div class="bill-news-takeaway">Confirms the one-year term and adoption date.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Rural and agricultural water users have been the most visible constituency, a different coalition from the suburban ratepayer opposition elsewhere in Maryland.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Moratorium</span>One-year pause pending study.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Agricultural well drawdown and drought are the water rationale, not discharge.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="disclosure permit-oversight transparency" data-instrument="bill"><div class="bill-card" id="bill-wv-hb-4983"><div class="bill-card-head"><span class="bill-card-id">WV HB 4983</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="cwa-type-pill">West Virginia</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Permit oversight · Disclosure</span></div><p class="bill-card-summary">Authorizes a Dept. of Commerce legislative rule setting the certification process for &#x27;high impact&#x27; data centers and microgrid districts (implementing 2025&#x27;s HB 2014) and keeps key project details confidential. A Senate amendment added only soft language directing that potential water use be &#x27;studied&#x27; and water sources given &#x27;mindful protections&#x27;; floor amendments to require pre-operation water-impact assessments and to limit groundwater use were rejected.</p><div class="bill-card-meta">House Energy &amp; Public Works Committee (Dept. of Commerce legislative rule bundle) · <a href="https://www.wvlegislature.gov/Bill_Status/bills_text.cfm?billdoc=hb4983+intr.htm&amp;yr=2026&amp;sesstype=RS&amp;i=4983" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-17</div><div class="bill-mini-body"><strong>Passed House</strong> <span class="bill-mini-detail">— House passed 78-16; water-protection amendments rejected.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-11</div><div class="bill-mini-body"><strong>Passed Senate</strong> <span class="bill-mini-detail">— Senate passed an amended version 28-6.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-12</div><div class="bill-mini-body"><strong>Returned to House</strong> <span class="bill-mini-detail">— House concurrence on the amended rule bundle.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-27</div><div class="bill-mini-body"><strong>Approved by Governor</strong> <span class="bill-mini-detail">— Approved by Gov. Patrick Morrisey.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://westvirginiawatch.com/2026/02/18/wv-house-passes-new-data-center-development-rules-without-local-control-water-protection-provisions/" target="_blank" rel="noopener">WV House passes new data center development rules without local control, water protection provisions</a></div><div class="bill-news-meta">2026-02-18 · West Virginia Watch</div><div class="bill-news-takeaway">The House passed HB 4983 78-16 after rejecting amendments that would have required water-impact assessments and limited groundwater use for data centers.</div></div><div class="bill-news-item"><div><a href="https://westvirginiawatch.com/2026/03/11/wv-senate-passes-data-center-rules-with-new-language-urging-developers-to-study-potential-water-use/" target="_blank" rel="noopener">WV Senate passes data center rules with new language urging developers to study potential water use</a></div><div class="bill-news-meta">2026-03-11 · West Virginia Watch</div><div class="bill-news-takeaway">The Senate added only soft language directing that potential water use be studied and water sources given &#x27;mindful protections,&#x27; stopping short of binding limits.</div></div><div class="bill-news-item"><div><a href="https://therealwv.com/2026/03/12/data-center-rule-amended-returns-to-house/" target="_blank" rel="noopener">Data center rule amended, returns to House</a></div><div class="bill-news-meta">2026-03-12 · The Real WV</div><div class="bill-news-takeaway">The amended rule bundle returned to the House for concurrence before heading to Gov. Morrisey.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">WV Rivers Coalition, Conservation West Virginia, and legislators including Del. Laura Kimble criticized HB 4983 for stripping local control and rejecting binding water-use transparency and groundwater limits, leaving only a non-binding &#x27;study&#x27; directive; advocates noted large data centers can use 3-5 million gallons/day. The Morrisey administration and Dept. of Commerce backed it as implementing the 2025 high-impact-data-center/microgrid program, and it passed both chambers comfortably.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Keeps basic information about proposed high-impact data center projects shielded from public disclosure.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Sets the state certification process for high-impact data centers and microgrid districts.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Rejected amendments would have required pre-operation water-impact assessments and groundwater limits; only non-binding &#x27;study&#x27; language survived.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="state" data-scope="water energy" data-principles="best-practice-guidance closed-loop-cooling cost-allocation" data-instrument="executive-order"><div class="bill-card" id="bill-wy-eo-2026-03"><div class="bill-card-head"><span class="bill-card-id">WY EO 2026-03</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#7c3aed;border-color:#7c3aed">Executive order</span><span class="cwa-type-pill">Wyoming</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Best-practice guidance · Closed-loop cooling · Cost allocation</span></div><p class="bill-card-summary">Establishes the Wyoming Data Center Development Framework, eight principles agencies apply when permitting or facilitating large data-center projects: water sustainability, wildlife stewardship, transparency, energy leadership, grid protection, revenue-driven growth, workforce development and community investment. On water it encourages closed-loop (&#x27;filled once&#x27;) cooling and technologies that minimize consumption; developers bear incremental power-infrastructure costs.</p><div class="bill-card-meta">Gov. Mark Gordon · <a href="https://trinityconsultants.com/resources/data-centers-the-wyoming-way-what-governor-gordons-executive-order-2026-03-means/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-03</div><div class="bill-mini-body"><strong>Signed</strong> <span class="bill-mini-detail">— Executive Order 2026-03</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://oilcity.news/government/state/2026/06/03/gov-gordon-signs-order-to-manage-wyomings-data-center-growth/" target="_blank" rel="noopener">Gov. Gordon signs order to manage Wyoming&#x27;s data center growth</a></div><div class="bill-news-meta">2026-06-03 · Oil City News</div><div class="bill-news-takeaway">Framework principles for agencies, with water sustainability listed first.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Gordon framed the order as keeping Wyoming a destination for data-center investment while shielding residents from environmental and financial costs, and coverage treated it as pro-development guardrails rather than a restriction.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Best-practice guidance</span>Water sustainability is a framework pillar agencies apply, not a numeric standard.</div><div class="bill-principle-row"><span class="bill-principle-chip">Closed-loop cooling</span>Encourages closed-loop, fill-once cooling (voluntary).</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Developers bear incremental power-infrastructure costs.</div></details></div></div><div class="leg-bill" data-status="enacted" data-level="local" data-scope="water energy" data-principles="moratorium preemptive-review" data-instrument="local-ordinance"><div class="bill-card" id="bill-york-county-sc-data-center-moratorium"><div class="bill-card-head"><span class="bill-card-id">York County SC data center moratorium</span><span class="bill-card-pill" style="background:#2e8b57">Enacted</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#475569;border-color:#475569">Local ordinance</span><span class="cwa-type-pill">York County, South Carolina</span><span class="cwa-type-pill">Local</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Moratorium · Preemptive review</span></div><p class="bill-card-summary">A nine-month pause in unincorporated York County directing staff to examine groundwater, noise, utility rates, energy infrastructure, waste heat and impacts on neighbouring properties, and to recommend whether independent experts should be retained.</p><div class="bill-card-meta">York County Council · <a href="https://www.wrhi.com/2026/07/york-county-council-approves-nine-month-data-center-moratorium-214184" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-17</div><div class="bill-mini-body"><strong>First reading</strong> <span class="bill-mini-detail">— Council takes up a nine-month moratorium</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-13</div><div class="bill-mini-body"><strong>Adopted on third reading</strong> <span class="bill-mini-detail">— Effective immediately; expires April 2027</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.wrhi.com/2026/07/york-county-council-approves-nine-month-data-center-moratorium-214184" target="_blank" rel="noopener">York County Council approves nine month data center moratorium</a></div><div class="bill-news-meta">2026-07-13 · WRHI</div><div class="bill-news-takeaway">Confirms adoption, the study scope including groundwater and waste heat, and the carve-out for permitted QTS work.</div></div><div class="bill-news-item"><div><a href="https://scdailygazette.com/2026/06/26/sc-counties-enacting-data-center-moratoriums/" target="_blank" rel="noopener">SC counties enacting data center moratoriums</a></div><div class="bill-news-meta">2026-06-26 · SC Daily Gazette</div><div class="bill-news-takeaway">Places York County in a wider South Carolina county-level wave.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Scrutiny intensified around the existing QTS construction, which the moratorium deliberately does not stop — a limit opponents have noted.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Moratorium</span>Nine months, unincorporated areas only.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Names groundwater and waste heat as specific study subjects, not general &#x27;impacts&#x27;.</div></details></div></div></details><details class="card-group" data-group="introduced" data-collapsed="1" open><summary><span>Introduced</span> <span class="cg-count">32 entries</span></summary><div class="leg-bill" data-status="introduced" data-level="state" data-scope="energy" data-principles="cost-allocation permit-oversight subsidy-conditions" data-instrument="bill"><div class="bill-card" id="bill-al-sb-270"><div class="bill-card-head"><span class="bill-card-id">AL SB 270</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Alabama</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Cost allocation · Permit oversight · Subsidy conditions</span></div><p class="bill-card-summary">Directs the Alabama Public Service Commission to review utility contracts with large-scale data centers (≥150 MW) to ensure they provide for full recovery of incremental service costs and demonstrate &#x27;positive benefits&#x27; for ratepayers statewide. Requires PSC findings before contracts take effect.</p><div class="bill-card-meta">Sen. Lance Bell (R-11, Pell City) · <a href="https://legiscan.com/AL/bill/SB270/2026" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-05</div><div class="bill-mini-body"><strong>Introduced by Sen. Bell</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-13</div><div class="bill-mini-body"><strong>Passed Alabama Senate</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-10</div><div class="bill-mini-body"><strong>House committee approval</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://insideclimatenews.org/news/10042026/alabama-legislature-adjourns/" target="_blank" rel="noopener">As the Alabama Legislature Adjourns, Environmentalists See a Silver Lining</a></div><div class="bill-news-meta">2026-04-10 · Inside Climate News</div><div class="bill-news-takeaway">Despite session ending with limited environmental wins, AL SB 270 represented bipartisan progress on ratepayer protection.</div></div><div class="bill-news-item"><div><a href="https://www.alreporter.com/2026/03/13/alabama-senate-passes-bill-to-rein-in-data-center-tax-incentives/" target="_blank" rel="noopener">Alabama Senate passes bill to rein in data center tax incentives</a></div><div class="bill-news-meta">2026-03-13 · Alabama Reporter</div><div class="bill-news-takeaway">Sen. Bell&#x27;s bill cleared Senate with bipartisan vote citing Google Bessemer and proposed DC build-out concerns.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Sen. Bell (R) leveraged anti-corporate-welfare framing to bring together rural Republicans and Black Caucus Democrats representing Bessemer/Jefferson County. Opposition from Alabama Power and Business Council of Alabama. Environmental groups (Alabama Rivers Alliance, GASP) supported but pushed unsuccessfully for water provisions.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Requires DCs to bear full incremental service costs.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>PSC pre-approval of utility-DC contracts.</div><div class="bill-principle-row"><span class="bill-principle-chip">Subsidy conditions</span>Requires &#x27;positive benefit&#x27; finding for ratepayers.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="federal" data-scope="energy water" data-principles="disclosure federal-coordination transparency" data-instrument="bill"><div class="bill-card" id="bill-us-hr-6984"><div class="bill-card-head"><span class="bill-card-id">US HR 6984</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Federal (US)</span><span class="bill-scope-pill">Energy</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Transparency · Disclosure · Federal coordination</span></div><p class="bill-card-summary">Directs EPA and EIA to collect and publish data on data centers&#x27; electricity consumption and air- and water-quality impacts, with EIA reporting every six months.</p><div class="bill-card-meta">Rep. Rob Menendez (D-NJ-8); co-led by Rep. Greg Casar (D-TX-35) · <a href="https://www.congress.gov/bill/119th-congress/house-bill/6984" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-08</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Introduced by Rep. Rob Menendez (D-NJ-8) with original co-lead Rep. Greg Casar (D-TX-35).</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-08</div><div class="bill-mini-body"><strong>Referred to committee</strong> <span class="bill-mini-detail">— House Committee on Energy and Commerce.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-12</div><div class="bill-mini-body"><strong>Cosponsors added</strong> <span class="bill-mini-detail">— Grew to ~5 Democratic cosponsors (Houlahan, Carson, Craig) through spring 2026; no markup scheduled.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://insideclimatenews.org/news/19022026/illinois-data-center-impacts-bill/" target="_blank" rel="noopener">Could a New Illinois Bill Be a Blueprint for Curbing Data Centers&#x27; Climate Impacts?</a></div><div class="bill-news-meta">2026-02-19 · Inside Climate News</div><div class="bill-news-takeaway">Frames the federal-state transparency push as a coordinated movement, with Data Center Coalition pushing back on prescriptive disclosure rules as &#x27;impractical.&#x27;</div></div><div class="bill-news-item"><div><a href="https://www.ngwa.org/detail/news/2026/01/13/u.s.-house-of-representative-robert-menendez-introduces-bill-to-regulate-data-center-energy-generation-and-monitor-water-use" target="_blank" rel="noopener">U.S. House Representative Robert Menendez introduces bill to regulate data center energy generation and monitor water use</a></div><div class="bill-news-meta">2026-01-13 · National Ground Water Association</div><div class="bill-news-takeaway">Confirms the bill mandates EPA quarterly reports to Congress on data center water/energy use, reuse, pollution discharge, and local supply impacts.</div></div><div class="bill-news-item"><div><a href="https://www.eenews.net/articles/democrats-target-data-centers-energy-water-use/" target="_blank" rel="noopener">Democrats target data centers&#x27; energy, water use</a></div><div class="bill-news-meta">2026-01-13 · E&amp;E News by POLITICO</div><div class="bill-news-takeaway">Positions HR 6984 (paired with the PRICE Act) as the Democratic caucus&#x27;s opening federal salvo on AI data center environmental impacts.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Endorsed by the National Consumers League and aligned with broader environmental advocacy (Sierra Club, NRDC, GreenLatinos active on companion state bills like Illinois&#x27;s POWER Act). The Data Center Coalition has publicly characterized prescriptive disclosure mandates as &#x27;impractical&#x27; in parallel state fights, signaling industry resistance. Coverage is partisan-skewed — Democrats frame it as ratepayer/environmental protection, while Republican leadership in House Energy and Commerce has shown no movement to advance it.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Requires EPA and EIA to collect and publicly report data center electricity, air, and water impacts.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Mandates reporting of annual energy consumption, electricity provider, and power purchase agreements.</div><div class="bill-principle-row"><span class="bill-principle-chip">Federal coordination</span>Splits oversight between EPA (environmental impacts) and EIA (electricity data).</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="federal" data-scope="water" data-principles="best-practice-guidance conservation federal-coordination" data-instrument="bill"><div class="bill-card" id="bill-us-hr-5332"><div class="bill-card-head"><span class="bill-card-id">US HR 5332</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Federal (US)</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Best-practice guidance · Federal coordination · Conservation</span></div><p class="bill-card-summary">Directs the Comptroller General to conduct a technology assessment of liquid-cooling systems for AI compute clusters and HPC facilities and to develop federal best-practice guidance for agencies; does NOT impose mandatory rules on private data centers.</p><div class="bill-card-meta">Rep. Jay Obernolte (R-CA-23); 10 co-sponsors · <a href="https://www.congress.gov/bill/119th-congress/house-bill/5332" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-09-11</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Rep. Jay Obernolte (R-CA-23) with lead cosponsor Rep. Josh Gottheimer (D-NJ).</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-09-11</div><div class="bill-mini-body"><strong>Referred to committee</strong> <span class="bill-mini-detail">— House Energy and Commerce and House Science, Space, and Technology.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-11-20</div><div class="bill-mini-body"><strong>Senate companion introduced</strong> <span class="bill-mini-detail">— S. 3269 by Sens. McCormick (R-PA) and Coons (D-DE).</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-15</div><div class="bill-mini-body"><strong>Senate subcommittee hearing</strong> <span class="bill-mini-detail">— Senate Energy and Natural Resources subcommittee held a related hearing on companion bill.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.congress.gov/bill/119th-congress/senate-bill/3269/all-info" target="_blank" rel="noopener">Senate Energy Subcommittee holds hearing touching on liquid cooling companion bill (S. 3269)</a></div><div class="bill-news-meta">2026-04-15 · Congress.gov / U.S. Senate ENR</div><div class="bill-news-takeaway">Senate companion S. 3269 received subcommittee attention, signaling continued momentum even as the House bill stays in committee.</div></div><div class="bill-news-item"><div><a href="https://fedscoop.com/liquid-cool-technology-ai-data-centers-senate-house-bill/" target="_blank" rel="noopener">Lawmakers eye liquid cooling tech to solve AI data center problems</a></div><div class="bill-news-meta">2025-11-25 · FedScoop</div><div class="bill-news-takeaway">Documents bipartisan House/Senate companion bills and industry endorsements from Schneider Electric, American Chemistry Council, AI Supply Chain Alliance, and Vertiv.</div></div><div class="bill-news-item"><div><a href="https://obernolte.house.gov/media/press-releases/rep-obernolte-unveils-legislation-strengthen-us-leadership-ai-infrastructure" target="_blank" rel="noopener">Rep. Obernolte Unveils Legislation to Strengthen U.S. Leadership in AI Infrastructure</a></div><div class="bill-news-meta">2025-09-11 · Office of Rep. Jay Obernolte</div><div class="bill-news-takeaway">Sponsor framing emphasizes AI competitiveness and energy efficiency rather than environmental regulation.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Broadly favorable and uncontested. Endorsed by industry coalition including Schneider Electric, Vertiv, American Chemistry Council (Chris Jahn: &#x27;smart, science-based decisions to keep the U.S. at the forefront&#x27;), AI Supply Chain Alliance, SEMI Americas, Chemours, and University of Delaware. No environmental or ratepayer group opposition documented; the bill is bipartisan (5 R / 6 D cosponsors) and framed as competitiveness-positive rather than regulatory. No Data Center Coalition or NetChoice opposition reported.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Best-practice guidance</span>Directs Comptroller General assessment and federal-wide guidance on liquid cooling for AI/HPC.</div><div class="bill-principle-row"><span class="bill-principle-chip">Federal coordination</span>Energy Secretary partners with GAO and a designated industry organization on recommendations.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Promotes liquid cooling as a water/energy efficiency strategy versus traditional air cooling.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="federal" data-scope="water energy" data-principles="cost-allocation federal-coordination preemptive-review transparency" data-instrument="bill"><div class="bill-card" id="bill-us-s-4213"><div class="bill-card-head"><span class="bill-card-id">US S. 4213</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Federal (US)</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Preemptive review · Federal coordination · Cost allocation</span></div><p class="bill-card-summary">Would require data-center operators to report actual energy and water consumption (plus five-year pre-construction estimates) to their states; states would aggregate/anonymize data for EPA, DOE, and USDA, who would issue joint regional reports and could fine non-compliance.</p><div class="bill-card-meta">Sen. Dick Durbin (D-IL); House companion H.R. 9825 · <a href="https://www.congress.gov/bill/119th-congress/senate-bill/4213" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-25</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Sen. Dick Durbin (D-IL) introduced S. 4213; referred to committee.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.ngwa.org/detail/news/2026/03/30/senator-introduces-legislation-to-bring-transparency-to-water-consumption-by-data-centers" target="_blank" rel="noopener">Senator introduces legislation to bring transparency to water consumption by data centers</a></div><div class="bill-news-meta">2026-03-30 · National Ground Water Association</div><div class="bill-news-takeaway">Confirms the bill is numbered S. 4213 and would require operators to report energy and water use to states or EPA plus the Secretaries of Energy and Agriculture.</div></div><div class="bill-news-item"><div><a href="https://www.western-water.com/2026/03/26/data-center-boom-raises-water-power-questions/" target="_blank" rel="noopener">Data center boom raises water, power questions</a></div><div class="bill-news-meta">2026-03-26 · Western Water</div><div class="bill-news-takeaway">Day-after coverage notes the bill responds to ~4,000 active and ~3,000 planned U.S. data centers and a 100-MW facility&#x27;s water use roughly equaling 2,600 households.</div></div><div class="bill-news-item"><div><a href="https://www.durbin.senate.gov/newsroom/press-releases/as-utility-costs-rise-durbin-introduces-new-legislation-to-bring-transparency-to-energy-and-water-consumption-by-data-centers" target="_blank" rel="noopener">As Utility Costs Rise, Durbin Introduces New Legislation To Bring Transparency To Energy &amp; Water Consumption By Data Centers</a></div><div class="bill-news-meta">2026-03-25 · Office of Sen. Dick Durbin</div><div class="bill-news-takeaway">Original release: 5-year pre-construction projections, state-level reporting, EPA/DOE/USDA aggregated regional reports, and per-day fines for noncompliance.</div></div><div class="bill-news-item"><div><a href="https://www.durbin.senate.gov/newsroom/press-releases/as-utility-costs-rise-durbin-introduces-new-legislation-to-bring-transparency-to-energy-and-water-consumption-by-data-centers" target="_blank" rel="noopener">As utility bills rise, Durbin presses data centers on water and energy use</a></div><div class="bill-news-meta">2026-03-25 · Office of Sen. Dick Durbin</div><div class="bill-news-takeaway">The sponsor&#x27;s announcement of the bill, carried over from a duplicate record entered before the S. number was confirmed.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Coverage aligns the bill with positions taken by Sierra Club Illinois, the Illinois Clean Jobs Coalition, and environmental advocates pushing parallel state-level transparency (Illinois POWER Act). The Data Center Coalition has opposed similar prescriptive transparency provisions in state legislation. Unlike the initial framing, S. 4213 drew bipartisan cosponsors, with reporting naming Sens. Josh Hawley (R-MO), Elizabeth Warren (D-MA), Richard Blumenthal (D-CT), Chris Van Hollen (D-MD), and Tom Cotton (R-AR).</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Mandates actual + 5-year projected energy and water consumption disclosure for new and existing facilities.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Requires pre-construction estimates so local governments can evaluate before approving facilities.</div><div class="bill-principle-row"><span class="bill-principle-chip">Federal coordination</span>States aggregate and anonymize data for EPA, DOE, and USDA joint regional reports.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Frames disclosure as a response to data center demand driving up consumer utility costs.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="federal" data-scope="water energy" data-principles="federal-coordination moratorium subsidy-conditions" data-instrument="bill"><div class="bill-card" id="bill-us-s-4214"><div class="bill-card-head"><span class="bill-card-id">US S. 4214</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Federal (US)</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Moratorium · Federal coordination · Subsidy conditions</span></div><p class="bill-card-summary">Imposes a federal moratorium on construction of new AI data centers until safeguards are enacted ensuring the facilities do not increase utility bills, exacerbate climate impacts, deny community veto authority, or undermine labor standards. Also bans export of US AI computing infrastructure to countries without environmental, labor, and safety safeguards.</p><div class="bill-card-meta">Sen. Bernie Sanders (I-VT); companion in House by Rep. Alexandria Ocasio-Cortez (D-NY-14) · <a href="https://www.congress.gov/bill/119th-congress/senate-bill/4214" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-25</div><div class="bill-mini-body"><strong>Introduced by Sen. Sanders</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-25</div><div class="bill-mini-body"><strong>Referred to Senate Commerce Committee</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.sanders.senate.gov/press-releases/news-sanders-ocasio-cortez-announce-ai-data-center-moratorium-act/" target="_blank" rel="noopener">Sanders, Ocasio-Cortez Announce AI Data Center Moratorium Act</a></div><div class="bill-news-meta">2026-03-25 · Senate.gov (Sanders press release)</div><div class="bill-news-takeaway">Most aggressive federal proposal; ties lifting the moratorium to community veto authority and union jobs.</div></div><div class="bill-news-item"><div><a href="https://www.multistate.us/insider/2026/4/14/federal-ai-data-center-policy-meets-resistance-from-state-lawmakers" target="_blank" rel="noopener">State Data Center Laws vs. Federal AI Push: 2026 Tracker</a></div><div class="bill-news-meta">2026-04-14 · MultiState</div><div class="bill-news-takeaway">S 4214 named as the headline federal counterweight to the Trump permit-acceleration order.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Endorsed by AFL-CIO, Sierra Club, Sunrise Movement, Public Citizen, and the AI Now Institute. Sharply opposed by the Trump White House, Data Center Coalition, US Chamber of Commerce, and bipartisan critics who consider it an AI race-against-China risk. Symbolic value high; legislative path unlikely in the Republican Senate.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Moratorium</span>Hard pause on new AI DCs pending federal safeguard legislation.</div><div class="bill-principle-row"><span class="bill-principle-chip">Federal coordination</span>Sets a federal floor preempting state-by-state variation.</div><div class="bill-principle-row"><span class="bill-principle-chip">Subsidy conditions</span>Conditions lifting moratorium on labor and community standards.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="federal" data-scope="energy" data-principles="cost-allocation federal-coordination permit-oversight" data-instrument="bill"><div class="bill-card" id="bill-us-s-3682"><div class="bill-card-head"><span class="bill-card-id">US S. 3682</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Federal (US)</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Cost allocation · Federal coordination · Permit oversight</span></div><p class="bill-card-summary">Directs FERC to require grid operators to establish &#x27;data center load queues&#x27; allowing utilities to prioritize or delay DC interconnections based on grid reliability and affordability. Encourages every state with at least one DC to establish DC-specific rate classes ensuring DC owners bear the full cost of generation, transmission, and distribution upgrades they trigger.</p><div class="bill-card-meta">Sen. Chris Van Hollen (D-MD); cosponsors Durbin (D-IL), Blumenthal (D-CT), Booker (D-NJ), Duckworth (D-IL), Smith (D-MN), Welch (D-VT), Alsobrooks (D-MD) · <a href="https://www.congress.gov/bill/119th-congress/senate-bill/3682" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-15</div><div class="bill-mini-body"><strong>Introduced by Sen. Van Hollen</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-15</div><div class="bill-mini-body"><strong>Referred to Senate Energy &amp; Natural Resources Committee</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.vanhollen.senate.gov/news/press-releases/van-hollen-leads-new-bill-to-ensure-americans-arent-footing-the-bill-for-big-data-centers" target="_blank" rel="noopener">Van Hollen Leads New Bill to Ensure Americans Aren&#x27;t Footing the Bill for Big Data Centers</a></div><div class="bill-news-meta">2026-01-15 · Senate.gov (Van Hollen press release)</div><div class="bill-news-takeaway">Eight-cosponsor Democratic bill positioning FERC as the central federal lever for DC cost allocation.</div></div><div class="bill-news-item"><div><a href="https://www.liuna.org/news/story/statement-of-general-president-brent-booker-on-the-introduction-of-senator-van-hollens--power-for-the-people-act-of-2026" target="_blank" rel="noopener">LIUNA endorses Van Hollen Power for the People Act</a></div><div class="bill-news-meta">2026-01-15 · LIUNA</div><div class="bill-news-takeaway">Building trades labor endorsement bolsters bill&#x27;s Democratic-coalition support.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Supported by AARP, NRDC, Sierra Club, LIUNA, and consumer rate advocates including the Energy and Policy Institute. Skeptical: PJM Interconnection, the Electric Power Supply Association, and the Data Center Coalition. Cosponsorship spans Northeast and Midwest senators whose states bear early DC cost pressure.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>DCs pay full cost of grid expansion they cause.</div><div class="bill-principle-row"><span class="bill-principle-chip">Federal coordination</span>FERC required to establish DC load queue framework.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Grid operators authorized to prioritize or delay DC interconnections.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="federal" data-scope="energy" data-principles="conservation cost-allocation federal-coordination" data-instrument="bill"><div class="bill-card" id="bill-us-hr-7066"><div class="bill-card-head"><span class="bill-card-id">US HR 7066</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Federal (US)</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Cost allocation · Federal coordination · Conservation</span></div><p class="bill-card-summary">Updates federal utility cost-allocation policy under PURPA so that large electricity users like data centers bear the costs of grid infrastructure they require, while incentivizing zero-emission electricity sourcing. Aims to prevent cost-shifting onto residential and small commercial ratepayers.</p><div class="bill-card-meta">Rep. Mike Levin (D-CA-49); Rep. Kathy Castor (D-FL-14) co-lead · <a href="https://www.congress.gov/bill/119th-congress/house-bill/7066" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-12</div><div class="bill-mini-body"><strong>Introduced by Reps. Levin and Castor</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://levin.house.gov/media/press-releases/rep-mike-levin-introduces-new-bill-to-stop-data-centers-from-driving-up-electricity-prices-for-consumers" target="_blank" rel="noopener">Rep. Mike Levin Introduces SHIELD Act to Stop Data Centers from Driving Up Electricity Prices</a></div><div class="bill-news-meta">2026-02-12 · House.gov (Levin press release)</div><div class="bill-news-takeaway">House Democratic companion track to Van Hollen Senate bill; emphasizes zero-emission sourcing.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Supported by NRDC, Earthjustice, League of Conservation Voters, and California consumer advocacy groups. The Data Center Coalition and US Chamber of Commerce oppose. Levin&#x27;s district covers North County San Diego where Microsoft and Apple have facilities; Castor&#x27;s covers Tampa with significant data-center build-out.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Federal PURPA update directing utilities to shield ratepayers from DC infrastructure costs.</div><div class="bill-principle-row"><span class="bill-principle-chip">Federal coordination</span>Standardizes large-load cost recovery rules across states.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Incentivizes zero-emission electricity for large loads.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="federal" data-scope="water energy" data-principles="disclosure nda-prohibition strict-liability transparency" data-instrument="bill"><div class="bill-card" id="bill-us-hr-8488"><div class="bill-card-head"><span class="bill-card-id">US HR 8488</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Federal (US)</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Disclosure · NDA prohibition · Strict liability</span></div><p class="bill-card-summary">Requires AI data center developers to publicly disclose proposed sites at least 180 days before any definitive development step. Mandates community engagement, multilingual outreach, and disclosure of projected electricity use, water consumption, cooling demands, and environmental impacts. Restricts NDAs and treats violations as unfair or deceptive practices under the FTC Act.</p><div class="bill-card-meta">Rep. LaMonica McIver (D-NJ-10); cosponsors Rep. Valerie Foushee (D-NC-4), Rep. Andre Carson (D-IN-7) · <a href="https://www.congress.gov/bill/119th-congress/house-bill/8488" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-15</div><div class="bill-mini-body"><strong>Introduced by Rep. McIver</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-15</div><div class="bill-mini-body"><strong>Referred to House Energy and Commerce Committee</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://mciver.house.gov/media/press-releases/mciver-introduces-bill-to-stop-surprise-ai-data-center-development" target="_blank" rel="noopener">McIver Introduces Bill to Stop Surprise AI Data Center Development</a></div><div class="bill-news-meta">2026-05-15 · House.gov (McIver press release)</div><div class="bill-news-takeaway">First federal bill imposing pre-construction public disclosure with FTC enforcement teeth.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Backed by NAACP, LULAC, Public Citizen, Sierra Club, and the National Association of Counties. Industry opposition from Data Center Coalition, NetChoice, and TechNet. McIver represents Newark, NJ where industrial-zone DC proposals are advancing; Foushee covers the North Carolina Triangle region with major Microsoft/Google build-outs.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>180-day public pre-disclosure window before any definitive development step.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Public disclosure of energy, water, cooling, and environmental impact projections.</div><div class="bill-principle-row"><span class="bill-principle-chip">NDA prohibition</span>Restricts NDAs covering DC siting decisions.</div><div class="bill-principle-row"><span class="bill-principle-chip">Strict liability</span>Violations treated as unfair/deceptive practices under FTC Act.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="federal" data-scope="water" data-principles="disclosure federal-coordination" data-instrument="bill"><div class="bill-card" id="bill-wrda-2026-h-r-9497"><div class="bill-card-head"><span class="bill-card-id">WRDA 2026 (H.R. 9497)</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Federal (US)</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Disclosure · Federal coordination</span></div><p class="bill-card-summary">WRDA 2026 provision directs the Secretary of the Army, within one year of enactment, to report on the impacts of &#x27;new commercial and industrial water users&#x27; — a category that would include data centers — on USACE water resources development projects authorized for water supply or water conservation purposes.</p><div class="bill-card-meta">House Transportation &amp; Infrastructure Committee (bipartisan) · <a href="https://www.govtrack.us/congress/bills/119/hr9497" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-14</div><div class="bill-mini-body"><strong>Ordered reported by the House T&amp;I Committee</strong> <span class="bill-mini-detail">— Bipartisan 66-0 vote; awaits House floor consideration</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-31</div><div class="bill-mini-body"><strong>Provision described by CRS</strong> <span class="bill-mini-detail">— R49057 frames the reporting requirement as the Corps&#x27; answer to data-center demand on federal water-supply projects</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://transportation.house.gov/news/documentsingle.aspx?DocumentID=410235" target="_blank" rel="noopener">Committee Approves Bipartisan Water Resources Development Act</a></div><div class="bill-news-meta">2026-07-14 · House Transportation and Infrastructure Committee</div><div class="bill-news-takeaway">H.R. 9497 reported 66-0; 131 new feasibility studies and 10 new projects authorized.</div></div><div class="bill-news-item"><div><a href="https://www.everycrsreport.com/reports/R49057.html" target="_blank" rel="noopener">Data Centers and Water: Frequently Asked Questions</a></div><div class="bill-news-meta">2026-07-31 · Congressional Research Service (R49057)</div><div class="bill-news-takeaway">CRS&#x27;s own framing of the WRDA 2026 provision as the Army Corps&#x27; response to data-center cooling-water demand on federal water-supply infrastructure.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">No data-center-specific advocacy found; the provision surfaced as one line item in a much larger bipartisan infrastructure bill.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Reporting requirement on new commercial/industrial water users&#x27; impact on federal water-supply projects.</div><div class="bill-principle-row"><span class="bill-principle-chip">Federal coordination</span>Army Corps reporting mechanism distinct from EPA/DOE/state tracks in other federal bills.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="federal" data-scope="water" data-principles="conservation" data-instrument="bill"><div class="bill-card" id="bill-us-h-r-2940-advancing-water-reuse-act"><div class="bill-card-head"><span class="bill-card-id">US H.R. 2940 (Advancing Water Reuse Act)</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Federal (US)</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Conservation</span></div><p class="bill-card-summary">Provides a 30% investment tax credit for qualifying water-reuse projects — a water-recycling system installed, replaced, or modified at an industrial, manufacturing, data-center, or food-processing facility.</p><div class="bill-card-meta">Reps. Darin LaHood (R-IL), Linda Sánchez (D-CA), Brad Schneider (D-IL), Claudia Tenney (R-NY) · <a href="https://www.congress.gov/bill/119th-congress/house-bill/2940/text" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-04-17</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Referred to House Committee on Ways and Means</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://wcponline.com/2026/05/20/bill-receives-bipartisan-support-to-increase-water-reuse-for-data-centers/" target="_blank" rel="noopener">Bill Receives Bipartisan Support to Increase Water Reuse for Data Centers</a></div><div class="bill-news-meta">2026-05-20 · WC&amp;P Online</div><div class="bill-news-takeaway">Frames data centers as a named beneficiary class alongside industrial/manufacturing/food-processing facilities.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Bipartisan sponsorship (two Republicans, two Democrats) and backing from the WateReuse Association trade group, which frames data centers as a demand source that can be served by on-site recycling rather than fresh withdrawals. No organized opposition found; as a tax-credit bill it has drawn none of the industry pushback the reporting mandates have.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>30% tax credit incentivizes on-site water-recycling systems at data centers and other industrial facilities.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="federal" data-scope="water energy" data-principles="disclosure federal-coordination subsidy-conditions" data-instrument="bill"><div class="bill-card" id="bill-us-s-5054"><div class="bill-card-head"><span class="bill-card-id">US S. 5054</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Federal (US)</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Disclosure · Subsidy conditions · Federal coordination</span></div><p class="bill-card-summary">Would deny bonus-depreciation tax benefits to covered data centers (25 MW or more of power demand) unless the operator publicly discloses monthly water withdrawal and consumption, water sources, annual average water-use effectiveness, and water rights, permits or long-term supply agreements, alongside electricity and emissions metrics. Reports go to DOE and EPA for annual public release; new facilities disclose 180 days before operating and existing ones within 180 days of enactment, then annually.</p><div class="bill-card-meta">Sen. Mark Warner (D-VA) · <a href="https://www.govinfo.gov/app/details/BILLS-119s5054is" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-21</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Introduced by Sen. Warner in the Senate</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.arlnow.com/2026/07/22/sen-warner-targets-data-centers-energy-usage-economic-impacts-of-ai-in-new-bills/" target="_blank" rel="noopener">Sen. Warner targets data centers&#x27; energy usage, economic impacts of AI in new bills</a></div><div class="bill-news-meta">2026-07-22 · ARLnow</div><div class="bill-news-takeaway">Places S. 5054 inside Warner&#x27;s broader AI package.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Warner represents the largest data-center market in the country, and coverage has framed the bill as using a federal tax benefit, rather than a mandate, to pry open water and power figures that operators currently keep behind non-disclosure agreements. No industry response or cosponsor was found in coverage reviewed for this entry.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Monthly water withdrawal and consumption, sources, WUE and water rights, filed with DOE and EPA.</div><div class="bill-principle-row"><span class="bill-principle-chip">Subsidy conditions</span>Bonus depreciation is withheld unless the facility discloses.</div><div class="bill-principle-row"><span class="bill-principle-chip">Federal coordination</span>One federal reporting format instead of state-by-state disclosure rules.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water energy" data-principles="best-practice-guidance cost-allocation nda-prohibition transparency" data-instrument="bill"><div class="bill-card" id="bill-il-sb-4016-hb-5513"><div class="bill-card-head"><span class="bill-card-id">IL SB 4016 / HB 5513</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Illinois</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · NDA prohibition · Cost allocation · Best-practice guidance</span></div><p class="bill-card-summary">Requires data centers to pay for their own energy infrastructure and invest in renewable generation, disclose annual water consumption (intake + discharge) to the Illinois DNR beginning Jan. 1, 2027, identify and monitor likely pollutants in discharges to WWTPs, ban NDAs between local governments and DC operators, and mandate transparent community-benefit agreements.</p><div class="bill-card-meta">Sen. Ram Villivalam (D-8, Chicago); Rep. Robyn Gabel (D-18, Evanston) · <a href="https://www.ilga.gov/Legislation/BillStatus?DocNum=4016&amp;GAID=18&amp;DocTypeID=SB&amp;SessionID=114&amp;GA=104" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-06</div><div class="bill-mini-body"><strong>HB 5513 announced</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-11</div><div class="bill-mini-body"><strong>SB 4016 introduced by Sen. Villivalam</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-15</div><div class="bill-mini-body"><strong>Committee hearing with Alliance for the Great Lakes testimony</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://greatlakes.org/2026/04/testimony-in-support-of-power-act-to-protect-illinois-water-resources-from-data-center-impacts/" target="_blank" rel="noopener">Testimony in Support of POWER Act to Protect Illinois Water Resources from Data Center Impacts</a></div><div class="bill-news-meta">2026-04-22 · Alliance for the Great Lakes</div><div class="bill-news-takeaway">Alliance highlighted Lake Michigan withdrawal compact obligations and the need to override NDAs hiding DC consumption.</div></div><div class="bill-news-item"><div><a href="https://news.wttw.com/2026/02/11/illinois-legislators-introduce-power-act-which-would-force-data-centers-foot-energy" target="_blank" rel="noopener">Illinois Legislators Introduce POWER Act, Which Would Force Data Centers To Foot Energy Costs</a></div><div class="bill-news-meta">2026-02-11 · WTTW</div><div class="bill-news-takeaway">Bill makes Illinois the first state to explicitly ban municipal NDAs covering DC water and energy use.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Coalition includes Illinois Environmental Council, Sierra Club Illinois, Alliance for the Great Lakes, Citizens Utility Board, and IBEW Local 134. Strong opposition from Data Center Coalition, Illinois Manufacturers&#x27; Association, and the Greater Chicago Cluster of municipalities currently bound by NDAs (Elk Grove Village, Itasca, Mt. Prospect). State Senator Villivalam represents the Lincolnwood data center cluster.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Public reporting of annual water intake and discharge to IL DNR.</div><div class="bill-principle-row"><span class="bill-principle-chip">NDA prohibition</span>Explicitly bans municipal NDAs covering DC energy/water consumption.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>DCs must pay full cost of their energy infrastructure.</div><div class="bill-principle-row"><span class="bill-principle-chip">Best-practice guidance</span>Requires community benefit agreements replacing NDAs.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water energy" data-principles="cost-allocation disclosure transparency" data-instrument="bill"><div class="bill-card" id="bill-ia-hf-2690"><div class="bill-card-head"><span class="bill-card-id">IA HF 2690</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Iowa</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Disclosure · Cost allocation</span></div><p class="bill-card-summary">Requires data centers to file quarterly water-use reports with the Iowa DNR (volume, source, and efficiency) and quarterly energy reports with the Iowa Utilities Commission, with the reported information posted publicly online within 30 days; also requires a separate electric tariff so data-center costs are not shifted onto other ratepayers.</p><div class="bill-card-meta">House Committee on Commerce · <a href="https://www.legis.iowa.gov/docs/publications/LGI/91/HF2690.pdf" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-19</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Committee bill introduced by the House Committee on Commerce during the 2026 session.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.axios.com/local/des-moines/2026/02/19/iowa-lawmakers-push-data-center-transparency" target="_blank" rel="noopener">Iowa bill would require data centers to report water and energy use</a></div><div class="bill-news-meta">2026-02-19 · Axios Des Moines</div><div class="bill-news-takeaway">Lawmakers pushed a data-center transparency package requiring quarterly water reports to the DNR and energy reports to the Iowa Utilities Commission, with the data posted publicly online.</div></div><div class="bill-news-item"><div><a href="https://www.sierraclub.org/iowa/blog/2026/03/transparency-needed-data-centers" target="_blank" rel="noopener">Transparency Needed for Data Centers</a></div><div class="bill-news-meta">2026-03-01 · Sierra Club Iowa</div><div class="bill-news-takeaway">Advocates framed the bill as a fix for Iowa&#x27;s data-center secrecy, citing a single Google data center that used roughly 1 billion gallons of water in 2024 (date approximated to month).</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Backed by Sierra Club Iowa, consumer advocates, and ratepayer groups who point to a Google Council Bluffs facility&#x27;s ~1 billion gallons of water in 2024 and warn of cost-shifting onto residential customers; data-center developers and economic-development boosters resist mandatory public disclosure and a separate tariff class as a competitiveness risk.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Mandates public posting of data-center water and energy figures online within 30 days of reporting.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Requires quarterly water reports to the DNR and quarterly energy reports to the Iowa Utilities Commission.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Directs a separate electric tariff so data-center demand costs are not shifted onto other ratepayers.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water energy" data-principles="disclosure permit-oversight transparency" data-instrument="bill"><div class="bill-card" id="bill-mi-sb-762"><div class="bill-card-head"><span class="bill-card-id">MI SB 762</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Michigan</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Disclosure · Permit oversight</span></div><p class="bill-card-summary">Requires the Michigan Public Service Commission to publish annual public reports of each data center&#x27;s water usage (by service area) and electricity consumption (in GWh) beginning in 2027.</p><div class="bill-card-meta">Sen. Sue Shink (D-14) (lead); co-introduced with Sens. Rosemary Bayer and Erika Geiss · <a href="https://legislature.mi.gov/Bills/Bill?ObjectName=2025-SB-0762" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-12-18</div><div class="bill-mini-body"><strong>Introduced by Sen. Sue Shink</strong> <span class="bill-mini-detail">— Referred same day to Senate Committee on Energy and Environment.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-23</div><div class="bill-mini-body"><strong>House Oversight hears related data center testimony</strong> <span class="bill-mini-detail">— Indirect momentum; SB 762 itself remained in Senate committee.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.wilx.com/2026/04/23/public-overwhelmingly-opposes-data-centers-house-committee-hearing/" target="_blank" rel="noopener">Public overwhelmingly opposes data centers at House committee hearing</a></div><div class="bill-news-meta">2026-04-23 · WILX News 10</div><div class="bill-news-takeaway">Over 170 Michiganders signed up to testify against data centers at a House Oversight hearing; only two registered in support and neither showed, signaling strong grassroots backing for SB 762&#x27;s transparency premise.</div></div><div class="bill-news-item"><div><a href="https://www.govtech.com/policy/michigan-bills-target-data-center-water-use-utility-costs" target="_blank" rel="noopener">Michigan Bills Target Data Center Water Use, Utility Costs</a></div><div class="bill-news-meta">2025-12-19 · Government Technology</div><div class="bill-news-takeaway">Describes SB 761-763 package introduced the prior day, including SB 762&#x27;s MPSC annual reporting mandate, and ties it to opposition over the 1.4 GW OpenAI/Oracle Saline Township proposal.</div></div><div class="bill-news-item"><div><a href="https://senatedems.com/geiss/2025/12/18/data-centers/" target="_blank" rel="noopener">Sens. Bayer, Shink, and Geiss Introduce Bills to Regulate Large-Scale Data Centers</a></div><div class="bill-news-meta">2025-12-18 · Michigan Senate Democrats</div><div class="bill-news-takeaway">Official introduction announcement framing SB 762 as a transparency measure requiring annual public MPSC reports on data center energy and water use beginning in 2027.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Strong grassroots support among Michigan residents worried about farmland loss, fresh water, and energy demand, validated by lopsided public testimony in the April 2026 House Oversight hearing. Senate Democrats (Shink, Bayer, Geiss) lead with bipartisan cosponsorship from Sen. Jon Bumstead (R). Consumers Energy pushed back, asserting data centers won&#x27;t raise residential bills and could fund infrastructure, while industry has not yet mobilized visible opposition specifically against the transparency-only SB 762.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Requires MPSC to publish annual public reports of each data center&#x27;s water use by service area and electricity use in GWh.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Codifies a statewide reporting baseline starting in 2027 rather than capping consumption.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Companion bills (SB 761, 763) pair disclosure with withdrawal caps and ratepayer protections.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water energy" data-principles="permit-oversight preemptive-review" data-instrument="bill"><div class="bill-card" id="bill-mi-sb-1018-1020"><div class="bill-card-head"><span class="bill-card-id">MI SB 1018-1020</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Michigan</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Permit oversight · Preemptive review</span></div><p class="bill-card-summary">Bipartisan package that would halt data center development until April 1, 2027, pending development of comprehensive water, energy, and environmental standards.</p><div class="bill-card-meta">Sen. Jim Runestad (R); Reps. Wortz, Wegela (D), Fox (R) [HB 5594-5596] · <a href="https://michiganadvance.com/2026/06/24/michigan-lawmakers-residents-renew-push-for-statewide-data-center-moratorium/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-01</div><div class="bill-mini-body"><strong>Introduced (SB 1018-1020; companion HB 5594-5596)</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-23</div><div class="bill-mini-body"><strong>Bipartisan Capitol event renews push for moratorium</strong> <span class="bill-mini-detail">— No hearing scheduled; Senate leadership prefers targeted regulation</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://michiganadvance.com/2026/06/24/michigan-lawmakers-residents-renew-push-for-statewide-data-center-moratorium/" target="_blank" rel="noopener">Michigan lawmakers, residents renew push for statewide data center moratorium</a></div><div class="bill-news-meta">2026-06-24 · Michigan Advance</div><div class="bill-news-takeaway">Bipartisan event June 23 at Capitol renewed momentum; Senate leadership prefers targeted regulation over moratorium.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Bipartisan resident, farmer, and environmental organization support. Data center industry and economic development groups strongly opposing.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Imposes a moratorium on new data center construction permits until state water-capacity analysis is complete.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Paired bills require Great Lakes Compact review for any facility drawing &gt;100,000 GPD from surface or groundwater.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water energy" data-principles="conservation disclosure nda-prohibition permit-oversight" data-instrument="bill"><div class="bill-card" id="bill-mi-sb-1046-1050"><div class="bill-card-head"><span class="bill-card-id">MI SB 1046-1050</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Michigan</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Permit oversight · Conservation · NDA prohibition · Disclosure</span></div><p class="bill-card-summary">SB 1046 would require a permit for water users at or above 550,000 gallons per day, cap consumptive use at 2 MGD, mandate at least three pre-application public hearings, require annual reporting from 2027 and allow permit revocation for reporting failures. SB 1049 would bar non-disclosure agreements where tax incentives were received. SB 1050 would require community benefit agreements covering water.</p><div class="bill-card-meta">Michigan Senate (5-bill package) · <a href="https://www.multistate.us/insider/2026/7/15/michigan-data-center-legislation-targets-energy-use-and-community-benefits" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-18</div><div class="bill-mini-body"><strong>SB 1046 introduced</strong> <span class="bill-mini-detail">— Introduced by Sen. Rosemary Bayer; referred to the Senate Committee on Energy and Environment (Michigan Legislature bill history).</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-15</div><div class="bill-mini-body"><strong>Package reported introduced</strong> <span class="bill-mini-detail">— Five bills covering water permitting, NDAs and community benefits</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.multistate.us/insider/2026/7/15/michigan-data-center-legislation-targets-energy-use-and-community-benefits" target="_blank" rel="noopener">Michigan Data Center Legislation Targets Energy Use and Community Benefits</a></div><div class="bill-news-meta">2026-07-15 · MultiState</div><div class="bill-news-takeaway">Summarizes the package&#x27;s water-permitting, NDA and CBA provisions.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Michigan&#x27;s Great Lakes context makes consumptive-use caps unusually salient; the NDA provision responds directly to secrecy complaints around recent siting fights.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>A withdrawal permit at 550k gal/day with revocation as the enforcement lever.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>The 2 MGD consumptive cap is a hard ceiling, not a reporting requirement.</div><div class="bill-principle-row"><span class="bill-principle-chip">NDA prohibition</span>Ties the NDA ban to receipt of tax incentives rather than banning them outright.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Annual reporting from 2027, enforceable by permit revocation.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water energy" data-principles="cost-allocation disclosure transparency" data-instrument="bill"><div class="bill-card" id="bill-nj-s3379"><div class="bill-card-head"><span class="bill-card-id">NJ S3379</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">New Jersey</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Disclosure · Cost allocation</span></div><p class="bill-card-summary">Requires data center owners/operators to submit semi-annual water and energy usage reports to the NJ Board of Public Utilities for three years. Reports must cover total kWh, IT-equipment energy, water input (cubic meters), and source. State-incentivized facilities must also report PUE, WUE, and renewable energy factor. BPU publishes facility data within 30 days; performance metrics released only in anonymized aggregated form (n≥5).</p><div class="bill-card-meta">Sen. M. Teresa Ruiz (D-29); Sen. Raj Mukherji (D-32); co-sponsors Diegnan (D), Beach (D) · <a href="https://pub.njleg.gov/Bills/2026/S3500/3379_I1.HTM" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-09</div><div class="bill-mini-body"><strong>Introduced by Sen. Ruiz</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-24</div><div class="bill-mini-body"><strong>Passed NJ Senate</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-27</div><div class="bill-mini-body"><strong>Governor calls for stronger construction limits</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.roi-nj.com/2026/03/24/industry/energy-utilities/legislation-holding-data-centers-accountable-for-water-energy-use-passes-senate/" target="_blank" rel="noopener">Legislation holding data centers accountable for water, energy use passes Senate</a></div><div class="bill-news-meta">2026-03-24 · ROI-NJ</div><div class="bill-news-takeaway">S3379 cleared NJ Senate as part of a three-bill package alongside clean-power and ratepayer-protection bills.</div></div><div class="bill-news-item"><div><a href="https://www.sierraclub.org/new-jersey/blog/2026/02/key-legislation-ensure-data-center-transparency-and-energy-affordability" target="_blank" rel="noopener">Key Legislation to Ensure Data Center Transparency and Energy Affordability Moves Forward</a></div><div class="bill-news-meta">2026-02-15 · Sierra Club New Jersey</div><div class="bill-news-takeaway">Sierra Club, NJLCV, and Food &amp; Water Watch built coalition support; bill emerged from committee with amendments.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Strongly supported by Sierra Club NJ, NJ League of Conservation Voters, Food &amp; Water Watch, and South Jersey residents in Vineland, East Greenwich, and West Deptford fighting proposed DC projects. The Data Center Coalition and NJ Chamber of Commerce opposed, citing trade-secret concerns. Sen. Ruiz is the lead Latina state Senate champion. The Governor&#x27;s office initially asked for revisions and as of late May 2026 is pushing for stronger construction limits before signing.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Semi-annual BPU reporting forces public visibility into DC water and energy footprint.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Public posting of facility-level data within 30 days of submission.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Special PUE/WUE disclosure for state-incentivized facilities.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water energy" data-principles="conservation cost-allocation disclosure transparency" data-instrument="bill"><div class="bill-card" id="bill-ny-s6394-a9086"><div class="bill-card-head"><span class="bill-card-id">NY S6394 / A9086</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">New York</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Disclosure · Conservation · Cost allocation</span></div><p class="bill-card-summary">Requires data centers ≥5 MW to file pre-construction disclosure reports with the PSC covering location, labor, projected energy/water usage, waste heat, and water pollution. Mandates annual sustainability updates. Sets a renewable-energy schedule: 33% by 2030, 67% by 2035, 100% by 2040. Prohibits utility fossil-fuel PPA incentives and directs PSC to create a DC surcharge funding low- and moderate-income energy assistance in host communities.</p><div class="bill-card-meta">Sen. Kristen Gonzalez (D-WF, 59th); Sen. Rachel May (D, 48th) co-sponsor; Assembly companion A9086 carried by Assm. Anna Kelles (D) · <a href="https://www.nysenate.gov/legislation/bills/2025/S6394" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-03-13</div><div class="bill-mini-body"><strong>Introduced by Sen. Gonzalez</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-05-19</div><div class="bill-mini-body"><strong>Amended (S6394A) and reported from committee</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-08</div><div class="bill-mini-body"><strong>Carried over to 2026 session</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.multistate.us/insider/2026/2/20/state-data-center-legislation-in-2026-tackles-energy-and-tax-issues" target="_blank" rel="noopener">How New York is responding to AI data center surge</a></div><div class="bill-news-meta">2026-04-15 · MultiState</div><div class="bill-news-takeaway">S6394 is one of two flagship NY data center bills alongside S9144 moratorium.</div></div><div class="bill-news-item"><div><a href="https://www.nysenate.gov/legislation/bills/2025/S6394/amendment/A" target="_blank" rel="noopener">Sustainable Data Centers Act advances in NY Senate Energy Committee</a></div><div class="bill-news-meta">2025-05-19 · NY State Senate</div><div class="bill-news-takeaway">Amended version cleared committee on party-line vote; carried over to 2026.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Backed by NRDC, NYLCV, NY Renews Coalition, and CLCPA implementation advocates. The Empire AI public research initiative would be exempt, securing university-system support. Major opposition from Data Center Coalition, NYISO market participants, and downstate utilities arguing the renewable mandate is technically unachievable. Sen. Gonzalez is a freshman DSA-aligned senator from Queens with industrial-district constituents.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Pre-construction PSC disclosure of energy, water, and waste-heat projections.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Annual sustainability progress reports filed with PSC.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Progressive renewable mandate to 100% by 2040 aligned with CLCPA.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>DC surcharge funds low-income energy assistance in host communities.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water energy" data-principles="cost-allocation moratorium preemptive-review" data-instrument="bill"><div class="bill-card" id="bill-ny-s9144-a10141"><div class="bill-card-head"><span class="bill-card-id">NY S9144 / A10141</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">New York</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Moratorium · Preemptive review · Cost allocation</span></div><p class="bill-card-summary">Imposes a moratorium of at least three years and ninety days on the issuance of permits for new private data centers ≥20 MW. Directs DEC to publish a generic environmental impact statement and PSC to issue orders minimizing rate impacts. Public-sector projects like the state&#x27;s Empire AI research initiative are exempt.</p><div class="bill-card-meta">Sen. Liz Krueger (D-28, Manhattan); Assm. Anna Kelles (D-125, Ithaca) · <a href="https://www.nysenate.gov/legislation/bills/2025/S9144" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-09</div><div class="bill-mini-body"><strong>S9144 / A10141 introduced</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-10</div><div class="bill-mini-body"><strong>500-business coalition endorsement</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.business2community.com/small-business/ny-small-businesses-ai-data-center-moratorium/" target="_blank" rel="noopener">Nearly 500 New York Small Businesses Back Moratorium Push on AI Data Centers</a></div><div class="bill-news-meta">2026-05-10 · Business2Community</div><div class="bill-news-takeaway">Small business coalition cites projected ~25% retail electricity price hike if hyperscale buildout proceeds without intervention.</div></div><div class="bill-news-item"><div><a href="https://www.nixonpeabody.com/insights/alerts/2026/02/11/new-york-state-proposes-sweeping-data-center-moratorium-and-regulatory-review-s9144" target="_blank" rel="noopener">New York State Proposes Sweeping Data Center Moratorium and Regulatory Review (S9144)</a></div><div class="bill-news-meta">2026-02-11 · Nixon Peabody</div><div class="bill-news-takeaway">Bill would block major hyperscale facilities while preserving Empire AI public research initiative.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Endorsed by NY Renews, Public Power NY, Sierra Club Atlantic Chapter, and consumer-rate advocates. The Taxpayers Protection Alliance named it &#x27;Bill of Shame&#x27; for May 2026, and Data Center Coalition, NYC Partnership, and Greater NY Chamber are organized opponents. The Empire AI exemption is a deliberate carve-out from Sen. Krueger to preserve SUNY research while pausing private buildout.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Moratorium</span>Hard pause on new private DC permits ≥20 MW for 3+ years.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>DEC must issue generic EIS before moratorium lifts.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>PSC ordered to minimize rate impact on residential/commercial users.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water energy" data-principles="closed-loop-cooling cost-allocation disclosure moratorium" data-instrument="bill"><div class="bill-card" id="bill-ny-s10642-a11560"><div class="bill-card-head"><span class="bill-card-id">NY S10642 / A11560</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">New York</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Moratorium · Disclosure · Cost allocation · Closed-loop cooling</span></div><p class="bill-card-summary">Imposes a one-year statewide moratorium on permits for hyperscale data centers (peak load over 20 MW), requires environmental impact reporting on water consumption, discharge, and local water-system impacts, mandates separate water and electricity rate classes for large data centers, and pushes measures such as closed-loop cooling to prevent wastewater-infrastructure strain.</p><div class="bill-card-meta">Sen. Kristen Gonzalez (D-59th); Assembly companion A11560 · <a href="https://www.nysenate.gov/legislation/bills/2025/S10642" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-01</div><div class="bill-mini-body"><strong>S10642 introduced</strong> <span class="bill-mini-detail">— Late-session print of the Responsible Data Center Development Act</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-04</div><div class="bill-mini-body"><strong>Passed Senate 43-17</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-05</div><div class="bill-mini-body"><strong>Passed Assembly via substitution of A11560 (102-39)</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-10</div><div class="bill-mini-body"><strong>Awaiting governor&#x27;s action</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://insideclimatenews.org/news/04062026/new-york-data-center-moratorium-bill/" target="_blank" rel="noopener">New York State Gets One Step Closer to a Data Center Moratorium</a></div><div class="bill-news-meta">2026-06-04 · Inside Climate News</div><div class="bill-news-takeaway">The legislature passed the first-in-nation statewide hyperscale data center moratorium in the session&#x27;s final hours.</div></div><div class="bill-news-item"><div><a href="https://www.foodandwaterwatch.org/2026/06/04/ny-gov-hochul-must-sign-one-year-ai-data-center-moratorium-passed-by-legislature/" target="_blank" rel="noopener">NY Gov. Hochul Must Sign One-Year AI Data Center Moratorium Passed by Legislature</a></div><div class="bill-news-meta">2026-06-04 · Food &amp; Water Watch</div><div class="bill-news-takeaway">Environmental groups are pressuring Hochul to sign, citing water and energy strain from hyperscale facilities.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Strong support from environmental groups (Earthjustice, Food &amp; Water Watch), labor, and consumer advocates; opposed by tech and business groups warning it will push AI investment to other states. Gov. Hochul&#x27;s position is uncertain given her economic-development agenda.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Moratorium</span>One-year statewide pause on permits for data centers over 20 MW.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Requires environmental impact reporting on water consumption, discharge, and local water-system effects.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Creates separate rate classes so large data centers bear their full water and electric infrastructure costs.</div><div class="bill-principle-row"><span class="bill-principle-chip">Closed-loop cooling</span>Directs mitigation measures, potentially including closed-loop cooling, to prevent water pollution and wastewater strain.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water energy" data-principles="disclosure preemptive-review" data-instrument="commission-docket"><div class="bill-card" id="bill-ny-dps-data-center-impact-report-eo-62"><div class="bill-card-head"><span class="bill-card-id">NY DPS Data Center Impact Report (EO 62)</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#1a7a8a;border-color:#1a7a8a">Commission docket</span><span class="cwa-type-pill">New York</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Preemptive review · Disclosure</span></div><p class="bill-card-summary">The proceeding EO 62 orders: a DPS report on data-center impacts with water use and water quality expressly in scope, running alongside DEC&#x27;s assessment of whether the water-withdrawal permitting program needs large-user rules.</p><div class="bill-card-meta">NY Department of Public Service, on order of EO 62 · <a href="https://www.governor.ny.gov/executive-order/no-62-establishing-temporary-moratorium-data-centers-new-york-while-state-develops" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-14</div><div class="bill-mini-body"><strong>Ordered</strong> <span class="bill-mini-detail">— EO 62 directs DPS to report on impacts including water use and quality</span></div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Watched as the test of whether the moratorium produces enforceable water standards or expires with a report on a shelf.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Studies water impacts during the pause rather than after buildout.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>The report is the mechanism that would make New York data-center water use public.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water energy" data-principles="conservation subsidy-conditions transparency" data-instrument="bill"><div class="bill-card" id="bill-nc-hb-1063"><div class="bill-card-head"><span class="bill-card-id">NC HB 1063</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">North Carolina</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Conservation · Subsidy conditions</span></div><p class="bill-card-summary">Mandates that data centers publicly report electricity consumption, peak demand, water consumption, cooling systems, and emissions-free generation. Facilities using over 1 billion liters of water per year or peak demand &gt;40 MW must source at least 25% of power from non-emitting generation. Repeals state sales/use tax exemption for DC construction and server replacement.</p><div class="bill-card-meta">Rep. Lindsey Prather (D-115, Buncombe County) · <a href="https://www.ncleg.gov/BillLookUp/2025/H1063" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-27</div><div class="bill-mini-body"><strong>Introduced by Rep. Prather</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-21</div><div class="bill-mini-body"><strong>Referred to Energy and Public Utilities Committee</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.wunc.org/politics/2026-04-27/nc-house-democrats-propose-data-center-legislation" target="_blank" rel="noopener">NC House Democrats propose data center legislation</a></div><div class="bill-news-meta">2026-04-27 · WUNC</div><div class="bill-news-takeaway">First comprehensive Democratic data center proposal in NC; combines mandatory clean power with full disclosure.</div></div><div class="bill-news-item"><div><a href="https://ncnewsline.com/2026/05/08/nc-bills-target-data-center-boom-seeking-tax-changes-consumer-protections/" target="_blank" rel="noopener">NC bills target data center boom, seeking tax changes, consumer protections</a></div><div class="bill-news-meta">2026-05-08 · NC Newsline</div><div class="bill-news-takeaway">Rep. Prather&#x27;s bill paired with a parallel Republican proposal; both await committee action.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Supported by NC Conservation Network, Southern Environmental Law Center, NC Justice Center, and AARP NC (rate concerns). Opposed by NC Chamber, NC TECH Association, and Duke Energy citing the renewable threshold as overly aggressive. The 25% clean-power floor is among the most aggressive renewable mandates in any current Southern-state data center bill.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Public reporting of consumption, peak demand, and cooling systems.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>25% non-emitting power requirement for largest facilities.</div><div class="bill-principle-row"><span class="bill-principle-chip">Subsidy conditions</span>Repeals state sales/use tax exemption for DC equipment.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water" data-principles="conservation cost-allocation permit-oversight" data-instrument="bill"><div class="bill-card" id="bill-oh-sb-378"><div class="bill-card-head"><span class="bill-card-id">OH SB 378</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Ohio</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Conservation · Cost allocation · Permit oversight</span></div><p class="bill-card-summary">Makes data centers responsible for the water/sewer infrastructure costs they cause, requires a Division of Water Resources permit to consume water, and caps consumptive use at 5 MGD averaged over 30 days.</p><div class="bill-card-meta">Sens. Willis Blackshear Jr. (D-Dayton) and Casey Weinstein (D-Hudson); co-sponsor Sen. Kent Smith (D-Euclid) · <a href="https://www.legislature.ohio.gov/legislation/136/sb378" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-16</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Sponsored by Sens. Blackshear, Weinstein, Smith (all D).</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-16</div><div class="bill-mini-body"><strong>Referred to committee</strong> <span class="bill-mini-detail">— Senate Public Utilities Committee.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://spectrumnews1.com/oh/columbus/news/2026/05/13/ohio-joint-data-center-committee" target="_blank" rel="noopener">Lawmakers announce Ohio Joint Data Center Committee</a></div><div class="bill-news-meta">2026-05-13 · Spectrum News 1</div><div class="bill-news-takeaway">Bipartisan legislators form joint committee to study data center impacts, signaling SB 378 is part of a broader regulatory push rather than an isolated effort.</div></div><div class="bill-news-item"><div><a href="https://sciotovalleyguardian.com/2026/03/30/ohio-moves-to-ban-data-center-construction-through-constitutional-amendment-as-legislature-introduces-4-regulatory-bills-in-one-week/" target="_blank" rel="noopener">Ohio moves to ban data center construction through constitutional amendment as legislature introduces 4 regulatory bills in one week</a></div><div class="bill-news-meta">2026-03-30 · Scioto Valley Guardian</div><div class="bill-news-takeaway">SB 378 is grouped with three other bills (SB 374, SB 381, HB 784) as part of a coordinated legislative response to data center concerns; no hearings scheduled yet.</div></div><div class="bill-news-item"><div><a href="https://spectrumnews1.com/oh/columbus/news/2026/03/18/ohio-bill-data-centers-water" target="_blank" rel="noopener">Another Ohio bill looks to further regulate data centers, focusing on water usage</a></div><div class="bill-news-meta">2026-03-18 · Spectrum News 1</div><div class="bill-news-takeaway">Outlines the 5 MGD/30-day cap and infrastructure cost-shift to data centers, framing the bill as protecting other ratepayers from subsidizing data center demand.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Support is concentrated among Ohio Senate Democrats (Blackshear, Weinstein, Smith, plus Minority Leader Antonio calling for bipartisan accountability) and grassroots groups like Save Ohio Parks active in opposing data center wastewater permits. Industry opposition has not yet been publicly voiced on SB 378 specifically, but the Data Center Coalition and major hyperscalers have historically resisted such caps. With Republicans controlling the Senate, the bill&#x27;s path through the Public Utilities Committee is uncertain.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Hard 5 MGD/30-day cap on consumptive water use, with permit suspension if violated.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Data centers must bear all water/sewer infrastructure costs they cause; protects existing ratepayers.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Requires permit from Division of Water Resources chief before consumptive withdrawal.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water" data-principles="disclosure nda-prohibition transparency" data-instrument="bill"><div class="bill-card" id="bill-oh-hb-784"><div class="bill-card-head"><span class="bill-card-id">OH HB 784</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Ohio</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Transparency · NDA prohibition · Disclosure</span></div><p class="bill-card-summary">Enacts ORC 9.484 / 1521.301: requires data centers withdrawing waters of the state to file monthly and annual water-consumption reports with the Division of Water Resources and bars data-center water info from NDAs with political subdivisions.</p><div class="bill-card-meta">Reps. Christine Cockley (D-Columbus) and Crystal Lett (D-Columbus) · <a href="https://www.legislature.ohio.gov/legislation/136/hb784" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-24</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Reps. Cockley and Lett (both D-Columbus).</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-25</div><div class="bill-mini-body"><strong>Referred to committee</strong> <span class="bill-mini-detail">— Awaiting House committee action.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://farmoffice.osu.edu/blog/mon-04062026-1124am/data-center-controversies-continue-ohio" target="_blank" rel="noopener">Data center controversies continue in Ohio</a></div><div class="bill-news-meta">2026-04-06 · OSU Farm Office</div><div class="bill-news-takeaway">Frames HB 784 within rural Ohio&#x27;s growing pushback against data center water and land impacts, alongside Ohio EPA&#x27;s contested wastewater permit.</div></div><div class="bill-news-item"><div><a href="https://sciotovalleyguardian.com/2026/03/30/ohio-moves-to-ban-data-center-construction-through-constitutional-amendment-as-legislature-introduces-4-regulatory-bills-in-one-week/" target="_blank" rel="noopener">Ohio moves to ban data center construction through constitutional amendment as legislature introduces 4 regulatory bills in one week</a></div><div class="bill-news-meta">2026-03-30 · Scioto Valley Guardian</div><div class="bill-news-takeaway">Groups HB 784 with three Senate bills as a coordinated regulatory push; characterizes it as a basic reporting requirement compared to SB 378&#x27;s hard caps.</div></div><div class="bill-news-item"><div><a href="https://abc6onyourside.com/news/local/ohio-state-representatives-introduce-bill-to-track-data-center-water-usage-enviornment-green-energy-data-power-tech-renewable-electricity" target="_blank" rel="noopener">Ohio State Representatives introduce bill to track data center water usage</a></div><div class="bill-news-meta">2026-03-24 · ABC 6 On Your Side</div><div class="bill-news-takeaway">Cockley and Lett pitch the bill on transparency grounds, noting Ohio hosts 200+ data centers without statewide water reporting, and explicitly target NDA secrecy with municipalities.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Sponsored by two Columbus-area House Democrats (Cockley, Lett) framing it as a transparency measure rather than a restriction. The NDA prohibition aligns with watchdog and ratepayer concerns raised by groups like Save Ohio Parks and Central Ohio residents fighting opaque data center deals. No industry opposition has been publicly logged yet, but Data Center Coalition and operators historically resist mandatory granular reporting. As a House minority bill, prospects in the Republican-controlled chamber are uncertain.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Mandatory monthly and annual water consumption reports to Division of Water Resources.</div><div class="bill-principle-row"><span class="bill-principle-chip">NDA prohibition</span>Bars data centers from concealing water usage behind nondisclosure agreements with municipalities.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Public access to standardized water data for 200+ Ohio data centers that currently report nothing.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="energy" data-principles="best-practice-guidance cost-allocation subsidy-conditions" data-instrument="bill"><div class="bill-card" id="bill-oh-hb-706"><div class="bill-card-head"><span class="bill-card-id">OH HB 706</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Ohio</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Cost allocation · Subsidy conditions · Best-practice guidance</span></div><p class="bill-card-summary">Codifies the PUCO-approved AEP Ohio data center tariff statewide. Requires new DC customers ≥25 MW to commit to paying for a minimum of 85% of subscribed electricity usage for up to 12 years, regardless of actual consumption. Bars utilities from recovering DC-driven costs by shifting them to other classes of customers.</p><div class="bill-card-meta">Rep. David Thomas (R-65, Jefferson) and Rep. Tristan Rader (D-13, Lakewood) · <a href="https://www.legislature.ohio.gov/legislation/136/hb706" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-07-01</div><div class="bill-mini-body"><strong>PUCO approves AEP Ohio data center tariff (approximate)</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-25</div><div class="bill-mini-body"><strong>HB 706 introduced</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.wosu.org/2026-03-02/ohio-house-bill-would-extend-data-center-tariff-to-rest-of-state" target="_blank" rel="noopener">Ohio House bill would extend data center tariff to rest of state</a></div><div class="bill-news-meta">2026-03-02 · Statehouse News Bureau / WOSU</div><div class="bill-news-takeaway">Bill builds on PUCO&#x27;s July 2025 approval of AEP&#x27;s contested 85%-take-or-pay structure.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Backed by Ohio Consumers&#x27; Counsel, AARP Ohio, and the Citizens Utility Board of Ohio. The Ohio Manufacturers&#x27; Association supports the cost-allocation principle. Data Center Coalition opposes, calling the 85% minimum &#x27;punitive.&#x27; Tristan Rader (D-Lakewood) brings progressive environmental constituency; David Thomas (R-Jefferson) brings rural ratepayer concerns. Connects to the broader Save Ohio Parks petition to ban DCs.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>85% minimum-take ensures DCs cover utility&#x27;s stranded capacity investment.</div><div class="bill-principle-row"><span class="bill-principle-chip">Subsidy conditions</span>Prohibits cost-shifting to residential and small commercial customers.</div><div class="bill-principle-row"><span class="bill-principle-chip">Best-practice guidance</span>Codifies AEP/PUCO model statewide.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water" data-principles="disclosure permit-oversight preemptive-review" data-instrument="bill"><div class="bill-card" id="bill-pa-hb-2246"><div class="bill-card-head"><span class="bill-card-id">PA HB 2246</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Pennsylvania</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Disclosure · Permit oversight · Preemptive review</span></div><p class="bill-card-summary">Requires data centers planning to use more than 100,000 gallons of water per day over any 30-day period to notify the PA Department of Environmental Protection before commencing construction. Authorizes DEP review of proposed withdrawals against watershed capacity.</p><div class="bill-card-meta">Rep. Joe Webster (D-150, Montgomery County) · <a href="https://www.palegis.us/legislation/bills/2025/hb2246" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-25</div><div class="bill-mini-body"><strong>Introduced by Rep. Webster</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-19</div><div class="bill-mini-body"><strong>Passed PA House</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-24</div><div class="bill-mini-body"><strong>Stalled by Senate Republican leadership</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.wesa.fm/politics-government/2026-05-24/data-center-regulation-bills-pass-pennsylvania-house-stall-senate-capitol" target="_blank" rel="noopener">The data center regulation bills on the table in PA</a></div><div class="bill-news-meta">2026-05-24 · Spotlight PA / WESA</div><div class="bill-news-takeaway">Multi-bill data center package cleared the PA House with bipartisan votes but is blocked by Senate Republican leadership.</div></div><div class="bill-news-item"><div><a href="https://penncapital-star.com/energy-environment/lawmakers-advance-bill-to-give-state-additional-oversight-of-new-data-center-water-use/" target="_blank" rel="noopener">Lawmakers advance bill to give state additional oversight of new data center water use</a></div><div class="bill-news-meta">2026-03-28 · Pennsylvania Capital-Star</div><div class="bill-news-takeaway">Webster&#x27;s bill creates the first formal PA DEP review trigger for high-volume DC water withdrawals.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Supported by Conservation Voters of PA, PennEnvironment, Susquehanna Riverkeeper, and Delaware Riverkeeper Network. Industrial opposition from the Data Center Coalition and PA Chamber of Business. Local activists in Cumberland County (Middlesex Township) and Lancaster County, where Amazon and other proposals are advancing, formed the regional base for the bill.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Pre-construction water-use notification to state DEP.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Triggers DEP review of withdrawals above 100,000 gpd.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Watershed capacity review required before construction starts.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water energy" data-principles="disclosure transparency" data-instrument="bill"><div class="bill-card" id="bill-pa-hb-2150"><div class="bill-card-head"><span class="bill-card-id">PA HB 2150</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Pennsylvania</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Disclosure</span></div><p class="bill-card-summary">Establishes annual energy and water reporting requirements for data centers in PA. Requires PA DEP and PUC to jointly issue annual reports on the cumulative impacts of data center energy and water use across the Commonwealth.</p><div class="bill-card-meta">Rep. Kyle Mullins (D-112, Lackawanna County) · <a href="https://www.palegis.us/legislation/bills/2025/hb2150" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-15</div><div class="bill-mini-body"><strong>Introduced by Rep. Mullins</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-19</div><div class="bill-mini-body"><strong>Passed PA House</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://philasun.com/local/pa-house-passes-two-bills-strengthening-transparency-requirements-community-protections-related-to-data-centers/" target="_blank" rel="noopener">PA House passes two bills strengthening transparency requirements, community protections related to data centers</a></div><div class="bill-news-meta">2026-05-24 · Philadelphia Sunday Sun</div><div class="bill-news-takeaway">HB 2150 attracted Republican crossover votes; framed as good-government transparency.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Broad transparency-focused coalition: PennEnvironment, PennFuture, Citizens for Pennsylvania&#x27;s Future, and the PA AFL-CIO supported. PA Chamber of Business and Data Center Coalition opposed citing competitive harm but lost on the floor. Lackawanna County (Mullins&#x27; district) has multiple data center proposals advancing.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Annual joint PA DEP/PUC report on aggregate DC impacts.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Per-facility annual energy and water reports.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water" data-principles="closed-loop-cooling conservation strict-liability subsidy-conditions" data-instrument="bill"><div class="bill-card" id="bill-sc-h-4583"><div class="bill-card-head"><span class="bill-card-id">SC H 4583</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">South Carolina</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Closed-loop cooling · Strict liability · Subsidy conditions · Conservation</span></div><p class="bill-card-summary">Would require data centers to use closed-loop water/liquid cooling with zero net withdrawal and zero wastewater discharge, mandate annual third-party-verified certifications, and impose strict liability for environmental damage.</p><div class="bill-card-meta">Reps. Cromer, Gilreath, Oremus, Chumley (plus co-sponsors) · <a href="https://www.scstatehouse.gov/sess126_2025-2026/bills/4583.htm" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-12-16</div><div class="bill-mini-body"><strong>Prefiled</strong> <span class="bill-mini-detail">— Referred to House Labor, Commerce and Industry Committee.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-13</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Read first time; sponsors Cromer, Gilreath, Oremus, Chumley.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-20</div><div class="bill-mini-body"><strong>Co-sponsor added</strong> <span class="bill-mini-detail">— Rep. White.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-18</div><div class="bill-mini-body"><strong>Co-sponsor added</strong> <span class="bill-mini-detail">— Rep. Atkinson; total co-sponsors now eight.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.scpolicycouncil.org/s_c_senate_waters_down_data_center_reform" target="_blank" rel="noopener">S.C. Senate waters down data center reform</a></div><div class="bill-news-meta">2026-04-27 · SC Policy Council</div><div class="bill-news-takeaway">Argues the Senate&#x27;s preferred S. 867 / budget proviso approach is far weaker than House measures like H 4583, framing the Cromer bill as the high-water mark for substantive reform.</div></div><div class="bill-news-item"><div><a href="https://upstatetoday.com/news/pmpa-talks-data-center-legislation-large-electric-power-loads/article_997f6e05-427b-42b3-8375-2d4d2a7cb067.html" target="_blank" rel="noopener">PMPA talks data center legislation, large electric power loads</a></div><div class="bill-news-meta">2026-02-24 · Upstate Today</div><div class="bill-news-takeaway">PMPA general manager Joel Ledbetter publicly dismisses H 4583 as probably &#x27;not going anywhere,&#x27; while Westminster&#x27;s Kevin Bronson backs softer &#x27;guardrails&#x27; instead of energy-independence mandates.</div></div><div class="bill-news-item"><div><a href="https://www.scstatehouse.gov/sess126_2025-2026/bills/4583.htm" target="_blank" rel="noopener">H 4583 introduced in South Carolina House</a></div><div class="bill-news-meta">2026-01-13 · South Carolina Legislature</div><div class="bill-news-takeaway">Rep. April Cromer (R-Anderson) and bipartisan co-sponsors file the most aggressive data center bill in the country: closed-loop cooling, zero discharge, energy independence, and strict liability.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Sponsored by a bipartisan but ideologically heterodox group led by Republican Rep. April Cromer (R-Anderson), with eight co-sponsors. SC Policy Council backs strong reform and has criticized the Senate for diluting it. Municipal utilities (PMPA&#x27;s Joel Ledbetter) and Westminster city officials publicly dismiss the bill as unworkable, and the Senate has signaled preference for S. 867&#x27;s softer Tier-based permitting. The bill is widely viewed even by reform allies as a marker rather than a vehicle expected to pass.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Closed-loop cooling</span>Mandates sealed cooling with zero net withdrawal and zero discharge; bans evaporative and open-loop systems.</div><div class="bill-principle-row"><span class="bill-principle-chip">Strict liability</span>Imposes non-transferable strict liability for environmental and public health damage; bars indemnification or shell-entity shielding.</div><div class="bill-principle-row"><span class="bill-principle-chip">Subsidy conditions</span>Prohibits state or local taxpayer-funded incentives benefiting data centers.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Bans groundwater extraction and municipal water use for cooling; requires on-site power generation.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water" data-principles="closed-loop-cooling" data-instrument="bill"><div class="bill-card" id="bill-sc-hb-4583"><div class="bill-card-head"><span class="bill-card-id">SC HB 4583</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">South Carolina</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Closed-loop cooling</span></div><p class="bill-card-summary">Requires data centers to use closed-loop cooling systems resulting in zero net water withdrawal and net zero wastewater discharge; prohibits groundwater extraction or municipal water use for cooling.</p><div class="bill-card-meta">SC House (bipartisan) · <a href="https://www.scstatehouse.gov/sess126_2025-2026/bills/4583.htm" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-13</div><div class="bill-mini-body"><strong>Introduced</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-01</div><div class="bill-mini-body"><strong>SC General Assembly adjourned; bill carried over to 2027</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.multistate.us/insider/2026/3/3/state-data-center-water-usage-legislation-gains-momentum" target="_blank" rel="noopener">State data center water usage legislation gains momentum</a></div><div class="bill-news-meta">2026-03-03 · MultiState</div><div class="bill-news-takeaway">SC leads with most aggressive zero-withdrawal mandate among 2026 state bills.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Strong environmental advocate support, particularly coastal plain communities. Data center industry strongly opposed as technically infeasible for most existing cooling designs.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Closed-loop cooling</span>Mandates closed-loop (zero-discharge) cooling for new data centers over 10 MW to eliminate consumptive evaporative water loss.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water" data-principles="disclosure transparency" data-instrument="bill"><div class="bill-card" id="bill-sc-s-724"><div class="bill-card-head"><span class="bill-card-id">SC S. 724</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">South Carolina</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Disclosure · Transparency</span></div><p class="bill-card-summary">Requires commercial data centers (peak demand &gt;=100 MW) that consume 3 million or more gallons of water per month to file annual reports with the SC Department of Environmental Services by January 31, detailing prior-year water consumption and current-year projections. Civil penalties up to $10,000/day for late filing and $10,000 for inaccurate information; the department may audit reports with 30 days&#x27; notice.</p><div class="bill-card-meta">Sens. Blackmon and Sutton · <a href="https://www.scstatehouse.gov/sess126_2025-2026/bills/724.htm" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-12-10</div><div class="bill-mini-body"><strong>Prefiled</strong> <span class="bill-mini-detail">— Referred to Judiciary Committee</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-13</div><div class="bill-mini-body"><strong>Introduced and read first time</strong></div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">No advocacy or opposition statements found on this bill specifically. It is the reporting half of a two-bill South Carolina package whose other half — the closed-loop cooling mandate in H 4583 — is where the industry&#x27;s attention has gone; a disclosure bill with $10,000-a-day penalties has so far moved without a public fight.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Annual water-consumption reporting by large data centers with real civil penalties for noncompliance.</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Companion to H4583&#x27;s cooling-system mandate; the reporting half of a two-bill SC package.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water energy" data-principles="disclosure transparency" data-instrument="commission-docket"><div class="bill-card" id="bill-tx-puc-energy-and-water-use-survey-data-centers"><div class="bill-card-head"><span class="bill-card-id">TX PUC Energy and Water Use Survey (data centers)</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#1a7a8a;border-color:#1a7a8a">Commission docket</span><span class="cwa-type-pill">Texas</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Disclosure · Transparency</span></div><p class="bill-card-summary">A survey directed by the Legislature in the 2025 budget, collecting electricity and water use from data centers and virtual-currency mining facilities. The only water-specific utility-commission action found nationally — the marquee data-center rate dockets elsewhere (PUCO 24-508-EL-ATA, the Georgia PSC large-load tariff, Dominion&#x27;s SCC proceedings) are energy-only and carry no water provisions.</p><div class="bill-card-meta">Public Utility Commission of Texas with the Texas Water Development Board · <a href="https://www.puc.texas.gov/industry/water/utilities/energy-and-water-use-survey/faq/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-06-01</div><div class="bill-mini-body"><strong>Directed by the Legislature</strong> <span class="bill-mini-detail">— 2025 budget directs PUCT and TWDB to collect data-center energy and water use</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-06-23</div><div class="bill-mini-body"><strong>Low response rate reported</strong> <span class="bill-mini-detail">— 28 companies covering 92 facilities responded; lawmakers demand answers</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-01</div><div class="bill-mini-body"><strong>Survey reopened</strong> <span class="bill-mini-detail">— Responses due 2026-07-10</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-09-14</div><div class="bill-mini-body"><strong>Mandatory TWDB survey enforcement ordered</strong> <span class="bill-mini-detail">— Governor directs penalties, permit consequences, and a TWDB/PUCT/ERCOT audit; the separate PUCT survey remains voluntary.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-09-24</div><div class="bill-mini-body"><strong>Attorney General investigation</strong> <span class="bill-mini-detail">— AG Paxton opens an investigation into hundreds of data-center developments in 18 counties for not responding to the mandatory TWDB survey</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.texasattorneygeneral.gov/news/releases/attorney-general-paxton-launches-landmark-investigation-hundreds-data-center-developments-texas" target="_blank" rel="noopener">Attorney General Paxton launches landmark investigation into hundreds of data center developments in Texas</a></div><div class="bill-news-meta">2026-09-24 · Office of the Texas Attorney General</div><div class="bill-news-takeaway">Escalates the TWDB survey enforcement ten days after the Governor&#x27;s penalty directive; no docket or penalty announced yet.</div></div><div class="bill-news-item"><div><a href="https://gov.texas.gov/news/post/governor-abbott-directs-twdb-to-penalize-data-center-reporting-failures" target="_blank" rel="noopener">Governor directs penalties for mandatory water-use reporting failures</a></div><div class="bill-news-meta">2026-09-14 · Office of Governor Greg Abbott</div><div class="bill-news-takeaway">The enforcement escalation applies to TWDB&#x27;s mandatory statutory survey and adds permit consequences plus a joint audit; it does not convert PUCT&#x27;s voluntary survey into a mandate.</div></div><div class="bill-news-item"><div><a href="https://www.texastribune.org/2026/06/23/texas-data-centers-puc-water-survey/" target="_blank" rel="noopener">Most data centers ignore Texas surveys about their water use</a></div><div class="bill-news-meta">2026-06-23 · The Texas Tribune</div><div class="bill-news-takeaway">Documents the response rates and the legislative reaction.</div></div><div class="bill-news-item"><div><a href="https://www.kut.org/energy-environment/2026-06-26/texas-data-center-water-use-survey-legislature" target="_blank" rel="noopener">Texas asked data centers to report water use. Most didn&#x27;t respond</a></div><div class="bill-news-meta">2026-06-26 · KUT</div><div class="bill-news-takeaway">Confirms the voluntary design and the reopening of the survey window.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Cited on both sides of the mandatory-reporting debate: as proof that voluntary disclosure does not work, and by industry as evidence the questions are burdensome.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Asks for facility-level water use directly from operators rather than through utilities.</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>The instructive failure in this dataset: a disclosure mechanism with no compulsion produced a 17% response rate.</div></details></div></div><div class="leg-bill" data-status="introduced" data-level="state" data-scope="water" data-principles="best-practice-guidance conservation subsidy-conditions" data-instrument="bill"><div class="bill-card" id="bill-va-sb-417"><div class="bill-card-head"><span class="bill-card-id">VA SB 417</span><span class="bill-card-pill" style="background:#08519c">Introduced</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Virginia</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Subsidy conditions · Conservation · Best-practice guidance</span></div><p class="bill-card-summary">Conditions eligibility for Cloud Computing Cluster Infrastructure Grant Fund awards on the data center using treated (reclaimed) wastewater rather than potable water in its cooling systems — an incentive-based approach rather than a cooling-technology mandate.</p><div class="bill-card-meta">Patron not confirmed — re-verify on Virginia LIS · <a href="https://lis.virginia.gov/bill-details/20261/SB417" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-14</div><div class="bill-mini-body"><strong>Introduced for the 2026 Regular Session</strong> <span class="bill-mini-detail">— Exact introduction date to re-verify on LIS</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-17</div><div class="bill-mini-body"><strong>Failed to advance before crossover</strong> <span class="bill-mini-detail">— Date approximate — crossover deadline of 2026 session</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2027-01-13</div><div class="bill-mini-body"><strong>Expected reconsideration when legislature reconvenes in 2027</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.multistate.us/insider/2026/3/3/state-data-center-water-usage-legislation-gains-momentum" target="_blank" rel="noopener">State Data Center Water Usage Legislation Gains Momentum</a></div><div class="bill-news-meta">2026-03-03 · MultiState</div><div class="bill-news-takeaway">MultiState highlights SB 417 as Virginia&#x27;s incentive-based alternative to closed-loop mandates, tying grant money to reclaimed-water cooling.</div></div><div class="bill-news-item"><div><a href="https://virginiamercury.com/2026/06/01/whats-in-the-water-what-we-know-and-dont-know-about-data-center-water-discharge-in-virginia/" target="_blank" rel="noopener">What&#x27;s in the water? What we know and don&#x27;t know about data center water discharge in Virginia</a></div><div class="bill-news-meta">2026-06-01 · Virginia Mercury</div><div class="bill-news-takeaway">Continuing scrutiny of Virginia data center water use keeps pressure on incentive bills like SB 417 ahead of the 2027 session.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Conservation groups view it as a modest but workable carrot; industry prefers it to mandates like SC H 4583 or KS SB 400 since Amazon and others are already expanding recycled-water cooling. Skeptics note it only binds grant recipients, not all operators.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Subsidy conditions</span>Attaches environmental strings to state grant subsidies rather than handing them out unconditionally.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Shifts cooling demand from potable supplies to treated wastewater.</div><div class="bill-principle-row"><span class="bill-principle-chip">Best-practice guidance</span>Uses incentives, not mandates, to steer operators toward reclaimed-water cooling.</div></details></div></div></details><details class="card-group" data-group="failed" data-collapsed="1" open><summary><span>Failed / Vetoed</span> <span class="cg-count">16 entries</span></summary><div class="leg-bill" data-status="failed" data-level="state" data-scope="water" data-principles="disclosure permit-oversight transparency" data-instrument="bill"><div class="bill-card" id="bill-ca-ab-93"><div class="bill-card-head"><span class="bill-card-id">CA AB 93</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">California</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Disclosure · Transparency · Permit oversight</span></div><p class="bill-card-summary">Would have required data centers to disclose projected water use to their water supplier at business-license application and certify actual annual water use at license renewal.</p><div class="bill-card-meta">Assemblymember Diane Papan (D–San Mateo) · <a href="https://calmatters.digitaldemocracy.org/bills/ca_202520260ab93" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2024-12-02</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— AB 93 introduced by Asm. Diane Papan for the 2025-26 session.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-09-11</div><div class="bill-mini-body"><strong>Final legislative approval</strong> <span class="bill-mini-detail">— Cleared the California State Legislature.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-09-15</div><div class="bill-mini-body"><strong>Enrolled and sent to Governor</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-10-11</div><div class="bill-mini-body"><strong>Vetoed</strong> <span class="bill-mini-detail">— Gov. Gavin Newsom vetoed the bill, ending its progress.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://a21.asmdc.org/press-releases/20251014-governor-vetoes-papan-bill-track-data-center-water-use" target="_blank" rel="noopener">Governor Vetoes Papan Bill to Track Data Center Water Use</a></div><div class="bill-news-meta">2025-10-14 · Office of Assemblymember Diane Papan</div><div class="bill-news-takeaway">Papan rebuked the veto, calling AB 93 a &#x27;reasonable, transparent approach&#x27; to documenting AI-era water demand that Newsom rejected as too rigid on industry.</div></div><div class="bill-news-item"><div><a href="https://www.datacenterdynamics.com/en/news/california-governor-vetos-data-center-water-use-bill-report/" target="_blank" rel="noopener">California Governor vetoes data center water use bill</a></div><div class="bill-news-meta">2025-10-11 · Data Center Dynamics</div><div class="bill-news-takeaway">Newsom&#x27;s veto message said he was &#x27;reluctant to impose rigid reporting requirements about operational details on this sector&#x27; without fuller impact analysis.</div></div><div class="bill-news-item"><div><a href="https://www.mayerbrown.com/en/insights/publications/2025/12/efforts-to-regulate-california-data-centers-falter-for-now" target="_blank" rel="noopener">Efforts to Regulate California Data Centers Falter — For Now</a></div><div class="bill-news-meta">2025-12-01 · Mayer Brown</div><div class="bill-news-takeaway">Industry attorneys note AB 93 was the modest survivor of a broader regulatory push, and even its disclosure framework was too much for the governor.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Backed by environmental and water-resource advocates and Assemblymember Diane Papan (D-San Mateo) as a transparency-first compromise after stricter proposals failed. The Data Center Coalition publicly opposed the bill, and tech industry groups warned the reporting regime would chill California investment relative to Texas, Virginia, and Arizona. Newsom sided with industry; Papan and water-policy advocates expressed frustration that even a modest disclosure framework couldn&#x27;t survive, signaling broader CA reluctance to constrain AI infrastructure growth.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Would have required water-use estimates at business licensing and annual self-certified actual-use reports at renewal.</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Aimed to surface industry-wide water demand metrics that operators currently treat as proprietary.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Tied disclosure obligations to the local business license process rather than to environmental permitting.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="water energy" data-principles="conservation disclosure transparency" data-instrument="bill"><div class="bill-card" id="bill-co-sb26-102"><div class="bill-card-head"><span class="bill-card-id">CO SB26-102</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Colorado</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Disclosure · Conservation · Transparency</span></div><p class="bill-card-summary">Would have required operators of new large-load data centers to comply with operational water management requirements and to report annual electricity and water consumption to the Colorado Department of Public Health and Environment (first reports due June 30, 2028). Killed in committee at the sponsor&#x27;s request.</p><div class="bill-card-meta">Sen. Cathy Kipp (D-Fort Collins); Rep. Kyle Brown (D) · <a href="https://leg.colorado.gov/bills/SB26-102" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-11</div><div class="bill-mini-body"><strong>Introduced in Senate; assigned to Transportation &amp; Energy Committee</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-18</div><div class="bill-mini-body"><strong>Committee hearing; amendments failed, bill laid over</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-07</div><div class="bill-mini-body"><strong>Companion HB26-1030 dies</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-11</div><div class="bill-mini-body"><strong>Postponed indefinitely 9-0 at sponsor&#x27;s request</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://coloradonewsline.com/2026/05/11/data-center-bills-rejected-legislative-session/" target="_blank" rel="noopener">Both Colorado data center bills rejected in final days of 2026 legislative session</a></div><div class="bill-news-meta">2026-05-11 · Colorado Newsline</div><div class="bill-news-takeaway">Both SB26-102 and companion HB26-1030 died amid heavy industry lobbying, leaving Colorado with no statewide data center water rules.</div></div><div class="bill-news-item"><div><a href="https://rockymountainvoice.com/2026/05/20/colorado-killed-its-only-data-center-water-bills-cities-are-filling-the-gap-themselves/" target="_blank" rel="noopener">Colorado killed its only data center water bills. Cities are filling the gap themselves.</a></div><div class="bill-news-meta">2026-05-20 · Rocky Mountain Voice</div><div class="bill-news-takeaway">With the state bills dead, Denver, Jefferson County, and Longmont began writing their own data center water rules.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Environmental and ratepayer groups backed the disclosure mandates; 238 lobbyists for 221 clients registered on the two bills, with data center and utility interests arguing the mandates were too restrictive for 24/7 facilities and would deter investment. Its death triggered local-government backlash and municipal moratoriums.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Required annual water and electricity consumption reporting to state health officials.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Imposed operational water-management requirements on large-load data centers.</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Would have made data center resource use visible to regulators and the public for the first time in Colorado.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="energy water" data-principles="best-practice-guidance conservation subsidy-conditions" data-instrument="bill"><div class="bill-card" id="bill-ct-sb-245"><div class="bill-card-head"><span class="bill-card-id">CT SB 245</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Connecticut</span><span class="bill-scope-pill">Energy</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Subsidy conditions · Best-practice guidance · Conservation</span></div><p class="bill-card-summary">Would have repealed Connecticut&#x27;s data-center tax incentives (PA 21-1) and conditioned data centers on meeting the state&#x27;s clean-electricity standard (100% clean by 2040), paying prevailing wage, and meeting a sustainable-design / green-building standard; framed by the committee around data centers&#x27; water and energy use.</p><div class="bill-card-meta">Energy and Technology Committee · <a href="https://www.cga.ct.gov/2026/JFR/S/PDF/2026SB-00245-R00ET-JFR.PDF" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-01</div><div class="bill-mini-body"><strong>Joint Favorable Report</strong> <span class="bill-mini-detail">— Reported favorably out of the Energy and Technology Committee (March 2026; date approximated to month).</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-06</div><div class="bill-mini-body"><strong>Died on the calendar</strong> <span class="bill-mini-detail">— 2026 General Assembly adjourned sine die without a Senate floor vote on SB 245.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://ctmirror.org/2026/05/11/ct-2026-bills-that-didnt-pass/" target="_blank" rel="noopener">CT bills that didn&#x27;t pass in 2026: School cellphones, data centers, evictions</a></div><div class="bill-news-meta">2026-05-11 · CT Mirror</div><div class="bill-news-takeaway">SB 245 died on the calendar without a Senate vote; lawmakers said interest faded as Connecticut&#x27;s high electricity costs already deterred developers — only one company had qualified for the incentives since 2021.</div></div><div class="bill-news-item"><div><a href="https://www.ctpublic.org/news/2026-05-11/ct-bills-failed-2026-school-cellphones-data-centers-evictions" target="_blank" rel="noopener">Here are some CT bills that didn&#x27;t pass in 2026: School cellphones, data centers, evictions</a></div><div class="bill-news-meta">2026-05-11 · Connecticut Public</div><div class="bill-news-takeaway">Public-radio recap confirms the data-center incentive-repeal bill was among measures that stalled at session&#x27;s end.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">AARP Connecticut supported eliminating state data-center tax incentives, and environmental groups (Environment America&#x27;s CT chapter, river advocates) pushed paired water and energy efficiency standards; the Connecticut Business and Industry Association opposed repeal, arguing large capital projects need years of incentive certainty. Lawmakers ultimately let it lapse as high in-state electricity prices were already cooling developer interest.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Subsidy conditions</span>Core aim was repealing the data-center tax incentives enacted under PA 21-1.</div><div class="bill-principle-row"><span class="bill-principle-chip">Best-practice guidance</span>Would have required a sustainable-design / green-building standard and clean-electricity compliance as a condition of operating.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Committee framed the measure around curbing data centers&#x27; water and energy use as the sector strained state climate goals.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="water energy" data-principles="disclosure nda-prohibition transparency" data-instrument="bill"><div class="bill-card" id="bill-ga-sb-421"><div class="bill-card-head"><span class="bill-card-id">GA SB 421</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Georgia</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · NDA prohibition · Disclosure</span></div><p class="bill-card-summary">Would have barred Georgia local governments, authorities, and political subdivisions from entering NDAs concealing a data center&#x27;s water or electricity usage.</p><div class="bill-card-meta">Sen. RaShaun Kemp (D-38) (lead); co-sponsors Anderson, Davenport, Echols · <a href="https://legiscan.com/GA/bill/SB421/2025" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-23</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Sen. RaShaun Kemp (D-38) introduced SB 421 with Sen. Drew Echols (R-49) as co-sponsor.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-27</div><div class="bill-mini-body"><strong>Senate Read and Referred</strong> <span class="bill-mini-detail">— Referred to committee; no hearing ever scheduled.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-02</div><div class="bill-mini-body"><strong>Died sine die</strong> <span class="bill-mini-detail">— Session adjourned shortly after midnight April 3 with bill never receiving a hearing or vote.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://thecurrentga.org/2026/04/03/georgia-lawmakers-failure-to-act-on-data-center-concerns-draws-community-ire/" target="_blank" rel="noopener">Georgia lawmakers&#x27; failure to act on data center concerns draws community ire</a></div><div class="bill-news-meta">2026-04-03 · The Current GA</div><div class="bill-news-takeaway">Session ended sine die with no transparency bill reaching Gov. Kemp; community groups denounced legislators for letting NDA-shielded water and power deals continue.</div></div><div class="bill-news-item"><div><a href="https://insideclimatenews.org/news/09042026/georgia-legislature-data-center-bills-fail/" target="_blank" rel="noopener">Bills to Protect Ratepayers From Data Centers Fail in Georgia Legislature</a></div><div class="bill-news-meta">2026-04-09 · Inside Climate News</div><div class="bill-news-takeaway">SB 421 was among the transparency measures that died without a hearing, leaving Georgia with no statutory mechanism to force disclosure of data center water and electricity use.</div></div><div class="bill-news-item"><div><a href="https://senatepress.net/sen-rashaun-kemp-introduces-legislation-to-address-data-center-transparency.html" target="_blank" rel="noopener">Sen. RaShaun Kemp Introduces Legislation to Address Data Center Transparency</a></div><div class="bill-news-meta">2026-01-23 · Georgia Senate Press Office</div><div class="bill-news-takeaway">Kemp framed the bill around blocking NDAs that prevent the public from learning data center utility consumption, calling current secrecy &#x27;alarming.&#x27;</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Bipartisan sponsorship — Sen. RaShaun Kemp (D-Atlanta) joined by Sen. Drew Echols (R-49) — signaled rare cross-aisle alignment, with support from environmental and community groups (Science for Georgia, local residents fighting hyperscale projects in DeKalb and metro Atlanta). However, the bill never received a hearing, suggesting quiet opposition from Georgia Power, the Data Center Coalition, and Republican leadership that controls the Senate calendar. Democrats, per WRDW reporting, see the legislature&#x27;s inaction as a 2026 electoral opportunity.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Would have forced local governments to disclose water and electricity used by data center projects.</div><div class="bill-principle-row"><span class="bill-principle-chip">NDA prohibition</span>Core mechanism: bars counties and municipalities from signing nondisclosure agreements that hide utility consumption figures.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Targets the local-government side of secrecy rather than directly regulating data center operators.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="water energy" data-principles="cost-allocation disclosure subsidy-conditions" data-instrument="bill"><div class="bill-card" id="bill-id-h-897"><div class="bill-card-head"><span class="bill-card-id">ID H 897</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Idaho</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Disclosure · Subsidy conditions · Cost allocation</span></div><p class="bill-card-summary">Would have limited Idaho&#x27;s data-center sales tax exemption to server equipment for projects starting after April 1, 2026, phased out the large-capital-investment property tax exemption, required electric service that fully recovers the utility&#x27;s costs, and required a data center to give its water provider written notice of how much water it will use, with reporting on economic, energy and water impacts.</p><div class="bill-card-meta">Bipartisan House sponsors · <a href="https://legislature.idaho.gov/sessioninfo/2026/legislation/H0897/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-09</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Bipartisan bill filed in the House</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-02</div><div class="bill-mini-body"><strong>Stalled</strong> <span class="bill-mini-detail">— Returned from the Senate amended; referred back to House Revenue &amp; Taxation</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://boisedev.com/news/2026/02/09/bipartisan-bill-would-limit-tax-exemptions-for-data-centers-add-new-requirements-for-water-power-usage/" target="_blank" rel="noopener">Bipartisan bill would limit tax exemptions for data centers, add new requirements for water, power usage</a></div><div class="bill-news-meta">2026-02-09 · BoiseDev</div><div class="bill-news-takeaway">Introduced as a bipartisan rollback paired with water and power conditions.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">The Idaho Conservation League backed the bill as tax accountability for data centers, and it drew bipartisan sponsorship, but it failed for the second year running as lawmakers balanced incentive rollbacks against pending data-center investment.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Written notice to the water provider of expected water use.</div><div class="bill-principle-row"><span class="bill-principle-chip">Subsidy conditions</span>Narrows the sales-tax exemption and phases out a property-tax exemption.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Electric service must fully recover the utility&#x27;s cost of serving the data center.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="water energy" data-principles="cost-allocation transparency" data-instrument="bill"><div class="bill-card" id="bill-il-sb-3830-power-act"><div class="bill-card-head"><span class="bill-card-id">IL SB 3830 (POWER Act)</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Illinois</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Cost allocation</span></div><p class="bill-card-summary">Would have required data centers to source renewable energy, submit quarterly water use reports, and submit water management plans to the IL Water Survey. Included community benefits agreements and ratepayer protection provisions.</p><div class="bill-card-meta">Sen. Ram Villivalam · <a href="https://www.circleofblue.org/2026/water-policy-politics/illinois-fails-to-pass-landmark-act-requiring-responsible-data-center-energy-and-water-use/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-01</div><div class="bill-mini-body"><strong>Introduced by Sen. Ram Villivalam</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-31</div><div class="bill-mini-body"><strong>Failed — session ended without passage</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-01</div><div class="bill-mini-body"><strong>Pritzker pauses new Data Center Investment Program incentive agreements</strong> <span class="bill-mini-detail">— Executive action in response to POWER Act failure</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.axios.com/local/chicago/2026/06/02/illinois-data-center-regulation-bills-fail-ai-boom" target="_blank" rel="noopener">Illinois POWER Act fails; Pritzker pauses data center tax incentives</a></div><div class="bill-news-meta">2026-06-02 · Axios Chicago</div><div class="bill-news-takeaway">Bill failed but Pritzker incentive pause signals executive pressure continues; expected in fall veto session.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Strong support from environmental advocates, labor, and community groups. Opposed by data center industry and utility companies citing compliance burden.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Requires disclosure of water and power demand projections as condition for tax incentive eligibility.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Ratepayer-protection provisions: data center grid costs cannot be socialized to residential customers.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="energy water" data-principles="disclosure permit-oversight transparency" data-instrument="bill"><div class="bill-card" id="bill-in-sb-79"><div class="bill-card-head"><span class="bill-card-id">IN SB 79</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Indiana</span><span class="bill-scope-pill">Energy</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Disclosure · Transparency · Permit oversight</span></div><p class="bill-card-summary">Would have created an Indiana Utility Regulatory Commission working group to forecast data-center electricity demand (report by Oct. 31, 2026), required operators to file quarterly electricity-use reports the IURC publishes online, and required local governments to obtain projected power and water-use disclosures plus a site assessment before issuing data-center permits.</p><div class="bill-card-meta">Sen. J.D. Ford (D) &amp; Sen. Spencer Deery (R) · <a href="https://iga.in.gov/legislative/2026/bills/senate/79" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-08</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Filed for the 2026 session by Sens. Ford and Deery.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-14</div><div class="bill-mini-body"><strong>Died in committee</strong> <span class="bill-mini-detail">— Never granted a hearing in the Senate Utilities Committee before session end.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://indianacapitalchronicle.com/2026/03/26/that-1-incentive-to-encourage-data-center-approvals-final-deal-watered-it-down/" target="_blank" rel="noopener">That 1% incentive to encourage data center approvals? Final deal watered it down</a></div><div class="bill-news-meta">2026-03-26 · Indiana Capital Chronicle</div><div class="bill-news-takeaway">Indiana&#x27;s 2026 session ended with little binding data-center oversight; transparency bills like SB 79 stalled while a weakened local-incentive deal advanced.</div></div><div class="bill-news-item"><div><a href="https://www.multistate.us/insider/2026/2/20/state-data-center-legislation-in-2026-tackles-energy-and-tax-issues" target="_blank" rel="noopener">State Data Center Legislation in 2026 Tackles Energy and Tax Issues</a></div><div class="bill-news-meta">2026-02-20 · MultiState</div><div class="bill-news-takeaway">Indiana was among states weighing data-center electricity-reporting and demand-forecasting bills, with SB 79 pairing IURC reporting with local power/water disclosure.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">The Citizens Action Coalition and consumer/environmental advocates backed SB 79 for ratepayer protection and transparency, but it never received a Senate Utilities Committee hearing in a session where Indiana lawmakers largely deferred to utilities and a watered-down tax-incentive deal. Its bipartisan sponsorship (Sens. J.D. Ford and Spencer Deery) underscored cross-party interest in disclosure even as the bill died.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Quarterly operator electricity-use reports published online, plus local projected power and water-use disclosure before permitting.</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>IURC working group to estimate future data-center electricity demand and report by Oct. 31, 2026.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Requires a site assessment and disclosures before a county/municipality issues a data-center permit.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="water" data-principles="disclosure permit-oversight" data-instrument="bill"><div class="bill-card" id="bill-in-hb-1043"><div class="bill-card-head"><span class="bill-card-id">IN HB 1043</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Indiana</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Permit oversight · Disclosure</span></div><p class="bill-card-summary">Would have required a separate DNR permit before operating a data center capable of consuming at least 10 million gallons in one month. Applicants would estimate peak-day, peak-month and average-year volumes, identify their water source and describe conservation measures.</p><div class="bill-card-meta">Rep. Alex Burton; coauthor Rep. Matt Commons · <a href="https://iga.in.gov/legislative/2026/bills/house/1043" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-12-02</div><div class="bill-mini-body"><strong>Introduced and referred to House Natural Resources</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-08</div><div class="bill-mini-body"><strong>Rep. Commons added as coauthor</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.hecweb.org/hec-bill/hb-1043-data-center-water-regulation/" target="_blank" rel="noopener">HB 1043: Regulating data centers’ water use</a></div><div class="bill-news-meta">2026-02-05 · Hoosier Environmental Council</div><div class="bill-news-takeaway">The council supported the proposal and reported that the committee had not held a hearing.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">The Hoosier Environmental Council supported disclosure of projected demand and water sources. Its February update reported that the bill had not received a hearing.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>A proposed operating permit, with the trigger based on capacity rather than measured consumption.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>The proposed application asked for forecasts. It would not have created a metered usage series.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="water energy" data-principles="conservation cost-allocation preemptive-review transparency" data-instrument="bill"><div class="bill-card" id="bill-ia-hf-2447"><div class="bill-card-head"><span class="bill-card-id">IA HF 2447</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Iowa</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Transparency · Cost allocation · Preemptive review · Conservation</span></div><p class="bill-card-summary">Would have required data centers to file quarterly water-use reports (volume, source, efficiency) with Iowa DNR and quarterly energy reports with the Iowa Utilities Commission, with public posting within 30 days, and directed IUC to create a data-center-specific rate class.</p><div class="bill-card-meta">Rep. Cindy Golding (R-Cedar Rapids) · <a href="https://www.legis.iowa.gov/legislation/BillBook?ba=HF2447&amp;ga=91" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-17</div><div class="bill-mini-body"><strong>House Commerce subcommittee advances HF 2447</strong> <span class="bill-mini-detail">— Bill survived first funnel review.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-20</div><div class="bill-mini-body"><strong>Survives first funnel deadline</strong> <span class="bill-mini-detail">— Eligible for full House debate; content rolled into HF 2690.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-21</div><div class="bill-mini-body"><strong>Successor HF 2690 fails second funnel</strong> <span class="bill-mini-detail">— Effectively kills the package for the 91st General Assembly.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.sierraclub.org/iowa/blog/2026/03/transparency-needed-data-centers" target="_blank" rel="noopener">Transparency Needed for Data Centers</a></div><div class="bill-news-meta">2026-03-21 · Sierra Club Iowa Chapter</div><div class="bill-news-takeaway">Sierra Club Iowa endorsed the successor bill HF 2690 as &#x27;pro-transparency, pro-fairness, pro-Iowa&#x27; and announced it failed the second funnel, ending its chances for the 91st GA.</div></div><div class="bill-news-item"><div><a href="https://www.axios.com/local/des-moines/2026/02/19/iowa-lawmakers-push-data-center-transparency" target="_blank" rel="noopener">Iowa bill would require data centers to report water and energy use</a></div><div class="bill-news-meta">2026-02-19 · Axios Des Moines</div><div class="bill-news-takeaway">Coverage details Rep. Golding&#x27;s quarterly water/energy reporting bill and notes Microsoft (West Des Moines campus) declined to comment while Iowa State Association of Counties backed it.</div></div><div class="bill-news-item"><div><a href="https://www.iowapublicradio.org/state-government-news/2026-02-17/lawmakers-look-to-regulate-utility-use-by-data-centers" target="_blank" rel="noopener">Lawmakers look to regulate utility use by data centers</a></div><div class="bill-news-meta">2026-02-17 · Iowa Public Radio</div><div class="bill-news-takeaway">Iowa House subcommittee advanced HF 2447 with Sierra Club support; utilities warned the construction-pause-pending-tariff provision could disrupt multimillion-dollar projects.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Bipartisan reform interest paired with growing rural unease about aquifers and rate-shifting. Supporters include Sierra Club Iowa (Pam Mackey-Taylor) and Iowa State Association of Counties (Jamie Cashman); the bill was carried by a Republican (Rep. Cindy Golding) citing &#x27;horror stories&#x27; from other states. Utilities and MidAmerican Energy were cautious or non-committal, and Microsoft declined to comment. The successor HF 2690 ultimately died at the second funnel, suggesting industry-friendly resistance prevailed.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Transparency</span>Quarterly water and energy reports posted publicly within 30 days of filing.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Mandates a separate utility rate class so grid upgrade costs are not shifted to households.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Bars data center construction until utilities file the new data-center-specific electric tariff.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Reports must include water source and efficiency metrics, signaling concern for aquifers.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="water" data-principles="closed-loop-cooling conservation strict-liability" data-instrument="bill"><div class="bill-card" id="bill-ks-sb-400"><div class="bill-card-head"><span class="bill-card-id">KS SB 400</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Kansas</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Closed-loop cooling · Strict liability · Conservation</span></div><p class="bill-card-summary">Would have required data centers in Kansas to use closed-loop cooling systems and authorized municipalities, county/district attorneys, and the AG to seek injunctions against non-compliant facilities.</p><div class="bill-card-meta">Senate Committee on Utilities (committee bill) · <a href="https://www.kslegislature.gov/b2025_26/bills/sb400/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-01</div><div class="bill-mini-body"><strong>Introduced in Senate (approx.)</strong> <span class="bill-mini-detail">— Filed in the 2025-2026 session by Senate Committee on Utilities at Sen. Thompson&#x27;s request; exact intro date not published on bill page.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-01</div><div class="bill-mini-body"><strong>Died in committee</strong> <span class="bill-mini-detail">— No floor action; bill page confirms the measure failed to advance past committee.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.multistate.us/insider/2026/3/3/state-data-center-water-usage-legislation-gains-momentum" target="_blank" rel="noopener">State Data Center Water Usage Legislation Gains Momentum in 2025</a></div><div class="bill-news-meta">2026-03-03 · MultiState</div><div class="bill-news-takeaway">Industry policy tracker flags SB 400 as Kansas&#x27;s distinctive contribution requiring closed-loop cooling with enforcement via injunctions by municipalities, local DAs, and the state attorney general.</div></div><div class="bill-news-item"><div><a href="https://www.hppr.org/hppr-news/2026-05-15/want-to-pack-a-public-meeting-in-kansas-just-say-its-about-a-data-center" target="_blank" rel="noopener">Want to pack a public meeting in Kansas? Just say it&#x27;s about a &#x27;data center&#x27;</a></div><div class="bill-news-meta">2026-05-15 · High Plains Public Radio</div><div class="bill-news-takeaway">Documents Kansas&#x27;s intense local backlash against data center proposals that formed the political backdrop for SB 400, even as the bill itself died without a hearing.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Public sentiment in Kansas has turned sharply against data centers at the local level, fueling withdrawals like Gardner and a Senate Majority Leader Chase Blasi (R) request for a three-year Sedgwick County moratorium. But at the Capitol, SB 400 had no organized advocacy coalition; it was a committee-introduced bill requested by Sen. Mike Thompson (R) that died quietly, suggesting industry lobby influence after SB 98&#x27;s 2025 hyperscale tax break outweighed grassroots water concerns.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Closed-loop cooling</span>Would have mandated closed-loop systems statewide to minimize evaporative water loss.</div><div class="bill-principle-row"><span class="bill-principle-chip">Strict liability</span>Granted municipalities, local DAs, and the AG injunction power against non-compliant data centers.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Framed as a direct mitigation of consumptive water draw on Kansas aquifers.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="water energy" data-principles="moratorium permit-oversight preemptive-review" data-instrument="bill"><div class="bill-card" id="bill-me-ld-307"><div class="bill-card-head"><span class="bill-card-id">ME LD 307</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Maine</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Moratorium · Preemptive review · Permit oversight</span></div><p class="bill-card-summary">Would have imposed a moratorium on municipal and state permitting of data centers with loads of 20 MW or more until November 1, 2027 while a new Data Center Coordination Council studied impacts including water and energy infrastructure demands. Vetoed by Gov. Mills, who said she would have signed it with an exemption for the Androscoggin Mill project in Jay that reuses existing water infrastructure.</p><div class="bill-card-meta">Rep. Drew Gattine (D-Westbrook) · <a href="https://www.mainelegislature.org/legis/bills/display_ps.asp?ld=307&amp;PID=1456&amp;snum=132" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-01-30</div><div class="bill-mini-body"><strong>Referred to Committee on Energy, Utilities and Technology</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-20</div><div class="bill-mini-body"><strong>Divided committee report issued</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-24</div><div class="bill-mini-body"><strong>Vetoed by Gov. Mills</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-29</div><div class="bill-mini-body"><strong>Veto sustained in House</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.maine.gov/governor/mills/news/governor-mills-announces-decision-ld-307-2026-04-24" target="_blank" rel="noopener">Governor Mills Announces Decision on LD 307</a></div><div class="bill-news-meta">2026-04-24 · Office of Governor Janet T. Mills</div><div class="bill-news-takeaway">Mills vetoed the near-first-in-nation statewide moratorium, citing the Jay mill redevelopment that reuses existing water and electrical infrastructure.</div></div><div class="bill-news-item"><div><a href="https://dailyyonder.com/maine-governor-vetoes-first-in-nation-data-center-moratorium-bill-greenlights-rural-development/2026/04/27/" target="_blank" rel="noopener">Maine Governor Vetoes First-in-Nation Data Center Moratorium Bill, Greenlights Rural Development</a></div><div class="bill-news-meta">2026-04-27 · The Daily Yonder</div><div class="bill-news-takeaway">The veto is read industry-wide as a near-miss showing statewide moratoriums are now politically viable.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Environmental and community groups strongly supported the pause; the governor and rural development interests opposed it as written, specifically to protect the Androscoggin Mill data center project. The House override attempt failed on Veto Day.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Moratorium</span>Would have paused all state and municipal permitting of 20+ MW data centers until November 2027.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Created a Data Center Coordination Council to study resource impacts before further build-out.</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Tied resumption of permitting to completion of a coordinated state review framework.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="water" data-principles="best-practice-guidance disclosure permit-oversight" data-instrument="agency-rule"><div class="bill-card" id="bill-oh-epa-ohd000001-draft-general-permit"><div class="bill-card-head"><span class="bill-card-id">OH EPA OHD000001 (draft general permit)</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="instrument-pill" style="color:#b45309;border-color:#b45309">Agency rule</span><span class="cwa-type-pill">Ohio</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Permit oversight · Best-practice guidance · Disclosure</span></div><p class="bill-card-summary">First-of-its-kind NPDES general permit covering data center wastewater and stormwater discharges to waters of the state. Eligible facilities could obtain coverage for non-contact cooling water, cooling tower blowdown, boiler blowdown, air compressor condensate, and industrial stormwater via Notice of Intent (NOI) rather than individual NPDES permits. Sets monitoring parameters: temperature, pH, TSS, oil and grease, phosphorus, residual chlorine/oxidants.</p><div class="bill-card-meta">Ohio EPA Division of Surface Water (agency rulemaking) · <a href="https://epa.ohio.gov/divisions-and-offices/surface-water/permitting/ohnpdes-general-permits" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2025-10-31</div><div class="bill-mini-body"><strong>Draft public-noticed</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2025-12-17</div><div class="bill-mini-body"><strong>Public hearing in Columbus</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-16</div><div class="bill-mini-body"><strong>Comment period closed</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-07-21</div><div class="bill-mini-body"><strong>Ohio EPA announced it will not finalize the general permit; individual NPDES permits instead</strong></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.statenews.org/government-politics/2026-07-21/ohio-epa-drops-plan-to-permit-data-center-discharges-into-lakes-rivers" target="_blank" rel="noopener">Ohio EPA drops plan to permit data center discharge into lakes, rivers</a></div><div class="bill-news-meta">2026-07-21 · Ohio Statehouse News Bureau</div><div class="bill-news-takeaway">Same-day report of the decision; confirms the July 21 date and the shift to individual permits.</div></div><div class="bill-news-item"><div><a href="https://abc6onyourside.com/news/local/ohio-epa-drops-plan-statewide-data-center-wastewater-permit-shifts-national-pollutant-discharge-elimination-system-environmental-protection-agency-case-by-case" target="_blank" rel="noopener">Ohio EPA drops plan for statewide data center wastewater permit, shifts to case-by-case</a></div><div class="bill-news-meta">2026-07-21 · ABC6 Columbus</div><div class="bill-news-takeaway">After more than 7,000 comments Ohio EPA will review each data-center discharge under an individual NPDES permit rather than a blanket general permit.</div></div><div class="bill-news-item"><div><a href="https://www.mariettatimes.com/news/local-news/2026/03/ohio-epa-reviewing-draft-permit-to-authorize-limited-increase-in-data-center-wastewater-discharge/" target="_blank" rel="noopener">Ohio EPA reviewing draft permit to authorize limited increase in data center wastewater discharge</a></div><div class="bill-news-meta">2026-03-01 · Marietta Times</div><div class="bill-news-takeaway">Ohio EPA reviewing comments; opposition from environmental groups citing inadequate cumulative-impact analysis.</div></div><div class="bill-news-item"><div><a href="https://greatlakes.org/2026/01/tell-ohio-epa-new-data-center-wastewater-permit-puts-our-waters-at-risk/" target="_blank" rel="noopener">Tell Ohio EPA: New data center wastewater permit puts our waters at risk</a></div><div class="bill-news-meta">2026-01-15 · Alliance for the Great Lakes</div><div class="bill-news-takeaway">Alliance and Save Ohio Parks led environmental opposition arguing general permitting shortcuts individual review.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Industry (Data Center Coalition, Ohio Chamber, Columbus Partnership) strongly supports the general permit as streamlining build-out. Environmental opposition (Alliance for the Great Lakes, Sierra Club Ohio, Ohio Environmental Council, Save Ohio Parks) argues general permitting circumvents site-specific cumulative-impact analysis required under the Clean Water Act. Ohio EPA is under pressure from both the Trump White House permit-acceleration order and Save Ohio Parks ballot initiative gathering signatures by July 1, 2026.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Replaces individual NPDES permits with general-permit NOI process.</div><div class="bill-principle-row"><span class="bill-principle-chip">Best-practice guidance</span>Standardizes monitoring parameters for DC wastewater.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Monitoring data publicly available through DMR submissions.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="water energy" data-principles="closed-loop-cooling conservation cost-allocation disclosure" data-instrument="bill"><div class="bill-card" id="bill-vt-h-727"><div class="bill-card-head"><span class="bill-card-id">VT H.727</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Vermont</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Closed-loop cooling · Conservation · Disclosure · Cost allocation</span></div><p class="bill-card-summary">Would have required data centers of 20 MW or more that use water for cooling to use closed-loop systems, required a groundwater withdrawal permit for any cooling withdrawal regardless of the normal 57,600 gallon-per-day threshold, required surface-water withdrawal permits whose rules force withdrawals to stop in drought, triggered impact assessment above 150,000 gallons per day, capped PFAS in discharges, and required quarterly public reports of water and energy use including daily peaks. Utility contracts approved by the Public Utility Commission would have insulated other ratepayers.</p><div class="bill-card-meta">Vermont House · <a href="https://legislature.vermont.gov/Documents/2026/Docs/BILLS/H-0727/H-0727%20As%20Passed%20by%20Both%20House%20and%20Senate%20Official.pdf" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-28</div><div class="bill-mini-body"><strong>Vetoed</strong> <span class="bill-mini-detail">— Governor Scott vetoes H.727</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-05-29</div><div class="bill-mini-body"><strong>Override failed</strong> <span class="bill-mini-detail">— House vote 83-52, short of two-thirds</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://vermontbiz.com/news/2026/may/28/scott-vetoes-data-center-bill-h727" target="_blank" rel="noopener">Scott vetoes data center bill H.727</a></div><div class="bill-news-meta">2026-05-28 · Vermont Business Magazine</div><div class="bill-news-takeaway">Scott argued existing Vermont law already gives regulators substantial authority.</div></div><div class="bill-news-item"><div><a href="https://vtdigger.org/2026/06/12/opinion-scotts-data-center-veto-was-a-mistake/" target="_blank" rel="noopener">Scott&#x27;s data center veto was a mistake</a></div><div class="bill-news-meta">2026-06-12 · VTDigger (opinion)</div><div class="bill-news-takeaway">Supporters&#x27; case for the closed-loop and reporting requirements.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">The Vermont Natural Resources Council and other environmental groups backed the bill and criticized the veto; Governor Scott argued existing law already provides substantial authority. The override vote broke largely along party lines, with every recorded nay from Republicans.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Closed-loop cooling</span>Closed-loop systems required for any data center that cools with water.</div><div class="bill-principle-row"><span class="bill-principle-chip">Conservation</span>Withdrawal permits at any volume, and a duty to stop surface withdrawals in drought.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Quarterly public reports of water and energy use, including daily peaks.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>PUC-approved utility contracts insulate other ratepayers.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="water energy" data-principles="best-practice-guidance cost-allocation disclosure" data-instrument="bill"><div class="bill-card" id="bill-wa-hb-2515"><div class="bill-card-head"><span class="bill-card-id">WA HB 2515</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Washington</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Disclosure · Cost allocation · Best-practice guidance</span></div><p class="bill-card-summary">Would have required data center operators to file a sustainability report disclosing server-cooling technology and water/energy use and emissions, directed utilities to adopt a data-center cost-recovery tariff by 2027 so other ratepayers do not subsidize them, and required large loads to curtail electricity use during grid stress.</p><div class="bill-card-meta">Rep. Beth Doglio (D-Olympia) · <a href="https://washingtonstatestandard.com/2026/03/02/its-lights-out-for-wa-legislatures-effort-to-regulate-data-centers/" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-13</div><div class="bill-mini-body"><strong>Passed House Appropriations</strong> <span class="bill-mini-detail">— Advanced out of committee in mid-February.</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-02</div><div class="bill-mini-body"><strong>Died at cutoff</strong> <span class="bill-mini-detail">— Failed to advance before the 2026 session deadline.</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://washingtonstatestandard.com/2026/03/02/its-lights-out-for-wa-legislatures-effort-to-regulate-data-centers/" target="_blank" rel="noopener">It&#x27;s lights out for WA Legislature&#x27;s effort to regulate data centers</a></div><div class="bill-news-meta">2026-03-02 · Washington State Standard</div><div class="bill-news-takeaway">HB 2515 died at the session cutoff after tech-industry pressure weakened it; Rep. Doglio said she would keep working on the legislation next year.</div></div><div class="bill-news-item"><div><a href="https://www.opb.org/article/2026/02/12/washington-lawmakers-regulate-data-centers/" target="_blank" rel="noopener">How Washington state lawmakers are trying to regulate data centers</a></div><div class="bill-news-meta">2026-02-12 · OPB</div><div class="bill-news-takeaway">The bill would have required sustainability reports on cooling technology and water/energy use plus a utility cost-recovery tariff and emergency curtailment.</div></div><div class="bill-news-item"><div><a href="https://washingtonstatestandard.com/2026/02/11/how-wa-lawmakers-are-trying-to-regulate-data-centers/" target="_blank" rel="noopener">How WA lawmakers are trying to regulate data centers</a></div><div class="bill-news-meta">2026-02-11 · Washington State Standard</div><div class="bill-news-takeaway">Early coverage details the transparency and ratepayer-protection design before amendments weakened the bill in committee.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Sponsor Rep. Beth Doglio, environmental groups, and ratepayer advocates backed HB 2515 over grid-reliability and water-strain concerns. Tech companies gained ground against it (per the Daily Chronicle) and a Republican-backed amendment stripped the operator fee and loosened clean-energy requirements before the bill stalled at the cutoff; advocates argued Washington &#x27;can&#x27;t afford to wait&#x27; on data-center rules.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Sustainability report on cooling technology, water/energy use, and emissions.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Utility data-center cost-recovery tariff by 2027 so other ratepayers aren&#x27;t subsidizing large loads.</div><div class="bill-principle-row"><span class="bill-principle-chip">Best-practice guidance</span>Mandatory curtailment of large data-center loads during grid stress.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="water" data-principles="disclosure permit-oversight preemptive-review" data-instrument="bill"><div class="bill-card" id="bill-wv-hb-4832"><div class="bill-card-head"><span class="bill-card-id">WV HB 4832</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">West Virginia</span><span class="bill-scope-pill">Water</span><span class="cwa-instrument">Permit oversight · Preemptive review · Disclosure</span></div><p class="bill-card-summary">Would have designated data centers high-volume water users, required them to submit water quantity and quality impact analyses to DEP, mandated public notice and hearings before approval, and authorized DEP to prohibit or limit withdrawals where adverse impacts to a state water resource would occur.</p><div class="bill-card-meta">Del. Hansen and eight co-sponsors · <a href="https://www.wvlegislature.gov/Bill_Text_HTML/2026_SESSIONS/RS/bills/hb4832%20intr.pdf" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-26</div><div class="bill-mini-body"><strong>Introduced</strong> <span class="bill-mini-detail">— Referred to the Committee on Energy and Public Works</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-02-18</div><div class="bill-mini-body"><strong>Water protections rejected separately</strong> <span class="bill-mini-detail">— WV House passed its data-center rules bill without local-control or water provisions</span></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-14</div><div class="bill-mini-body"><strong>Session adjourned sine die</strong> <span class="bill-mini-detail">— Bill did not advance</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://westvirginiawatch.com/2026/02/18/wv-house-passes-new-data-center-development-rules-without-local-control-water-protection-provisions/" target="_blank" rel="noopener">WV House passes new data center development rules without local control, water protection provisions</a></div><div class="bill-news-meta">2026-02-18 · West Virginia Watch</div><div class="bill-news-takeaway">Documents water protections being affirmatively stripped from the enacted framework rather than simply omitted.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Conservation groups treat the session as the clearest example of a state choosing data-center recruitment over water safeguards explicitly on the record.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Permit oversight</span>Would have given DEP authority to refuse withdrawals on adverse-impact findings.</div><div class="bill-principle-row"><span class="bill-principle-chip">Preemptive review</span>Impact analysis and public hearings required before approval, not after.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Would have required disclosure of withdrawal volumes and expected regulated pollutants.</div></details></div></div><div class="leg-bill" data-status="failed" data-level="state" data-scope="water energy" data-principles="closed-loop-cooling cost-allocation disclosure" data-instrument="bill"><div class="bill-card" id="bill-wi-ab-840-sb-843"><div class="bill-card-head"><span class="bill-card-id">WI AB 840 / SB 843</span><span class="bill-card-pill" style="background:#c41e3a">Failed / Vetoed</span></div><div class="cwa-class-row"><span class="cwa-type-pill">Wisconsin</span><span class="bill-scope-pill">Water</span><span class="bill-scope-pill">Energy</span><span class="cwa-instrument">Closed-loop cooling · Disclosure · Cost allocation</span></div><p class="bill-card-summary">Would have required data centers to recycle the water used to cool computer equipment, report water usage to the Wisconsin DNR, and meet utility-rate requirements ensuring facilities, not residential ratepayers, pay for their energy and water infrastructure demands.</p><div class="bill-card-meta">Reps. Zimmerman, Wittke et al. (R); Senate cosponsors Quinn, Feyen et al. · <a href="https://docs.legis.wisconsin.gov/2025/proposals/ab840" target="_blank" rel="noopener">Source</a></div><details class="bill-card-details"><summary>Details — timeline, news, sentiment, principles</summary><div class="bill-section-label">Timeline</div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-09</div><div class="bill-mini-body"><strong>Introduced in Assembly</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-01-20</div><div class="bill-mini-body"><strong>Passed Assembly 53-44</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-03-13</div><div class="bill-mini-body"><strong>Senate committee recommended concurrence</strong></div></div><div class="bill-mini-event"><div class="bill-mini-date">2026-04-15</div><div class="bill-mini-body"><strong>Died at end of 2025-26 session without Senate passage</strong> <span class="bill-mini-detail">— Date approximate — re-verify adjournment disposition</span></div></div><div class="bill-section-label">Recent news</div><div class="bill-news-item"><div><a href="https://www.wpr.org/news/wisconsin-assembly-advances-bill-regulate-data-centers" target="_blank" rel="noopener">Wisconsin Assembly advances bill to regulate data centers</a></div><div class="bill-news-meta">2026-01-20 · Wisconsin Public Radio</div><div class="bill-news-takeaway">GOP-led AB 840 passed the Assembly with water-recycling and DNR water-reporting mandates after Democratic amendments failed.</div></div><div class="bill-news-item"><div><a href="https://rejournals.com/wisconsins-data-center-reckoning-four-bills-no-resolution-and-a-policy-vacuum/" target="_blank" rel="noopener">Wisconsin&#x27;s Data Center Reckoning: Four Bills, No Resolution, and a Policy Vacuum</a></div><div class="bill-news-meta">2026-05-15 · REJournals</div><div class="bill-news-takeaway">None of Wisconsin&#x27;s four data center bills became law, leaving a regulatory vacuum despite bipartisan concern.</div></div><div class="bill-section-label">Public sentiment</div><p class="bill-sentiment">Republican authors framed it as protecting ratepayers and water resources; Democrats wanted stronger renewable-energy and labor provisions and mostly voted no, while conservation groups like River Alliance of Wisconsin pushed for tougher water safeguards. Industry was wary of the recycling mandate.</p><div class="bill-section-label">General principles</div><div class="bill-principle-row"><span class="bill-principle-chip">Closed-loop cooling</span>Required data centers to recycle cooling water rather than consume it once-through.</div><div class="bill-principle-row"><span class="bill-principle-chip">Disclosure</span>Mandated water-use reporting to the Department of Natural Resources.</div><div class="bill-principle-row"><span class="bill-principle-chip">Cost allocation</span>Utility-rate provisions aimed to keep data center infrastructure costs off household bills.</div></details></div></div></details></div>
  <p class="src-note">Dataset last updated 2026-11-03. Verification status for
  each entry is tracked in the underlying JSON; treat any not flagged verified=true
  there as secondary-sourced.</p>
</section>
<script>
  window.LEG_STATUS_LABELS = {"enacted": "Enacted", "introduced": "Introduced", "failed": "Failed / Vetoed", "unknown": "Unknown"};
  window.LEG_STATUS_ORDER = {"enacted": 0, "introduced": 1, "failed": 2, "unknown": 3};
  window.LEG_TOTAL = 88;
</script>

<details class="lazy">
  <summary>Show Policy &amp; Disclosure Timeline</summary>
  <section class="panel"><h3>Policy &amp; Disclosure Timeline</h3><p class="lead">Data releases, reporting requirements, and other events affecting data-center water records.</p><div class="timeline-event"><div class="timeline-date">2020</div><div class="timeline-body"><span class="timeline-badge" style="background:#08519c">Data Release</span><strong>USGS Water Use Estimates Published</strong><br><span class="timeline-detail">Latest county-level water use data (every 5 years). Too coarse for facility tracking but useful for regional context.</span></div></div><div class="timeline-event"><div class="timeline-date">2023</div><div class="timeline-body"><span class="timeline-badge" style="background:#2e8b57">Research</span><strong>UC Riverside: &#x27;Making AI Less Thirsty&#x27;</strong><br><span class="timeline-detail">First major study quantifying AI water footprint. Estimated 0.5L per 10-50 ChatGPT queries.</span></div></div><div class="timeline-event"><div class="timeline-date">2023</div><div class="timeline-body"><span class="timeline-badge" style="background:#08519c">Data Release</span><strong>Loudoun Water ACFR: 1.6B gal to DCs</strong><br><span class="timeline-detail">Annual report reveals data centers consumed 1.635 billion gallons (899M potable + 736M reclaimed) — 15% of utility sales.</span></div></div><div class="timeline-event"><div class="timeline-date">2024</div><div class="timeline-body"><span class="timeline-badge" style="background:#d4a017">Legal</span><strong>Botetourt County Court Ruling</strong><br><span class="timeline-detail">Judge rules water usage data is NOT a proprietary trade secret. Key precedent for FOIA requests.</span></div></div><div class="timeline-event"><div class="timeline-date">2024</div><div class="timeline-body"><span class="timeline-badge" style="background:#c41e3a">Policy</span><strong>California AB 93 Vetoed</strong><br><span class="timeline-detail">Gov. Newsom vetoes bill that would have required annual data center water use disclosure.</span></div></div><div class="timeline-event"><div class="timeline-date">2024</div><div class="timeline-body"><span class="timeline-badge" style="background:#2e8b57">Research</span><strong>JLARC: Data Centers in Virginia</strong><br><span class="timeline-detail">Virginia legislative study finds DC water use &#x27;sustainable but growing.&#x27; Recommends localities require water use estimates for new DCs.</span></div></div><div class="timeline-event"><div class="timeline-date">2025</div><div class="timeline-body"><span class="timeline-badge" style="background:#c41e3a">Policy</span><strong>Ohio EPA OHD000001 Comment Period Closes</strong><br><span class="timeline-detail">Public comment closes on first-ever data center wastewater general permit. Will require DMR reporting from DCs directly.</span></div></div><div class="timeline-event"><div class="timeline-date">2025</div><div class="timeline-body"><span class="timeline-badge" style="background:#08519c">Data Release</span><strong>Central Ohio Regional Water Study</strong><br><span class="timeline-detail">Projects industrial water demand growing to 40 MGD by 2030, 90 MGD by 2050. Intel needs 6 MGD alone.</span></div></div><div class="timeline-event"><div class="timeline-date">2026</div><div class="timeline-body"><span class="timeline-badge" style="background:#c41e3a">Policy</span><strong>Virginia SB 553 Passes Senate 25-15</strong><br><span class="timeline-detail">Monthly DC water reporting bill passes Senate. Sponsor: Sen. Srinivasan (D-Loudoun). Companion to House HB 496.</span></div></div><div class="timeline-event"><div class="timeline-date">2026</div><div class="timeline-body"><span class="timeline-badge" style="background:#c41e3a">Policy</span><strong>Virginia Enacts DC Water Reporting (HB 496)</strong><br><span class="timeline-detail">Gov. Spanberger signs HB 496 (SB 553 companion), amending Code § 62.1-44.38 to require suppliers to report potable and reclaimed volumes delivered to air-permitted data centers beginning January 1, 2027.</span></div></div></section>
</details>
</div>
</div>
</body>
</html>
