<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Solutions — Data Center Water Use Tracker</title>
<meta name="description" content="Tracking how US data centers draw, discharge, and disclose cooling water — permits, enforcement, statutes, and state and local policy, from public records.">
<link rel="stylesheet" href="site.css">
<script>document.documentElement.classList.add('js')</script>
<!-- No script: every Water Cases part (and any other sub-panel) shows at once. -->
<noscript><style>.subtabpanel[hidden]{display:block}</style></noscript>
<script src="site.js" defer></script>
</head>
<body>
<div class="wrap">
  <p class="tab-page-nav"><a href="index.html#panel-solutions">Data Center Water Use Tracker</a>
  — this is one section of the tracker, on a page of its own.</p>
  <div class="tabpanel" id="panel-solutions" role="tabpanel">
<section class="panel">
  <h2>Data Center Water Solutions</h2>
  <p class="lead">Solutions to data center water challenges documented across this tracker —
  organized by who is driving them: state and federal regulators, water utilities, and
  industry operators. Status badges indicate real-world deployment stage.</p>
  <div class="hero" style="grid-template-columns:repeat(3,1fr)"><div class="metric"><div class="metric-label">Deployed</div><div class="metric-value">10</div></div><div class="metric"><div class="metric-label">Pilot / in progress</div><div class="metric-value">5</div></div><div class="metric"><div class="metric-label">Proposed</div><div class="metric-value">3</div></div></div><div class="hero" style="grid-template-columns:repeat(3,1fr);margin-top:-.25rem"><div class="metric"><div class="metric-label">State / federal mandate</div><div class="metric-value">6</div></div><div class="metric"><div class="metric-label">Utility-driven</div><div class="metric-value">5</div></div><div class="metric"><div class="metric-label">Industry voluntary</div><div class="metric-value">7</div></div></div><div class="insights"><strong>Key patterns:</strong><ul><li>56% of tracked solutions are already deployed somewhere — the tools exist; the gap is mandate coverage and independent measurement.</li><li>All 6 state/federal mandates and all 5 utility programs have at least one deployed or active-pilot example. Voluntary industry solutions (7) have no independent verification path.</li><li>Ohio facility permits can document discharges. Virginia HB 496 will document supplier deliveries from January 2027. Neither measure alone tells us how much water a campus consumes.</li></ul></div><hr>
  <nav class="jumpnav" aria-label="Sections on this tab"><a class="jump-link" href="#solcat-policy">Policy &amp; Regulatory Solutions (6)</a><a class="jump-link" href="#solcat-utility">Utility &amp; Infrastructure Solutions (5)</a><a class="jump-link" href="#solcat-technology">Technology &amp; Operational Solutions (7)</a></nav>
  <details class="lazy" id="solcat-policy" open><summary><span class="solution-cat-header" style="border:none;padding-left:0">Policy &amp; Regulatory Solutions (6)</span></summary><p class="solution-cat-desc">Enacted laws, permits, and proposed rules that require or incentivize water-responsible data center siting, design, and reporting.</p><div class="solution-card" id="solution-va-hb496-monthly-reporting"><span class="solution-badge" style="color:#2e8b57;background:#eaf7ef;border:1px solid #b7e4c7">Deployed</span><div class="solution-title">Virginia supplier reporting by water type</div><div class="solution-actor">State: Virginia General Assembly / Dept. of Environmental Quality · <a href="https://law.lis.virginia.gov/admincode/title9/agency25/chapter200/section40/" target="_blank" rel="noopener">Source</a></div><div class="solution-desc">Starting January 1, 2027, registered water users supplying water off site must separately report potable and reclaimed deliveries to data centers with a DEQ air permit. They report on their regular schedule, using monthly volumes or quarterly totals if monthly data are unavailable.</div><div class="solution-example">A supplier can report how much potable and reclaimed water it delivered to covered customers. Those deliveries do not measure any one campus’s consumptive use.<div class="solution-crossref">→ <a href="tab-legislation.html#bill-va-hb-496-sb-553">VA HB 496 / SB 553</a> tracked in Legislation tab</div></div></div><div class="solution-card" id="solution-idaho-h895-closed-loop-mandate"><span class="solution-badge" style="color:#2e8b57;background:#eaf7ef;border:1px solid #b7e4c7">Deployed</span><div class="solution-title">Idaho Closed-Loop Cooling Mandate</div><div class="solution-actor">State: Idaho Legislature</div><div class="solution-desc">H895 (enacted 2026) requires new data centers to use closed-loop or non-consumptive cooling systems as a permit condition, eliminating the largest evaporative water loss pathway. Designed to protect the Snake River Plain aquifer.</div><div class="solution-example">First state-level mandate of its kind in the US. South Carolina HB 4583 (pending) would extend this closed-loop model to the Southeast.<div class="solution-crossref">→ The two enacted closed-loop mandates — <a href="tab-legislation.html#bill-sc-hb-4583">SC HB 4583</a> · <a href="tab-legislation.html#bill-id-h-895">ID H 895</a></div></div></div><div class="solution-card" id="solution-sd-sb135-cost-causation"><span class="solution-badge" style="color:#2e8b57;background:#eaf7ef;border:1px solid #b7e4c7">Deployed</span><div class="solution-title">South Dakota Cost-Causation Billing</div><div class="solution-actor">State: South Dakota Legislature</div><div class="solution-desc">SB 135 (enacted 2026) requires data centers ≥10 MW to demonstrate water-supply compatibility and mandates that developers bear the marginal cost of supply-infrastructure expansions they trigger — not residential ratepayers.</div><div class="solution-example">Part of South Dakota&#x27;s &#x27;Data Center Bill of Rights.&#x27; Addresses the pattern where large industrial loads trigger regional water infrastructure upgrades whose costs are socialized to all ratepayers.<div class="solution-crossref">→ <a href="tab-legislation.html#bill-sd-sb-135">SD SB 135</a> in Legislation tab</div></div></div><div class="solution-card" id="solution-utah-hb76-eo-disclosure"><span class="solution-badge" style="color:#2e8b57;background:#eaf7ef;border:1px solid #b7e4c7">Deployed</span><div class="solution-title">Utah Water Disclosure Law + Executive Order</div><div class="solution-actor">State: Utah Legislature / Governor Spencer Cox · <a href="https://www.waterrights.utah.gov/data-centers/" target="_blank" rel="noopener">Source</a></div><div class="solution-desc">A new Utah facility must meet both thresholds: at least 10,000 square feet and at least 75 acre-feet of annual withdrawals. Covered operators notify the provider and file a withdrawal estimate before construction. After opening, they report actual withdrawals for the previous calendar year. EO 2026-03 separately directs agencies to review water impacts.</div><div class="solution-example">Utah’s Division of Water Rights posts the preconstruction form. It asks for projected withdrawals, treatment and temperature plans for discharges, and reuse plans. Operators submit it 90–360 days before construction.<div class="solution-crossref">→ <a href="tab-legislation.html#bill-ut-hb-76">UT HB 76</a> and <a href="tab-legislation.html#bill-ut-eo-2026-03">UT EO 2026-03</a> in Legislation tab</div></div></div><div class="solution-card" id="solution-ohio-epa-ohd000001"><span class="solution-badge" style="color:#08519c;background:#eef6ff;border:1px solid #bcd9f5">Proposed</span><div class="solution-title">Ohio EPA Data Center Wastewater General Permit (OHD000001)</div><div class="solution-actor">Federal: Ohio EPA (US EPA Region 5) · <a href="https://epa.ohio.gov/" target="_blank" rel="noopener">Source</a></div><div class="solution-desc">First proposed general permit requiring data centers to file Discharge Monitoring Reports (DMRs) directly for cooling-tower blowdown, closing the gap where DC cooling water routes through municipal WWTPs with no facility-level accounting. Withdrawn in favour of individual permits.</div><div class="solution-example">Draft noticed October 2025; comment period closed January 16, 2026; withdrawn July 21, 2026 after more than 7,000 comments. Ohio EPA now reviews each data-center discharge under an individual NPDES permit, so the per-facility DMRs arrive permit by permit rather than through one statewide instrument.<div class="solution-crossref">→ The draft general permit itself; discharge data will come from the oh_epa_general_permit scraper once it is finalized — <a href="tab-legislation.html#bill-oh-epa-ohd000001-draft-general-permit">OH EPA OHD000001 (draft general permit)</a></div></div></div><div class="solution-card" id="solution-ny-s10642-seqra-review"><span class="solution-badge" style="color:#08519c;background:#eef6ff;border:1px solid #bcd9f5">Proposed</span><div class="solution-title">New York SEQRA Environmental Review for 50MW+ Facilities</div><div class="solution-actor">State: New York Legislature (awaiting governor signature) · <a href="https://www.nysenate.gov/legislation/bills/2025/S10642" target="_blank" rel="noopener">Source</a></div><div class="solution-desc">S10642 / A11560 requires SEQRA environmental-impact assessment and public comment before any data center project exceeds 50 MW, including a mandatory water-supply analysis. Would be the broadest state environmental-review trigger for data centers in the US.</div><div class="solution-example">Passed Senate 44-16 and Assembly 102-39 as of June 2026. Gov. Hochul has not publicly committed to signing or vetoing.<div class="solution-crossref">→ <a href="tab-legislation.html#bill-ny-s10642-a11560">NY S10642 / A11560</a> in Legislation tab</div></div></div></details><details class="lazy" id="solcat-utility"><summary><span class="solution-cat-header" style="border:none;padding-left:0">Utility &amp; Infrastructure Solutions (5)</span></summary><p class="solution-cat-desc">Water utility programs and regional planning approaches that integrate data center demand into supply management, capacity planning, and dual-feed infrastructure.</p><div class="solution-card" id="solution-loudoun-dual-feed"><span class="solution-badge" style="color:#2e8b57;background:#eaf7ef;border:1px solid #b7e4c7">Deployed</span><div class="solution-title">Dual-Feed Systems: Potable + Reclaimed Water Connections</div><div class="solution-actor">Utility: Loudoun Water (Virginia) · <a href="https://www.loudounwater.org/about/comprehensive-annual-financial-reports" target="_blank" rel="noopener">Source</a></div><div class="solution-desc">Data centers receive two separate connections — potable for human-contact uses and reclaimed (recycled, non-potable) water for cooling-tower makeup — reducing pressure on drinking water supplies.</div><div class="solution-example">Loudoun Water ACFR 2023: 899M gal potable + 736M gal reclaimed delivered to data centers annually. Reclaimed water is 45% of total DC supply — the highest reclaimed fraction of any US data center utility cluster tracked here.<div class="solution-crossref">→ Loudoun Water ACFR data tracked in Sources tab</div></div></div><div class="solution-card" id="solution-pwc-eru-demand-planning"><span class="solution-badge" style="color:#2e8b57;background:#eaf7ef;border:1px solid #b7e4c7">Deployed</span><div class="solution-title">ERU-Based Demand Planning via Industrial User Surveys</div><div class="solution-actor">Utility: Prince William Water (Virginia) · <a href="https://www.pwcsa.org/" target="_blank" rel="noopener">Source</a></div><div class="solution-desc">Annual Industrial User Surveys allocate Equivalent Residential Units (ERUs) to data center customers, giving utility planners binding demand commitments for capital planning before construction begins.</div><div class="solution-example">2024 survey: 56 data centers hold 3,276 ERUs = ~478M gal/yr (avg 58.5 ERU per facility). ERU allocations are reviewed with each expansion permit, creating a cumulative demand ledger that&#x27;s used to size infrastructure upgrades.<div class="solution-crossref">→ Prince William Water IUS data in Sources tab</div></div></div><div class="solution-card" id="solution-utility-aggregate-metering"><span class="solution-badge" style="color:#2e8b57;background:#eaf7ef;border:1px solid #b7e4c7">Deployed</span><div class="solution-title">Aggregate DC Water Metering and Annual Public Reporting</div><div class="solution-actor">Utility: Loudoun Water, Fairfax Water (Virginia) · <a href="https://www.loudounwater.org/about/comprehensive-annual-financial-reports" target="_blank" rel="noopener">Source</a></div><div class="solution-desc">Utilities publish aggregate data center water deliveries in annual financial reports (ACFRs), providing the only publicly available utility-level DC water volumes in Virginia — currently the primary Tier 1 data source for this tracker.</div><div class="solution-example">Loudoun Water ACFR 2023: 1.635B gal to data centers (~15% of total utility sales). Fairfax Water supplies ~18 MGD wholesale to Loudoun.<div class="solution-crossref">→ Loudoun Water and Fairfax Water data in Sources tab</div></div></div><div class="solution-card" id="solution-central-ohio-regional-forecasting"><span class="solution-badge" style="color:#9a6700;background:#fff7e6;border:1px solid #f3d99b">Pilot / In Progress</span><div class="solution-title">Regional Demand Forecasting with Data Center Growth Scenarios</div><div class="solution-actor">Utility: Central Ohio Regional Water Authority / Ohio EPA · <a href="https://epa.ohio.gov/" target="_blank" rel="noopener">Source</a></div><div class="solution-desc">Collaborative regional water demand study incorporating data center growth scenarios to enable proactive infrastructure investment rather than reactive expansion after capacity constraints appear.</div><div class="solution-example">March 2025 study projects industrial demand: ~10 MGD (2024) → 40 MGD (2030) → 90 MGD (2050). Intel New Albany campus alone: ~6 MGD. Study is informing $2B+ in regional water infrastructure planning.<div class="solution-crossref">→ Central Ohio projections in Sources tab</div></div></div><div class="solution-card" id="solution-aws-melbourne-recycled-water-connection"><span class="solution-badge" style="color:#9a6700;background:#fff7e6;border:1px solid #f3d99b">Pilot / In Progress</span><div class="solution-title">AWS / Greater Western Water Recycled-Water Connection (Melbourne)</div><div class="solution-actor">Utility: Greater Western Water (Victoria, Australia) / Amazon Web Services · <a href="https://www.gww.com.au/about/news/melton-plant-leads-way-first-recycled-water-connection-victorian-data-centre" target="_blank" rel="noopener">Source</a></div><div class="solution-desc">Greater Western Water signed an agreement to supply AWS&#x27;s planned Melbourne-area data center with recycled water from its Melton Recycled Water Plant at Mt Cottrell — the first such connection for a data center in the state of Victoria, announced mid-June 2026.</div><div class="solution-example">First-of-its-kind government-utility-brokered recycled-water supply contract specifically for a data center in Victoria, Australia, intended to remove cooling-tower demand from the potable supply for the under-development facility.</div></div></details><details class="lazy" id="solcat-technology"><summary><span class="solution-cat-header" style="border:none;padding-left:0">Technology &amp; Operational Solutions (7)</span></summary><p class="solution-cat-desc">Engineering approaches that reduce or eliminate water consumption through improved cooling design, alternative water sources, and efficiency metrics.</p><div class="solution-card" id="solution-closed-loop-cooling-towers"><span class="solution-badge" style="color:#2e8b57;background:#eaf7ef;border:1px solid #b7e4c7">Deployed</span><div class="solution-title">Closed-Loop Recirculating Cooling Towers</div><div class="solution-actor">Industry: Hyperscalers (AWS, Google, Microsoft, Meta) — industry standard</div><div class="solution-desc">Recirculating systems reuse the same water in a closed loop, dramatically reducing freshwater withdrawal compared to once-through systems. This is the current standard for all modern hyperscale facilities and the technology basis for Idaho&#x27;s closed-loop mandate.</div><div class="solution-example">Typical WUE (Water Usage Effectiveness): 1.5–2.0 L/kWh for recirculating towers vs. 3–4 L/kWh for older designs. Industry target: WUE &lt; 1.2 L/kWh. Still consumptive (evaporation) but far more efficient than alternatives.</div></div><div class="solution-card" id="solution-reclaimed-water-sourcing"><span class="solution-badge" style="color:#2e8b57;background:#eaf7ef;border:1px solid #b7e4c7">Deployed</span><div class="solution-title">Reclaimed / Recycled Water Sourcing</div><div class="solution-actor">Industry: Google (Prineville OR), Meta, Loudoun Water DC customers</div><div class="solution-desc">Data centers contract with utilities or municipalities for reclaimed (non-potable recycled) water to supply cooling towers, freeing potable water for human use. Requires dual-plumbing infrastructure but is well-established in water-stressed regions.</div><div class="solution-example">Loudoun Water: 736M gal/yr reclaimed delivered to data centers (45% of total DC supply). Google&#x27;s Prineville, OR campus uses 100% reclaimed water for cooling. Reclaimed water WUE is identical to potable — the gain is purely in source substitution.<div class="solution-crossref">→ Loudoun Water reclaimed volumes in Sources tab</div></div></div><div class="solution-card" id="solution-wue-reporting"><span class="solution-badge" style="color:#2e8b57;background:#eaf7ef;border:1px solid #b7e4c7">Deployed</span><div class="solution-title">Water Usage Effectiveness (WUE) Self-Reporting</div><div class="solution-actor">Industry: Green Grid (standard-setter), Google, Microsoft, Meta, Amazon</div><div class="solution-desc">WUE (liters of water per kilowatt-hour of IT load) is an industry self-reporting metric enabling year-over-year comparison. Analogous to PUE for power efficiency, it allows tracking progress without facility-level disclosure — though no independent verification exists.</div><div class="solution-example">Google 2024: WUE 1.10 L/kWh (global average). Microsoft FY2023: WUE 0.33 L/kWh (includes &#x27;net-water replenishments&#x27; — accounting treatment disputed). Meta: 0.26 L/kWh. No independent auditor verifies these figures — see Company Claims tab for verbatim operator quotes.<div class="solution-crossref">→ Company Claims in Legislation tab (Company Water Claims section)</div></div></div><div class="solution-card" id="solution-direct-liquid-cooling"><span class="solution-badge" style="color:#9a6700;background:#fff7e6;border:1px solid #f3d99b">Pilot / In Progress</span><div class="solution-title">Direct Liquid Cooling (DLC) for AI / GPU Clusters</div><div class="solution-actor">Industry: Google, Microsoft, Meta (AI training facilities)</div><div class="solution-desc">Liquid coolant is circulated directly to processors and server components, removing heat without relying on large evaporative cooling towers. Near-zero cooling water required for DLC-equipped racks — the cooling burden shifts to heat exchangers that can reject to ambient air.</div><div class="solution-example">Adoption accelerating for AI training clusters (H100/H200/GB200 GPU pods) where heat density exceeds air-side cooling limits. Microsoft reports WUE near 0 for full-DLC racks. At scale, eliminates the cooling-tower evaporation entirely.</div></div><div class="solution-card" id="solution-air-side-dry-cooling"><span class="solution-badge" style="color:#9a6700;background:#fff7e6;border:1px solid #f3d99b">Pilot / In Progress</span><div class="solution-title">Air-Side / Dry Cooling (Zero Evaporation)</div><div class="solution-actor">Industry: Microsoft (Dublin, Ireland; Helsinki, Finland), UK operators</div><div class="solution-desc">In cooler climates, outside air rejects heat without any water evaporation — &#x27;free cooling&#x27; or &#x27;economizer mode.&#x27; Zero consumptive water use when operating in full air-side mode. Feasibility depends on wet-bulb temperature and local climate.</div><div class="solution-example">Microsoft&#x27;s Dublin data center uses air-side cooling 95%+ of the year, achieving near-zero WUE. Not viable for Virginia summer conditions without backup wet cooling; becomes more viable for data centers sited in northern latitudes or at altitude.</div></div><div class="solution-card" id="solution-nvidia-vera-rubin-dsx-dry-cooling"><span class="solution-badge" style="color:#9a6700;background:#fff7e6;border:1px solid #f3d99b">Pilot / In Progress</span><div class="solution-title">Nvidia Vera Rubin DSX Reference Design (Near-Zero Water Cooling)</div><div class="solution-actor">Industry: Nvidia, with Motivair (Schneider Electric&#x27;s advanced cooling division) · <a href="https://blogs.nvidia.com/blog/liquid-cooling-ai-factories/" target="_blank" rel="noopener">Source</a></div><div class="solution-desc">Nvidia unveiled the Vera Rubin DSX data center reference design at London Climate Week (June 2026): a fully liquid-cooled architecture using a 75% water / 25% propylene glycol coolant circulated in a closed loop at up to 45°C, paired with outdoor dry coolers that reject heat to ambient air in favorable climates, eliminating on-site water consumption for cooling.</div><div class="solution-example">Nvidia estimates the design cuts water use from the ~2.6 million gallons per MW/year typical of cooling-tower systems to near zero, saving a 50 MW hyperscale facility over $4M/year in combined cooling energy and water costs. It is a reference design for the upcoming Rubin GPU platform; no named customer deployment has been announced yet.</div></div><div class="solution-card" id="solution-immersion-cooling"><span class="solution-badge" style="color:#08519c;background:#eef6ff;border:1px solid #bcd9f5">Proposed</span><div class="solution-title">Immersion Cooling (Full Liquid Submersion)</div><div class="solution-actor">Industry: Submer, Wiwynn, GRC, early Microsoft pilots</div><div class="solution-desc">Servers are fully submerged in dielectric (non-conductive) fluid that absorbs heat directly. The fluid is cooled via compact heat exchangers that can reject to ambient air with minimal or zero evaporative water loss — potentially eliminating cooling water entirely at scale.</div><div class="solution-example">Commercial deployments remain rare at hyperscale as of 2026, primarily in HPC and crypto mining. Microsoft and others have published pilot results. Long-term potential to reduce WUE to ~0 without requiring a cold climate or DLC-compatible processor packages.</div></div></details>
  <p class="src-note">Dataset last updated 2026-11-03. Deployment status
  is as of the dataset date; check source links for current status.</p>
</section></div>
</div>
</body>
</html>
