<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>States &amp; Localities — Data Center Water Use Tracker</title>
<meta name="description" content="Tracking how US data centers draw, discharge, and disclose cooling water — permits, enforcement, statutes, and state and local policy, from public records.">
<link rel="stylesheet" href="site.css">
<script>document.documentElement.classList.add('js')</script>
<!-- No script: every Water Cases part (and any other sub-panel) shows at once. -->
<noscript><style>.subtabpanel[hidden]{display:block}</style></noscript>
<script src="site.js" defer></script>
</head>
<body>
<div class="wrap">
  <p class="tab-page-nav"><a href="index.html#panel-states">Data Center Water Use Tracker</a>
  — this is one section of the tracker, on a page of its own.</p>
  <div class="tabpanel" id="panel-states" role="tabpanel">
<section class="panel">
  <h2>States &amp; Localities</h2>
  <p class="lead">What each state and locality is actually doing about data-center water: everything that moved in the last four months, a per-state rollup of the instruments this tracker follows, and the county and city measures the legislation tracker is too coarse to hold.</p>
  <div class="hero src-hero"><div class="metric"><div class="metric-label">States active</div><div class="metric-value">42</div><div class="metric-sub">at least one tracked measure</div></div><div class="metric"><div class="metric-label">Local actions tracked</div><div class="metric-value">125</div><div class="metric-sub">county, city and town</div></div><div class="metric"><div class="metric-label">Newest action</div><div class="metric-value">2026-10-01</div><div class="metric-sub">most recent movement</div></div></div>
  <nav class="jumpnav" aria-label="Sections on this tab"><a class="jump-link" href="#states-whatsnew">What&#x27;s new</a><a class="jump-link" href="#states-rollup">State rollup (42)</a><a class="jump-link" href="#states-local">County &amp; city (125)</a></nav>
</section>

<section class="panel">
  <h3 class="solution-cat-header" id="states-whatsnew">What's new — last 120 days</h3>
  <p class="solution-cat-desc">State and local movement only; federal bills are
  on the Legislation tab. An instrument moves when its timeline gains an event
  that has already happened, not when a future deadline is recorded.</p>
  <p class="count-line"><strong>51 movements</strong> in the last 120 days — showing the 20 most recent.</p><div class="whatsnew"><div class="whatsnew-row"><div class="whatsnew-date">2026-10-01</div><div class="whatsnew-body"><span class="whatsnew-place">Virginia</span> <span class="whatsnew-name"><a href="tab-legislation.html#bill-va-deq-waterworks-data-center-reporting-regulations">VA DEQ waterworks data-center reporting regulations</a></span> <span class="cwa-status-pill" style="background:#2e8b57">Enacted</span><div class="whatsnew-detail">Separate SCC budget report published</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-10</div><div class="whatsnew-body"><span class="whatsnew-place">Manatee County, FL</span> <span class="whatsnew-name"><a href="https://www.mysuncoast.com/2026/10/08/manatee-county-approves-one-year-moratorium-data-centers/" target="_blank" rel="noopener">Manatee County</a></span> <span class="cwa-status-pill" style="background:#2e8b57">In force</span><div class="whatsnew-detail">The article states plainly: &quot;Large-scale data centers are known to require substantial water and electrical resources to power and cool specialized computer servers.&quot;</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-10</div><div class="whatsnew-body"><span class="whatsnew-place">Leon County, FL</span> <span class="whatsnew-name"><a href="https://www.wctv.tv/2026/10/13/leon-county-commission-officially-adopts-data-center-moratorium/" target="_blank" rel="noopener">Leon County</a></span> <span class="cwa-status-pill" style="background:#2e8b57">In force</span><div class="whatsnew-detail">Commissioner Carolyn Cummings is described as wanting review to examine &quot;water consumption, electricity demand, environmental impacts.&quot;</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09-24</div><div class="whatsnew-body"><span class="whatsnew-place">Texas</span> <span class="whatsnew-name"><a href="tab-legislation.html#bill-tx-puc-energy-and-water-use-survey-data-centers">TX PUC Energy and Water Use Survey (data centers)</a></span> <span class="cwa-status-pill" style="background:#08519c">Introduced</span><div class="whatsnew-detail">Attorney General investigation</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09-21</div><div class="whatsnew-body"><span class="whatsnew-place">California</span> <span class="whatsnew-name"><a href="tab-legislation.html#bill-ca-sb-887">CA SB 887</a></span> <span class="cwa-status-pill" style="background:#2e8b57">Enacted</span><div class="whatsnew-detail">Signed and chaptered</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09-21</div><div class="whatsnew-body"><span class="whatsnew-place">California</span> <span class="whatsnew-name"><a href="tab-legislation.html#bill-ca-ab-2619">CA AB 2619</a></span> <span class="cwa-status-pill" style="background:#2e8b57">Enacted</span><div class="whatsnew-detail">Signed and chaptered</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09-21</div><div class="whatsnew-body"><span class="whatsnew-place">California</span> <span class="whatsnew-name"><a href="tab-legislation.html#bill-ca-ab-2469">CA AB 2469</a></span> <span class="cwa-status-pill" style="background:#2e8b57">Enacted</span><div class="whatsnew-detail">Signed</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09-21</div><div class="whatsnew-body"><span class="whatsnew-place">California</span> <span class="whatsnew-name"><a href="tab-legislation.html#bill-ca-ab-1577">CA AB 1577</a></span> <span class="cwa-status-pill" style="background:#2e8b57">Enacted</span><div class="whatsnew-detail">Signed and chaptered</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09-18</div><div class="whatsnew-body"><span class="whatsnew-place">Virginia</span> <span class="whatsnew-name"><a href="tab-legislation.html#bill-va-eo-22-2026">VA EO 22 (2026)</a></span> <span class="cwa-status-pill" style="background:#2e8b57">Enacted</span><div class="whatsnew-detail">Signed</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09-18</div><div class="whatsnew-body"><span class="whatsnew-place">Nevada</span> <span class="whatsnew-name"><a href="tab-legislation.html#bill-nv-eo-2026-005">NV EO 2026-005</a></span> <span class="cwa-status-pill" style="background:#2e8b57">Enacted</span><div class="whatsnew-detail">Signed</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09-08</div><div class="whatsnew-body"><span class="whatsnew-place">Oregon</span> <span class="whatsnew-name"><a href="tab-legislation.html#bill-or-2026-state-land-data-center-pause">OR 2026 state-land data center pause</a></span> <span class="cwa-status-pill" style="background:#2e8b57">Enacted</span><div class="whatsnew-detail">State-agency pause begins</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09-08</div><div class="whatsnew-body"><span class="whatsnew-place">Massachusetts</span> <span class="whatsnew-name"><a href="tab-legislation.html#bill-ma-eo-658">MA EO 658</a></span> <span class="cwa-status-pill" style="background:#2e8b57">Enacted</span><div class="whatsnew-detail">Signed</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09</div><div class="whatsnew-body"><span class="whatsnew-place">Woodbury, MN</span> <span class="whatsnew-name"><a href="https://woodburynewsnet.org/8110/business/woodbury-approves-data-center-moratorium-after-questions-about-water-power/" target="_blank" rel="noopener">Woodbury</a></span> <span class="cwa-status-pill" style="background:#2e8b57">In force</span><div class="whatsnew-detail">A city official (Searles) is quoted citing system-wide supply pressure: &quot;Our system is currently pumping about 2.7 billion gallons of water a year,&quot; amid PFAS-treatment strain, and the ordinance separately covers proposed water/sewer users whose consumption would rank among the city&#x27;s largest.</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09</div><div class="whatsnew-body"><span class="whatsnew-place">Woodburn, OR</span> <span class="whatsnew-name"><a href="https://woodburn-or.gov/1133/Data-Center-Moratorium" target="_blank" rel="noopener">Woodburn</a></span> <span class="cwa-status-pill" style="background:#2e8b57">In force</span><div class="whatsnew-detail">The city&#x27;s own resolution page states the pause is meant in part to &quot;study potential impacts to water, energy, noise, the environment, and surrounding properties.&quot;</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09</div><div class="whatsnew-body"><span class="whatsnew-place">Spartanburg County, SC</span> <span class="whatsnew-name"><a href="https://www.foxcarolina.com/2026/09/22/spartanburg-county-council-passes-data-center-moratorium-with-several-amendments/" target="_blank" rel="noopener">Spartanburg County</a></span> <span class="cwa-status-pill" style="background:#2e8b57">In force</span><div class="whatsnew-detail">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09</div><div class="whatsnew-body"><span class="whatsnew-place">Richmond, CA</span> <span class="whatsnew-name"><a href="https://www.kalw.org/bay-area-news/2026-09-16/richmond-approves-pause-on-developing-new-data-centers" target="_blank" rel="noopener">Richmond</a></span> <span class="cwa-status-pill" style="background:#2e8b57">In force</span><div class="whatsnew-detail">The article quotes officials wanting to examine &quot;possible demands on the city&#x27;s electricity and water systems.&quot;</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09</div><div class="whatsnew-body"><span class="whatsnew-place">Palm Beach County, FL</span> <span class="whatsnew-name"><a href="https://www.wflx.com/2026/09/24/palm-beach-county-commissioners-unanimously-approve-moratorium-new-hyperscale-ai-data-centers/" target="_blank" rel="noopener">Palm Beach County</a></span> <span class="cwa-status-pill" style="background:#2e8b57">In force</span><div class="whatsnew-detail">The pause follows the commission&#x27;s July rejection of &#x27;Project Tango&#x27;, where the developer estimated 5,000 gallons a day of potable water for closed-loop cooling and county staff projected 100,000 gallons a day; staff will use the year to draft enforceable standards.</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09</div><div class="whatsnew-body"><span class="whatsnew-place">McDonald (village), OH</span> <span class="whatsnew-name"><a href="https://www.vindy.com/news/local-news/2026/09/mcdonald-council-places-moratorium-on-data-centers/" target="_blank" rel="noopener">McDonald (village)</a></span> <span class="cwa-status-pill" style="background:#2e8b57">In force</span><div class="whatsnew-detail">A resident is quoted warning against becoming &quot;a guinea pig to find out down the road all the noise, air and water pollution has led to catastrophic diseases,&quot; and the sibling&#x27;s tag of water/noise/air concerns matches the article&#x27;s framing of resident objections.</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09</div><div class="whatsnew-body"><span class="whatsnew-place">Mattoon, IL</span> <span class="whatsnew-name"><a href="https://mattoon.illinois.gov/city-news/city-council-passes-data-center-moratorium/" target="_blank" rel="noopener">Mattoon</a></span> <span class="cwa-status-pill" style="background:#2e8b57">In force</span><div class="whatsnew-detail">The city&#x27;s own release asks how large data centers &quot;could affect our water, environment, health, power costs, City services, and finances.&quot;</div></div></div><div class="whatsnew-row"><div class="whatsnew-date">2026-09-01</div><div class="whatsnew-body"><span class="whatsnew-place">Maryland</span> <span class="whatsnew-name"><a href="tab-legislation.html#bill-md-hb-270-sb-116">MD HB 270 / SB 116</a></span> <span class="cwa-status-pill" style="background:#2e8b57">Enacted</span><div class="whatsnew-detail">Report due</div></div></div></div>
</section>

<section class="panel">
  <h3 class="solution-cat-header" id="states-rollup">State rollup</h3>
  <p class="solution-cat-desc">Activity-based, not exhaustive: a state is here
  because something tracked happened in it. An absent state means nothing has
  been tracked there, not that nothing is happening. Instrument names link into
  the Legislation tab.</p>
  <div class="state-grid"><div class="state-card"><div class="state-card-head"><span class="state-card-name">Virginia</span><span class="state-card-date">2026-10-01</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">6</strong> Enacted</span><span class="state-count"><strong style="color:#08519c">1</strong> Introduced</span><span class="state-count"><strong>1</strong> local (0 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Transparency</span><span class="bill-principle-chip">Best-practice guidance</span><span class="bill-principle-chip">Preemptive review</span></div><div class="state-links"><a href="tab-legislation.html#bill-loudoun-county-zoam-2025">Loudoun County ZOAM 2025</a> · <a href="tab-legislation.html#bill-qts-richmond-technology-park-dc5-fast-41">QTS Richmond Technology Park DC5 (FAST-41)</a> · <a href="tab-legislation.html#bill-va-deq-eastern-virginia-groundwater-study">VA DEQ Eastern Virginia groundwater study</a> +4 more</div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Florida</span><span class="state-card-date">2026-10</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong>15</strong> local (13 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Conservation</span><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Permit oversight</span></div><div class="state-links"><a href="tab-legislation.html#bill-fl-sb-484">FL SB 484</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Texas</span><span class="state-card-date">2026-09-24</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">2</strong> Enacted</span><span class="state-count"><strong style="color:#08519c">1</strong> Introduced</span><span class="state-count"><strong>4</strong> local (3 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Disclosure</span><span class="bill-principle-chip">Permit oversight</span><span class="bill-principle-chip">Cost allocation</span></div><div class="state-links"><a href="tab-legislation.html#bill-tx-eo-2026-08-data-center-audit">TX EO 2026-08 (data center audit)</a> · <a href="tab-legislation.html#bill-tx-sb-6">TX SB 6</a> · <a href="tab-legislation.html#bill-tx-puc-energy-and-water-use-survey-data-centers">TX PUC Energy and Water Use Survey (data centers)</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">California</span><span class="state-card-date">2026-09-21</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">4</strong> Enacted</span><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span><span class="state-count"><strong>7</strong> local (6 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Transparency</span><span class="bill-principle-chip">Disclosure</span><span class="bill-principle-chip">Permit oversight</span></div><div class="state-links"><a href="tab-legislation.html#bill-ca-ab-1577">CA AB 1577</a> · <a href="tab-legislation.html#bill-ca-ab-2469">CA AB 2469</a> · <a href="tab-legislation.html#bill-ca-ab-2619">CA AB 2619</a> +2 more</div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Nevada</span><span class="state-card-date">2026-09-18</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong>3</strong> local (3 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Permit oversight</span><span class="bill-principle-chip">Subsidy conditions</span></div><div class="state-links"><a href="tab-legislation.html#bill-nv-eo-2026-005">NV EO 2026-005</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Oregon</span><span class="state-card-date">2026-09-08</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">2</strong> Enacted</span><span class="state-count"><strong>1</strong> local (1 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Conservation</span><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Disclosure</span></div><div class="state-links"><a href="tab-legislation.html#bill-or-2026-state-land-data-center-pause">OR 2026 state-land data center pause</a> · <a href="tab-legislation.html#bill-or-hb-3546">OR HB 3546</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Massachusetts</span><span class="state-card-date">2026-09-08</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong>1</strong> local (0 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Best-practice guidance</span><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Permit oversight</span></div><div class="state-links"><a href="tab-legislation.html#bill-ma-eo-658">MA EO 658</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Maryland</span><span class="state-card-date">2026-09-01</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">3</strong> Enacted</span><span class="state-count"><strong>4</strong> local (4 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Moratorium</span><span class="bill-principle-chip">Conservation</span><span class="bill-principle-chip">Disclosure</span></div><div class="state-links"><a href="tab-legislation.html#bill-md-hb-270-sb-116">MD HB 270 / SB 116</a> · <a href="tab-legislation.html#bill-prince-george-s-county-md-cb-2026-data-center-moratorium">Prince George&#x27;s County MD CB-2026 data center moratorium</a> · <a href="tab-legislation.html#bill-washington-county-md-data-center-moratorium">Washington County MD data center moratorium</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">South Carolina</span><span class="state-card-date">2026-09</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong style="color:#08519c">3</strong> Introduced</span><span class="state-count"><strong>6</strong> local (4 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Closed-loop cooling</span><span class="bill-principle-chip">Conservation</span><span class="bill-principle-chip">Disclosure</span></div><div class="state-links"><a href="tab-legislation.html#bill-york-county-sc-data-center-moratorium">York County SC data center moratorium</a> · <a href="tab-legislation.html#bill-sc-h-4583">SC H 4583</a> · <a href="tab-legislation.html#bill-sc-hb-4583">SC HB 4583</a> +1 more</div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Ohio</span><span class="state-card-date">2026-09</span></div><div class="state-counts"><span class="state-count"><strong style="color:#08519c">3</strong> Introduced</span><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span><span class="state-count"><strong>3</strong> local (2 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Best-practice guidance</span><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Disclosure</span></div><div class="state-links"><a href="tab-legislation.html#bill-oh-hb-706">OH HB 706</a> · <a href="tab-legislation.html#bill-oh-hb-784">OH HB 784</a> · <a href="tab-legislation.html#bill-oh-sb-378">OH SB 378</a> +1 more</div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Minnesota</span><span class="state-card-date">2026-09</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong>4</strong> local (3 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Closed-loop cooling</span><span class="bill-principle-chip">Conservation</span><span class="bill-principle-chip">Cost allocation</span></div><div class="state-links"><a href="tab-legislation.html#bill-mn-hf-16">MN HF 16</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Illinois</span><span class="state-card-date">2026-09</span></div><div class="state-counts"><span class="state-count"><strong style="color:#08519c">1</strong> Introduced</span><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span><span class="state-count"><strong>2</strong> local (1 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Transparency</span><span class="bill-principle-chip">Best-practice guidance</span></div><div class="state-links"><a href="tab-legislation.html#bill-il-sb-4016-hb-5513">IL SB 4016 / HB 5513</a> · <a href="tab-legislation.html#bill-il-sb-3830-power-act">IL SB 3830 (POWER Act)</a></div></div></div><details class="card-fold" data-collapsed="1" open><summary>Show the remaining 30 states</summary><div class="state-grid"><div class="state-card"><div class="state-card-head"><span class="state-card-name">Georgia</span><span class="state-card-date">2026-09</span></div><div class="state-counts"><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span><span class="state-count"><strong>10</strong> local (10 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Disclosure</span><span class="bill-principle-chip">NDA prohibition</span><span class="bill-principle-chip">Transparency</span></div><div class="state-links"><a href="tab-legislation.html#bill-ga-sb-421">GA SB 421</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Alabama</span><span class="state-card-date">2026-09</span></div><div class="state-counts"><span class="state-count"><strong style="color:#08519c">1</strong> Introduced</span><span class="state-count"><strong>5</strong> local (4 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Permit oversight</span><span class="bill-principle-chip">Subsidy conditions</span></div><div class="state-links"><a href="tab-legislation.html#bill-al-sb-270">AL SB 270</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Nebraska</span><span class="state-card-date">2026-08-19</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong>1</strong> local (1 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Preemptive review</span><span class="bill-principle-chip">Subsidy conditions</span></div><div class="state-links"><a href="tab-legislation.html#bill-ne-eo-26-17">NE EO 26-17</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Pennsylvania</span><span class="state-card-date">2026-08-18</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong style="color:#08519c">2</strong> Introduced</span><span class="state-count"><strong>1</strong> local (0 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Disclosure</span><span class="bill-principle-chip">Permit oversight</span><span class="bill-principle-chip">Preemptive review</span></div><div class="state-links"><a href="tab-legislation.html#bill-pa-eo-2026-05">PA EO 2026-05</a> · <a href="tab-legislation.html#bill-pa-hb-2150">PA HB 2150</a> · <a href="tab-legislation.html#bill-pa-hb-2246">PA HB 2246</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Kentucky</span><span class="state-card-date">2026-08-18</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong>3</strong> local (1 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Permit oversight</span></div><div class="state-links"><a href="tab-legislation.html#bill-ky-eo-2026-494">KY EO 2026-494</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Wisconsin</span><span class="state-card-date">2026-08</span></div><div class="state-counts"><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span><span class="state-count"><strong>4</strong> local (4 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Closed-loop cooling</span><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Disclosure</span></div><div class="state-links"><a href="tab-legislation.html#bill-wi-ab-840-sb-843">WI AB 840 / SB 843</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">New York</span><span class="state-card-date">2026-08</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong style="color:#08519c">4</strong> Introduced</span><span class="state-count"><strong>1</strong> local (1 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Disclosure</span><span class="bill-principle-chip">Moratorium</span></div><div class="state-links"><a href="tab-legislation.html#bill-ny-eo-62">NY EO 62</a> · <a href="tab-legislation.html#bill-ny-dps-data-center-impact-report-eo-62">NY DPS Data Center Impact Report (EO 62)</a> · <a href="tab-legislation.html#bill-ny-s10642-a11560">NY S10642 / A11560</a> +2 more</div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">North Carolina</span><span class="state-card-date">2026-08</span></div><div class="state-counts"><span class="state-count"><strong style="color:#08519c">1</strong> Introduced</span><span class="state-count"><strong>4</strong> local (3 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Conservation</span><span class="bill-principle-chip">Subsidy conditions</span><span class="bill-principle-chip">Transparency</span></div><div class="state-links"><a href="tab-legislation.html#bill-nc-hb-1063">NC HB 1063</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Michigan</span><span class="state-card-date">2026-08</span></div><div class="state-counts"><span class="state-count"><strong style="color:#08519c">3</strong> Introduced</span><span class="state-count"><strong>6</strong> local (3 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Permit oversight</span><span class="bill-principle-chip">Disclosure</span><span class="bill-principle-chip">Conservation</span></div><div class="state-links"><a href="tab-legislation.html#bill-mi-sb-1018-1020">MI SB 1018-1020</a> · <a href="tab-legislation.html#bill-mi-sb-1046-1050">MI SB 1046-1050</a> · <a href="tab-legislation.html#bill-mi-sb-762">MI SB 762</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Indiana</span><span class="state-card-date">2026-08</span></div><div class="state-counts"><span class="state-count"><strong style="color:#c41e3a">2</strong> Failed / Vetoed</span><span class="state-count"><strong>6</strong> local (2 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Disclosure</span><span class="bill-principle-chip">Permit oversight</span><span class="bill-principle-chip">Transparency</span></div><div class="state-links"><a href="tab-legislation.html#bill-in-hb-1043">IN HB 1043</a> · <a href="tab-legislation.html#bill-in-sb-79">IN SB 79</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">New Mexico</span><span class="state-card-date">2026-07-02</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong>2</strong> local (2 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Moratorium</span><span class="bill-principle-chip">Preemptive review</span></div><div class="state-links"><a href="tab-legislation.html#bill-santa-fe-county-nm-data-center-moratorium">Santa Fe County NM data center moratorium</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Utah</span><span class="state-card-date">2026-07-01</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">2</strong> Enacted</span><span class="state-count"><strong>1</strong> local (1 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Transparency</span><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Disclosure</span></div><div class="state-links"><a href="tab-legislation.html#bill-ut-eo-2026-03">UT EO 2026-03</a> · <a href="tab-legislation.html#bill-ut-hb-76">UT HB 76</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Washington</span><span class="state-card-date">2026-07</span></div><div class="state-counts"><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span><span class="state-count"><strong>3</strong> local (2 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Best-practice guidance</span><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Disclosure</span></div><div class="state-links"><a href="tab-legislation.html#bill-wa-hb-2515">WA HB 2515</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Mississippi</span><span class="state-card-date">2026-07</span></div><div class="state-counts"><span class="state-count"><strong>1</strong> local (0 water)</span></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Missouri</span><span class="state-card-date">2026-07</span></div><div class="state-counts"><span class="state-count"><strong>2</strong> local (2 water)</span></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Iowa</span><span class="state-card-date">2026-07</span></div><div class="state-counts"><span class="state-count"><strong style="color:#08519c">1</strong> Introduced</span><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span><span class="state-count"><strong>4</strong> local (3 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Transparency</span><span class="bill-principle-chip">Conservation</span></div><div class="state-links"><a href="tab-legislation.html#bill-ia-hf-2690">IA HF 2690</a> · <a href="tab-legislation.html#bill-ia-hf-2447">IA HF 2447</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Colorado</span><span class="state-card-date">2026-07</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span><span class="state-count"><strong>10</strong> local (7 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Conservation</span><span class="bill-principle-chip">Disclosure</span><span class="bill-principle-chip">Moratorium</span></div><div class="state-links"><a href="tab-legislation.html#bill-denver-cb-26-0431">Denver CB 26-0431</a> · <a href="tab-legislation.html#bill-co-sb26-102">CO SB26-102</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Louisiana</span><span class="state-card-date">2026-06-25</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong>1</strong> local (0 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Conservation</span><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Subsidy conditions</span></div><div class="state-links"><a href="tab-legislation.html#bill-la-eo-26-058">LA EO 26-058</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Wyoming</span><span class="state-card-date">2026-06-03</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong>1</strong> local (0 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Best-practice guidance</span><span class="bill-principle-chip">Closed-loop cooling</span><span class="bill-principle-chip">Cost allocation</span></div><div class="state-links"><a href="tab-legislation.html#bill-wy-eo-2026-03">WY EO 2026-03</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Arkansas</span><span class="state-card-date">2026-06</span></div><div class="state-counts"><span class="state-count"><strong>1</strong> local (1 water)</span></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Vermont</span><span class="state-card-date">2026-05-29</span></div><div class="state-counts"><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span></div><div class="state-chips"><span class="bill-principle-chip">Closed-loop cooling</span><span class="bill-principle-chip">Conservation</span><span class="bill-principle-chip">Cost allocation</span></div><div class="state-links"><a href="tab-legislation.html#bill-vt-h-727">VT H.727</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">New Jersey</span><span class="state-card-date">2026-05-27</span></div><div class="state-counts"><span class="state-count"><strong style="color:#08519c">1</strong> Introduced</span></div><div class="state-chips"><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Disclosure</span><span class="bill-principle-chip">Transparency</span></div><div class="state-links"><a href="tab-legislation.html#bill-nj-s3379">NJ S3379</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Connecticut</span><span class="state-card-date">2026-05-06</span></div><div class="state-counts"><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span></div><div class="state-chips"><span class="bill-principle-chip">Best-practice guidance</span><span class="bill-principle-chip">Conservation</span><span class="bill-principle-chip">Subsidy conditions</span></div><div class="state-links"><a href="tab-legislation.html#bill-ct-sb-245">CT SB 245</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Kansas</span><span class="state-card-date">2026-05-01</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span><span class="state-count"><strong>1</strong> local (1 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Conservation</span><span class="bill-principle-chip">Closed-loop cooling</span><span class="bill-principle-chip">Strict liability</span></div><div class="state-links"><a href="tab-legislation.html#bill-ks-sb-98">KS SB 98</a> · <a href="tab-legislation.html#bill-ks-sb-400">KS SB 400</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Rhode Island</span><span class="state-card-date">2026-05</span></div><div class="state-counts"><span class="state-count"><strong>1</strong> local (1 water)</span></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Idaho</span><span class="state-card-date">2026-05</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span><span class="state-count"><strong>1</strong> local (1 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Closed-loop cooling</span><span class="bill-principle-chip">Conservation</span><span class="bill-principle-chip">Cost allocation</span></div><div class="state-links"><a href="tab-legislation.html#bill-id-h-895">ID H 895</a> · <a href="tab-legislation.html#bill-id-h-897">ID H 897</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Maine</span><span class="state-card-date">2026-04-29</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span><span class="state-count"><strong>1</strong> local (1 water)</span></div><div class="state-chips"><span class="bill-principle-chip">Preemptive review</span><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Moratorium</span></div><div class="state-links"><a href="tab-legislation.html#bill-me-eo-2026-04-data-center-advisory-council">ME EO 2026-04 (data center advisory council)</a> · <a href="tab-legislation.html#bill-me-ld-307">ME LD 307</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">Oklahoma</span><span class="state-card-date">2026-04</span></div><div class="state-counts"><span class="state-count"><strong>3</strong> local (2 water)</span></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">West Virginia</span><span class="state-card-date">2026-03-27</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span><span class="state-count"><strong style="color:#c41e3a">1</strong> Failed / Vetoed</span></div><div class="state-chips"><span class="bill-principle-chip">Disclosure</span><span class="bill-principle-chip">Permit oversight</span><span class="bill-principle-chip">Preemptive review</span></div><div class="state-links"><a href="tab-legislation.html#bill-wv-hb-4983">WV HB 4983</a> · <a href="tab-legislation.html#bill-wv-hb-4832">WV HB 4832</a></div></div><div class="state-card"><div class="state-card-head"><span class="state-card-name">South Dakota</span><span class="state-card-date">2026-03-24</span></div><div class="state-counts"><span class="state-count"><strong style="color:#2e8b57">1</strong> Enacted</span></div><div class="state-chips"><span class="bill-principle-chip">Conservation</span><span class="bill-principle-chip">Cost allocation</span><span class="bill-principle-chip">Permit oversight</span></div><div class="state-links"><a href="tab-legislation.html#bill-sd-sb-135">SD SB 135</a></div></div></div></details>
</section>

<section class="panel">
  <h3 class="solution-cat-header" id="states-local">County &amp; city actions</h3>
  <p class="solution-cat-desc">The layer the Legislation tab is too coarse to
  hold: 125 county, city and town measures mirrored from the Data
  Center Community Benefits project. State-level measures stay on the
  Legislation tab.</p>
  <div class="cwa-filters">
    <span class="filter-label">State:</span>
    <select class="filter-select" id="la-state">
      <option value="">All states</option><option value="AL">AL — Alabama</option><option value="AR">AR — Arkansas</option><option value="CA">CA — California</option><option value="CO">CO — Colorado</option><option value="FL">FL — Florida</option><option value="GA">GA — Georgia</option><option value="IA">IA — Iowa</option><option value="ID">ID — Idaho</option><option value="IL">IL — Illinois</option><option value="IN">IN — Indiana</option><option value="KS">KS — Kansas</option><option value="KY">KY — Kentucky</option><option value="LA">LA — Louisiana</option><option value="MA">MA — Massachusetts</option><option value="MD">MD — Maryland</option><option value="ME">ME — Maine</option><option value="MI">MI — Michigan</option><option value="MN">MN — Minnesota</option><option value="MO">MO — Missouri</option><option value="MS">MS — Mississippi</option><option value="NC">NC — North Carolina</option><option value="NE">NE — Nebraska</option><option value="NM">NM — New Mexico</option><option value="NV">NV — Nevada</option><option value="NY">NY — New York</option><option value="OH">OH — Ohio</option><option value="OK">OK — Oklahoma</option><option value="OR">OR — Oregon</option><option value="PA">PA — Pennsylvania</option><option value="RI">RI — Rhode Island</option><option value="SC">SC — South Carolina</option><option value="TX">TX — Texas</option><option value="UT">UT — Utah</option><option value="VA">VA — Virginia</option><option value="WA">WA — Washington</option><option value="WI">WI — Wisconsin</option><option value="WY">WY — Wyoming</option>
    </select>
    <label class="chip-check"><input type="checkbox" id="la-water" checked>
      Water-related only</label>
  </div>
  <div class="cwa-filters">
    <span class="filter-label">Status:</span><label class="chip-check"><input type="checkbox" class="la-status" value="active" checked> In force</label><label class="chip-check"><input type="checkbox" class="la-status" value="proposed" checked> Proposed</label><label class="chip-check"><input type="checkbox" class="la-status" value="expired" checked> Expired</label><label class="chip-check"><input type="checkbox" class="la-status" value="superseded" checked> Superseded</label><label class="chip-check"><input type="checkbox" class="la-status" value="rejected" checked> Rejected</label>
  </div>
  <div class="cwa-filters">
    <span class="filter-label">Action:</span><label class="chip-check"><input type="checkbox" class="la-type" value="moratorium" checked> Moratorium / pause</label><label class="chip-check"><input type="checkbox" class="la-type" value="ordinance" checked> Permanent ordinance</label><label class="chip-check"><input type="checkbox" class="la-type" value="resolution" checked> Resolution</label>
  </div>
  <p class="count-line" id="la-count"></p>
  <div class="table-wrap"><table class="data-table" id="local-actions-table"><thead><tr><th>Jurisdiction</th><th>Action</th><th>Status</th><th>Date</th><th>Water angle</th><th>Link</th></tr></thead><tbody><tr data-action-id="dccb-birmingham-city-2026-03" data-state="AL" data-status="superseded" data-type="moratorium" data-water="1"><td class="la-place"><strong>Birmingham</strong><span class="la-state">AL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#6b7280">Superseded</span></td><td class="la-date">2026-03</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>The City of Birmingham enacted a temporary pause on accepting and approving new/expanding data-center applications (proposed as a 270-day moratorium in December 2025), giving the city time to develop zoning and land-use guardrails. It was later superseded by permanent data-center zoning regulations the city adopted (its &#x27;datacenters&#x27; page confirms updated zoning rules are in place).</span></details></td><td><a href="https://www.birminghamal.gov/news/city-birmingham-proposes-temporary-pause-new-data-center-applications" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-pulaski-county-ar-2024-07" data-state="AR" data-status="rejected" data-type="moratorium" data-water="1"><td class="la-place"><strong>Pulaski County</strong><span class="la-state">AR</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#c41e3a">Rejected</span></td><td class="la-date">2026-06</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>Pulaski County proposed moratorium on data center development. Measure failed to gain sufficient county commission support.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-imperial-county-ca-2026-06" data-state="CA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Imperial County</strong><span class="la-state">CA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Residents cited energy and water consumption and environmental/public-health impacts.<details class="la-more"><summary>What it does</summary><span>The Imperial County Board of Supervisors voted 5-0 on June 16, 2026 to adopt an immediate 45-day urgency interim moratorium under California Government Code §65858, pausing approval and permitting of new and pending data center facilities in unincorporated areas; it may be renewed for up to 10 months and 15 days while a 19-member advisory committee develops zoning and building recommendations by January 2027. Residents cited energy and water consumption and environmental/public-health impacts. A developer (Sebastian Rucci) indicated intent to challenge the ordinance in court.</span></details></td><td><a href="https://inewsource.org/2026/06/16/imperial-county-approves-data-center-moratorium/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-indio-ca-2026-06" data-state="CA" data-status="expired" data-type="moratorium" data-water="0"><td class="la-place"><strong>Indio</strong><span class="la-state">CA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#b45309">Expired</span></td><td class="la-date">2026-06</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Indio City Council unanimously passed a 45-day emergency data-center moratorium on June 3, 2026, though no data-center proposals were active at the time. The Planning Commission has since recommended an outright ban; the Council is weighing extension versus a permanent ban.</span></details></td><td><a href="https://kesq.com/news/2026/07/14/indio-city-council-to-consider-extending-data-center-moratorium-weigh-permanent-ban/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-monterey-park-ca-2026-05" data-state="CA" data-status="active" data-type="ordinance" data-water="1"><td class="la-place"><strong>Monterey Park</strong><span class="la-state">CA</span></td><td>Permanent ordinance</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Measure NDC&#x27;s own findings cite water use, drinking-water resources and utility-rate impacts alongside power demand.<details class="la-more"><summary>What it does</summary><span>Monterey Park voters approved Measure NDC on June 2, 2026 with 86.4% in favor, a permanent, voter-only-repealable ban on data center development — the first voter-approved data center ban in the US.</span></details></td><td><a href="https://abc7.com/post/monterey-park-voters-approve-measure-ndc-banning-power-hungry-data-centers-within-city-limits/19229466/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-boulder-county-co-2026-06" data-state="CO" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Boulder County</strong><span class="la-state">CO</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Commissioners cited the environmental footprint of data centers, particularly their electricity and water demands.<details class="la-more"><summary>What it does</summary><span>Boulder County commissioners unanimously declared a moratorium of up to 6 months at their June 2, 2026 business meeting, pausing new land-use applications for both data centers and detention facilities in unincorporated Boulder County while staff draft Land Use Code amendments specific to each.</span></details></td><td><a href="https://bouldercounty.gov/news/data-centers-and-detention-centers-commissioners-declare-moratorium/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-broomfield-city-2026-07" data-state="CO" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Broomfield</strong><span class="la-state">CO</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">Broomfield City Council unanimously passed Ordinance 2313 on second reading July 7, 2026: an 18-month pause on new or expanded data center facilities with a projected load of 10 MW or more, halting land-use applications, site plans, and building permits while the city drafts permanent zoning and water-use rules.<details class="la-more"><summary>What it does</summary><span>Broomfield City Council unanimously passed Ordinance 2313 on second reading July 7, 2026: an 18-month pause on new or expanded data center facilities with a projected load of 10 MW or more, halting land-use applications, site plans, and building permits while the city drafts permanent zoning and water-use rules. Broomfield joins Longmont, Fort Collins, Boulder, and Larimer County in the Boulder Valley / Northern Colorado wave of pauses.</span></details></td><td><a href="https://bizwest.com/2026/07/14/broomfield-temporarily-bans-new-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-denver-city-2026-05" data-state="CO" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Denver</strong><span class="la-state">CO</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">Denver City Council enacted a 1-year moratorium on May 18, 2026, pausing all new data center facility permits and zoning approvals while the city conducts comprehensive zoning, energy, and water impact assessments. Triggered by: (1) Colorado River Compact water-sharing pressures and acute shortages in the South Platte...<details class="la-more"><summary>What it does</summary><span>Denver City Council enacted a 1-year moratorium on May 18, 2026, pausing all new data center facility permits and zoning approvals while the city conducts comprehensive zoning, energy, and water impact assessments. Triggered by: (1) Colorado River Compact water-sharing pressures and acute shortages in the South Platte watershed (Denver&#x27;s primary source); (2) strains on the Rocky Mountain Power grid during peak summer demand; (3) city&#x27;s Climate Action Plan goals — Council concerns that unmanaged data center growth could undermine 2040 carbon-neutrality targets. Moratorium covers all facilities, no MW threshold specified. Denver&#x27;s Office of Energy &amp; Environmental Planning charged with 12-month review of: data center energy consumption projections, renewable energy allocation, water recycling standards, and zoning district revisions. Supported by local environmental groups (Colorado Environmental Law Center, Sierra Club Rocky Mountain Group), labor unions (IBEW Local 68), and water conservation coalitions. Denver International Airport and downtown development interests opposed. Council vote: 11-2 in favor (only two pro-development votes). Industry framed as &#x27;anti-growth&#x27;; proponents framed as &#x27;resource stewardship.&#x27;</span></details></td><td><a href="https://www.route-fifty.com/artificial-intelligence/2026/06/data-center-moratoriums-gain-ground-states-and-cities/414090/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-jefferson-county-co-2026-05" data-state="CO" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Jefferson County</strong><span class="la-state">CO</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Jefferson County&#x27;s Board of County Commissioners voted Tuesday, May 19, 2026 to impose a 10-month moratorium on new data center development in the county, running through March 2027 while staff develop land-use regulations specific to the industry.</span></details></td><td><a href="https://www.jeffco.us/m/newsflash/Home/Detail/2596" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-larimer-county-co-2026-01" data-state="CO" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Larimer County</strong><span class="la-state">CO</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-01</td><td class="la-angle">County materials list water consumption among the &#x27;most significant impacts&#x27; the pause is meant to study, alongside power usage and siting; a public survey drew 94% opposition to any data-center construction in the county (larimer.gov).<details class="la-more"><summary>What it does</summary><span>Larimer County&#x27;s Board of County Commissioners adopted a resolution on January 27, 2026 pausing new land-use applications for data center facilities in unincorporated Larimer County, then extended it on February 9, 2026 through August 25, 2026 to give staff time to draft permanent regulations; a public survey drew 94% opposition to any data center construction in the county.</span></details></td><td><a href="https://www.larimer.gov/planning/temp-moratorium-data-centers" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="direct-lochbuie-co-2026-07" data-state="CO" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Lochbuie</strong><span class="la-state">CO</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">Town board members and roughly 20 residents cited Colorado&#x27;s active drought and one of its warmest, driest winters on record as the water-scarcity rationale for a pre-emptive pause; no developer had yet approached the town.<details class="la-more"><summary>What it does</summary><span>Lochbuie&#x27;s Town Board voted 6-1 on July 21, 2026 to pass a five-year moratorium on data-center facility applications — the longest active data-center pause in Colorado. Proactive measure (Mayor Jamie Jeffery said no developer had approached the town), passed amid statewide drought conditions. Found via an Aug. 10, 2026 Colorado moratorium roundup (KUNC/Colorado Newsline), not present in the DCCB moratoriums.json mirror.</span></details></td><td><a href="https://www.datacenterdynamics.com/en/news/town-of-lochbuie-colorado-passes-five-year-data-center-moratorium/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-longmont-city-2026-06" data-state="CO" data-status="active" data-type="ordinance" data-water="1"><td class="la-place"><strong>Longmont</strong><span class="la-state">CO</span></td><td>Permanent ordinance</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Longmont City Council passed Ordinance 2026-34 on a 6-1 vote June 9, 2026: data centers with 100 MW or more of projected or contracted peak demand (at opening or through phased expansion) are permanently banned as a land use, while smaller facilities in Primary Employment zones remain permitted subject to new...<details class="la-more"><summary>What it does</summary><span>Longmont City Council passed Ordinance 2026-34 on a 6-1 vote June 9, 2026: data centers with 100 MW or more of projected or contracted peak demand (at opening or through phased expansion) are permanently banned as a land use, while smaller facilities in Primary Employment zones remain permitted subject to new energy-efficiency, water, cooling, noise, and lighting standards.</span></details></td><td><a href="https://www.denver7.com/news/front-range/longmont/longmont-bans-hyperscale-data-centers-amid-concerns-about-energy-and-water-use" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-monument-city-2026-07" data-state="CO" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Monument</strong><span class="la-state">CO</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Monument&#x27;s town council voted Monday, July 20, 2026 to place a proactive 6-month ban on new data center applications — no project has yet been proposed in town, but officials wanted rules in place before one arrives. Monument is the first municipality in El Paso County to adopt a data center moratorium, following Woodland Park&#x27;s ordinance days earlier.</span></details></td><td><a href="https://gazette.com/2026/07/21/monument-places-moratorium-on-data-centers-following-decision-in-woodland-park/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-woodland-park-city-2026-07" data-state="CO" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Woodland Park</strong><span class="la-state">CO</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Woodland Park City Council passed an ordinance at its July 16, 2026 meeting imposing an 18-month moratorium on the submission, acceptance, processing, and approval of data center applications, giving the city time to study county-level rules and draft its own zoning use standards.</span></details></td><td><a href="https://gazette.com/2026/07/17/woodland-park-passes-moratorium-on-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-citrus-county-fl-2026-05" data-state="FL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Citrus County</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>Citrus County (Nature Coast, Florida) approved a 12-month moratorium on data center development in May 2026. A county planning panel also recommended rejecting a pending data center rezoning application. Part of the broader wave of Central/North Florida county actions on data center proliferation, enacted before Florida&#x27;s SB484 framework clarified the 1-year maximum moratorium pathway.</span></details></td><td><a href="https://www.wfla.com/news/local-news/citrus-county/citrus-county-puts-moratorium-on-ai-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-clay-county-fl-2026-06" data-state="FL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Clay County</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>Clay County (northeast Florida, near Jacksonville) commissioners approved a one-year moratorium on data center facilities on June 24, 2026, halting all rezoning, permit approvals, and site plan applications related to data centers while county staff conducts impact research. Part of the wave of Florida county moratoriums enacted in late June 2026.</span></details></td><td><a href="https://www.actionnewsjax.com/news/local/clay-county-commissioners-approve-one-year-moratorium-data-centers/GM7HRVAP3ND2TJ4SNUG3HAPABI/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-hernando-county-fl-2026-06" data-state="FL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Hernando County</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Triggered by resident concerns about data center energy and water impacts.<details class="la-more"><summary>What it does</summary><span>The Hernando County Commission adopted Ordinance No. 2026-15 on June 23, 2026 by a 4-0 roll-call vote: a one-year moratorium on large-scale data centers, triggered by resident concerns about energy and water. The clerk&#x27;s transmittal is titled &quot;Adopted on June 23, 2026&quot;; the Florida Department of State acknowledged filing on June 24. An earlier version of this record, from a WFLA report, described a June 24 first reading and a July 14 final adoption; the county&#x27;s own filing shows adoption on June 23. Part of the wave of Florida county moratoriums under the one-year pathway created by Florida SB484.</span></details></td><td><a href="https://hernandoclerk.com/wp-content/uploads/_Documents/Historical%20Ordinances/2026/Ordinance%20No.%202026-15.pdf" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-jackson-county-fl-2026-06" data-state="FL" data-status="active" data-type="ordinance" data-water="1"><td class="la-place"><strong>Jackson County</strong><span class="la-state">FL</span></td><td>Permanent ordinance</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>Jackson County (Florida Panhandle) Board of Commissioners enacted a permanent ban on new data centers in unincorporated portions of the county on June 15, 2026. The action began as a temporary moratorium, but commissioners voted to amend the ordinance into a permanent prohibition — making it one of the strongest data center restrictions in Florida. Jackson County&#x27;s permanent ban appears to conflict with Florida SB484 (signed May 7, 2026), which restricts local governments from permanently banning data centers. The legal status of the ban may be subject to challenge.</span></details></td><td><a href="https://www.wuwf.org/florida-news/2026-06-15/data-centers-in-jackson-county-are-officially-banned" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-lake-county-fl-2026-06" data-state="FL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Lake County</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">Led by Commissioner Anthony Sabatini, who cited 12 data center applications filed in Florida in the past year and concerns about water usage and electricity grid impacts.<details class="la-more"><summary>What it does</summary><span>After directing staff in June 2026, at Commissioner Anthony Sabatini&#x27;s urging, to draft a one-year moratorium, the Lake County Commission on Tuesday, September 8, 2026 voted unanimously to approve a 90-day pause on accepting any applications for large-scale data centers in unincorporated Lake County, to give the county time to write zoning and development regulations — including a possible conditional-use-permit requirement so that companies have no by-right entitlement to build such facilities. The pause cites Florida SB484 (signed May 7, 2026), which limits counties to time-limited pauses rather than permanent bans. Reported by Central Florida Public Media on September 9, 2026; the county&#x27;s agenda portal had not posted the ordinance at capture (2026-09-22).</span></details></td><td><a href="https://www.cfpublic.org/politics/2026-09-09/lake-county-presses-pause-on-accepting-data-center-applications" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-pasco-county-fl-2026-06" data-state="FL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Pasco County</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">Following resident concerns about energy and water impacts.<details class="la-more"><summary>What it does</summary><span>Pasco County (west-central Florida) commissioners passed the first reading of a one-year moratorium on large-scale data center development on June 12, 2026, then adopted it on final vote July 14, 2026, with a 2.5 MW threshold (reduced from an originally proposed 10 MW). Following resident concerns about energy and water impacts. Part of a broader wave of Central/North Florida county moratoriums enacted in mid-2026. Florida&#x27;s SB484 (signed May 7) restricts permanent bans but allows moratoria of up to one year, which is why multiple Florida counties moved in concert.</span></details></td><td><a href="https://www.wusf.org/politics-issues/2026-07-15/pasco-county-one-year-moratorium-large-data-centers" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-sarasota-county-fl-2026-07" data-state="FL" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Sarasota County</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Sarasota County (southwest Florida) commissioners voted 5-0 on July 9, 2026 to stop accepting or reviewing data center applications for one year, after the county was approached by a company interested in a Cattleman Road property. No formal applications had been received; the pause gives staff time to evaluate how data centers fit the zoning code before any are considered. Part of the broader wave of Florida county moratoriums enacted under the 1-year pathway created by Florida SB484.</span></details></td><td><a href="https://www.businessobserverfl.com/news/2026/jul/09/sarasota-county-bans-data-center/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-taylor-county-fl-2026-07" data-state="FL" data-status="rejected" data-type="moratorium" data-water="0"><td class="la-place"><strong>Taylor County</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#c41e3a">Rejected</span></td><td class="la-date">2026-07</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>On July 6, 2026 the Taylor County (Florida) Commission declined to adopt a proposed data center moratorium — recommended by Commissioner Pam Feagle to run through December 31 — with the motion failing for lack of support after Commissioner Michael Newman said he lacked sufficient information to back the policy. Commissioners agreed to hold a data center workshop on August 25, 2026.</span></details></td><td><a href="https://www.wctv.tv/2026/07/07/taylor-county-commission-votes-down-data-center-moratorium-residents-wonder-what-comes-next/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-zephyrhills-fl-2026-06" data-state="FL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Zephyrhills</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>Zephyrhills City Council (in Pasco County, FL) enacted a one-year moratorium on data center development on June 22, 2026, pausing all applications to the planning department. Coordinated with the Pasco County action enacted June 12. Part of the wave of Central/North Florida local moratoriums following the Florida SB484 framework.</span></details></td><td><a href="https://www.wusf.org/politics-issues/2026-06-24/zephyrhills-city-council-one-year-moratorium-data-centers" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="direct-athens-clarke-county-ga-2025-12" data-state="GA" data-status="superseded" data-type="moratorium" data-water="1"><td class="la-place"><strong>Athens-Clarke County</strong><span class="la-state">GA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#6b7280">Superseded</span></td><td class="la-date">2025-12</td><td class="la-angle">Replacement ordinance mandates closed-loop air-conditioning cooling (&#x27;which uses less water than other systems&#x27;) and reporting on water and energy consumption. A commissioner tied the policy to 2024 well-water contamination in the Pittard Road neighborhood from an earlier industrial project.<details class="la-more"><summary>What it does</summary><span>Athens-Clarke County commissioners adopted a temporary data-center moratorium on Dec. 2, 2025 (set to expire March 6, 2026), citing unresolved questions about resource demand and neighborhood impacts; extended it March 3, 2026. Commissioners then voted unanimously around April 7-8, 2026 to lift the moratorium and replace it with permanent regulations restricting new data centers to heavy-industrial zoning and requiring closed-loop cooling.</span></details></td><td><a href="https://www.wuga.org/local-news/2026-04-09/athens-clarke-county-data-center-ban-lifted-replaced-with-ordinance" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-dekalb-county-ga-2025-12" data-state="GA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>DeKalb County</strong><span class="la-state">GA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Commissioners cited noise near homes and parks, grid reliability, stormwater and drinking-water impacts, and the concentration of industrial burdens on historically overburdened communities.<details class="la-more"><summary>What it does</summary><span>DeKalb County&#x27;s moratorium blocks new licenses and permits for data centers (including expansions) while the county drafts zoning rules that would restrict facilities to industrial areas and require a special land-use permit in most cases, with defined categories up to 500,000+ sq ft campuses. Commissioners cited noise near homes and parks, grid reliability, stormwater and drinking-water impacts, and the concentration of industrial burdens on historically overburdened communities.</span></details></td><td><a href="https://www.wabe.org/dekalb-county-commission-extends-data-center-moratorium/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-fayetteville-ga-city-2026-03" data-state="GA" data-status="active" data-type="ordinance" data-water="1"><td class="la-place"><strong>Fayetteville</strong><span class="la-state">GA</span></td><td>Permanent ordinance</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-03</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>The City of Fayetteville adopted Ordinance 26-O-12, and as of March 5, 2026 new data centers are prohibited in every city zoning district — a permanent zoning prohibition that replaced an earlier temporary data-center moratorium. Fayetteville is home to a QTS hyperscale campus that broke ground in 2023.</span></details></td><td><a href="https://www.fayetteville-ga.gov/746/Data-Center-Discussion" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-asbury-ia-2026-07" data-state="IA" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Asbury</strong><span class="la-state">IA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Asbury City Council unanimously approved a 180-day data-center freeze, effective immediately, to evaluate the impacts of data centers on land, infrastructure, and the environment.</span></details></td><td><a href="https://www.kcrg.com/2026/07/15/data-center-freeze-approved-unanimously-by-asbury-city-council/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-council-bluffs-city-2026-06" data-state="IA" data-status="rejected" data-type="moratorium" data-water="1"><td class="la-place"><strong>Council Bluffs</strong><span class="la-state">IA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#c41e3a">Rejected</span></td><td class="la-date">2026-07</td><td class="la-angle">Members cited economic-development concerns and said zoning issues could be handled through new regulations and a wastewater-management plan rather than a pause.<details class="la-more"><summary>What it does</summary><span>On June 16, 2026 the Council Bluffs City Council unanimously rejected a proposed year-long moratorium on new data-center projects. Members cited economic-development concerns and said zoning issues could be handled through new regulations and a wastewater-management plan rather than a pause.</span></details></td><td><a href="https://www.kmaland.com/news/council-bluffs-council-denies-proposed-moratorium-on-new-data-centers/article_57610dda-a991-41c5-99a5-d4bd772cd936.html" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-dubuque-county-ia-2026-06" data-state="IA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Dubuque County</strong><span class="la-state">IA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>Moratorium on data center development in Dubuque County, Iowa.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-linn-county-ia-2026-07" data-state="IA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Linn County</strong><span class="la-state">IA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">The Linn County Board of Supervisors voted 2-1 on July 1, 2026 to enact an 18-month moratorium on new data center development in unincorporated Linn County — passed despite a data center ordinance the same board approved in February 2026 — to revise the ordinance around residents&#x27; concerns over water, power, and costs...<details class="la-more"><summary>What it does</summary><span>The Linn County Board of Supervisors voted 2-1 on July 1, 2026 to enact an 18-month moratorium on new data center development in unincorporated Linn County — passed despite a data center ordinance the same board approved in February 2026 — to revise the ordinance around residents&#x27; concerns over water, power, and costs and to provide transparency. Supervisors Meisheid and Running-Marquardt voted yes; Scheetz opposed, warning it could push projects toward less-regulated jurisdictions.</span></details></td><td><a href="https://www.kcrg.com/2026/07/01/despite-putting-ordinance-place-linn-county-passes-data-center-moratorium/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-boise-id-2026-05" data-state="ID" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Boise</strong><span class="la-state">ID</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">One-year moratorium on data center development in Boise while the city reviews energy and water impacts.<details class="la-more"><summary>What it does</summary><span>One-year moratorium on data center development in Boise while the city reviews energy and water impacts.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-bloomington-normal-il-2026-06" data-state="IL" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Bloomington and Normal</strong><span class="la-state">IL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Joint moratorium on data center development in Bloomington and Normal, Illinois.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-boone-county-in-2026-06" data-state="IN" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Boone County</strong><span class="la-state">IN</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>The Boone County Board of Commissioners unanimously enacted a one-year moratorium pausing the filing, processing, review, and acceptance of applications for new data center facilities in unincorporated areas, effective June 16, 2026 through June 15, 2027. Officials noted neither the 2009 Comprehensive Plan nor the 1998 Zoning Ordinance contemplated modern data center development and its impacts on land use, infrastructure, utilities, agriculture, and rural character.</span></details></td><td><a href="https://boonecounty.in.gov/2026/06/15/19190/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-indianapolis-in-2024-10" data-state="IN" data-status="active" data-type="resolution" data-water="0"><td class="la-place"><strong>Indianapolis</strong><span class="la-state">IN</span></td><td>Resolution</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2024-10</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Indianapolis-Marion County Council passed non-binding resolution expressing opposition to large, unrestricted data center development without community input and environmental safeguards.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-indianapolis-in-2026-07" data-state="IN" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Indianapolis</strong><span class="la-state">IN</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">Adopted on condition that the city study water and electricity impacts, alongside campus size and noise, before new applications resume.<details class="la-more"><summary>What it does</summary><span>A binding data-center moratorium — distinct from the non-binding 2024 council resolution — advanced 10-3 out of the Metropolitan &amp; Economic Development Committee on July 13, 2026, passed the City-County Council 23-1 on August 10, and was finalized 6-0 by the Metropolitan Development Commission on August 19. It bars new data-center approvals in Marion County through December 31, 2027, exempting three already-approved projects (DC Blox, Metrobloks, Sabey). A companion special-use zoning class (SU-47) for data centers is advancing alongside it.</span></details></td><td><a href="https://www.wfyi.org/wfyi-news/2026-08-19/new-data-centers-temporarily-banned-in-marion-county" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-marshall-county-in-2026-04" data-state="IN" data-status="active" data-type="ordinance" data-water="0"><td class="la-place"><strong>Marshall County</strong><span class="la-state">IN</span></td><td>Permanent ordinance</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-04</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Marshall County commissioners voted on April 20, 2026 to permanently ban data centers countywide — described as the first permanent data center ban in Indiana, not a temporary moratorium. Commissioners cited unresolved safety and environmental concerns, including the risk of a hazardous-materials (&#x27;HAZMAT&#x27;) site; companion restrictions on solar and battery storage were advanced the same session. Enacted (permanent ban).</span></details></td><td><a href="https://www.wndu.com/2026/04/20/marshall-county-commissioners-ban-data-centers-limit-solar-projects/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-new-albany-in-2026-06" data-state="IN" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>New Albany</strong><span class="la-state">IN</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>New Albany, Indiana (across the Ohio River from Louisville, KY) City Council unanimously enacted a one-year moratorium on new data center development at its July 16, 2026 meeting, following Mayor Jeff Gahan&#x27;s June 9 call for a pause and a Plan Commission recommendation. The ordinance blocks new data centers — single buildings or multi-building campuses — exceeding 100,000 sq ft while the city studies impacts on infrastructure, utilities, environment, and noise and updates its zoning ordinance. City leaders cited the $800M Meta data center under construction in neighboring Jeffersonville as an example of the scale the city wants to plan ahead of.</span></details></td><td><a href="https://www.wdrb.com/news/new-albany-plan-commission-advances-data-center-moratorium-to-city-council/article_b4b07b07-2dbb-40fe-b4aa-549640952ac8.html" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-harvey-county-ks-2026-01" data-state="KS" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Harvey County</strong><span class="la-state">KS</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-01</td><td class="la-angle">Officials cited power and water concerns raised by nearby communities (Andale, Colwich).<details class="la-more"><summary>What it does</summary><span>The Harvey County Commission unanimously enacted a moratorium on January 13, 2026 halting construction of data centers in unincorporated Harvey County through 2028, to give planning, zoning and environmental staff time to develop regulations; the commission may rescind or extend it at any time. Officials cited power and water concerns raised by nearby communities (Andale, Colwich). No data center application had been filed at the time.</span></details></td><td><a href="https://www.kwch.com/2026/01/13/harvey-county-commission-places-moratorium-data-center-construction/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-cave-city-ky-2026-05" data-state="KY" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Cave City</strong><span class="la-state">KY</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>Cave City (Barren County, KY) council enacted a 12-month moratorium on data center construction and expansion on May 21, 2026, by a 4-1 vote. Councilmember Denny Doyle cast the lone dissenting vote. Motivated by community concerns about a proposed large-scale data center and its impacts on local resources. Following enactment, Kentucky Industrial Alliance LLC filed a lawsuit against the City of Cave City, the city council, and the Barren County planning commission — making Cave City&#x27;s moratorium one of the first in the country to face legal challenge from a developer.</span></details></td><td><a href="https://www.wbko.com/2026/05/21/cave-city-council-enacts-12-month-moratorium-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-lexington-ky-2026-06" data-state="KY" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Lexington</strong><span class="la-state">KY</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Lexington-Fayette Urban County Council unanimously passed a moratorium on new data center approvals on June 9, 2026, pausing all permits, development plan acceptances, and zone changes related to data centers until October 31, 2026. Triggered by DartPoints Operating Company&#x27;s $29M acquisition of the former Lexmark data center on New Circle Road, with plans to expand to 20–70 MW. Mayor Linda Gorton backed the measure, citing concerns that data centers &#x27;do not produce many jobs and have the potential to increase utility costs on local residents.&#x27; The council simultaneously launched a Zoning Ordinance Text Amendment process to develop modern data center regulations, with a Planning Commission public hearing expected in late July and Council recommendations in August.</span></details></td><td><a href="https://www.lex18.com/news/covering-kentucky/lexington-city-council-passes-moratorium-on-data-center-development" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-new-orleans-city-2026-01" data-state="LA" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>New Orleans</strong><span class="la-state">LA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-01</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>On January 28, 2026 the New Orleans City Council adopted Motion M-26-63 (with companion study motion M-26-62), directing the City Planning Commission to create a temporary Data Center Interim Zoning District that pauses occupational licenses and approvals for data centers, server farms and cryptocurrency-mining facilities citywide for one year. It followed a proposed AI data center in New Orleans East.</span></details></td><td><a href="https://council.nola.gov/news/january-2026/new-orleans-city-council-approves-motions-to-study/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-greenfield-ma-2026-07" data-state="MA" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Greenfield</strong><span class="la-state">MA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Greenfield City Council voted unanimously by roll call on Wednesday, September 16, 2026 to adopt the one-year data-center moratorium proposed by Precinct 7 Councilor Sarah Bolduc, as reported by the Greenfield Recorder on September 17 (the Recorder&#x27;s report describes the adopted measure as a resolution; its July coverage described the ordinance route the council had chosen over a zoning amendment). The moratorium tasks the Planning Board with reviewing current zoning codes and regulations, developing research on the impacts such facilities may have on the community, public safety and city and adjacent infrastructure, and considering effects on wildlife and natural resources; it can be extended 180 days if that work is unfinished. No data center had been proposed in Greenfield — a proactive measure. Councilors cited Gov. Maura Healey&#x27;s September 8, 2026 executive order requiring local approval before the state will permit a data center. Single confirming outlet as of 2026-09-22; council minutes not yet located.</span></details></td><td><a href="https://recorder.com/2026/09/17/greenfield-data-centers-moratorium-adopted/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-baltimore-city-2026-05" data-state="MD" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Baltimore</strong><span class="la-state">MD</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">Baltimore enacted a moratorium on data centers exceeding 10 MW (May 2026) due to concerns about grid strain on aging infrastructure, water demands during drought, and lack of community input. Baltimore explores requirements for energy audits, water conservation plans, and community benefit agreements.<details class="la-more"><summary>What it does</summary><span>Baltimore enacted a moratorium on data centers exceeding 10 MW (May 2026) due to concerns about grid strain on aging infrastructure, water demands during drought, and lack of community input. Supported by environmental groups and residents. Reflects growing municipal scrutiny of data center siting without environmental review. Baltimore explores requirements for energy audits, water conservation plans, and community benefit agreements. City working with utilities to assess grid capacity constraints.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-montgomery-county-md-2026-07" data-state="MD" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Montgomery County</strong><span class="la-state">MD</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">Cited concerns: Potomac River protection, ratepayer/electric-bill impact, noise, water use, and the absence of an existing zoning definition for data centers; a state-level study is due to the Governor and General Assembly by September 1, 2026.<details class="la-more"><summary>What it does</summary><span>The Montgomery County Council voted 11-0 on July 28, 2026 to adopt an 18-month moratorium (Expedited Bill 19-26) barring the Department of Permitting Services from issuing new data center permits, alongside a companion Zoning Text Amendment (ZTA 26-01) establishing a data-center definition and limitations in the zoning code. Cited concerns: Potomac River protection, ratepayer/electric-bill impact, noise, water use, and the absence of an existing zoning definition for data centers; a state-level study is due to the Governor and General Assembly by September 1, 2026. The 18-month term was a compromise between an initial 6-month proposal (Councilmember Evan Glass) and a 2-year proposal (Councilmembers Will Jawando and Kristin Mink), and follows an interim 6-month moratorium County Executive Marc Elrich had already imposed by executive order in June 2026. Existing, already-operating data centers are exempt. Atmosphere&#x27;s proposed Dickerson data center (a former coal-plant site) is among the affected pending proposals.</span></details></td><td><a href="https://www.montgomerycountymd.gov/news/council-approves-18-month-data-center-moratorium-places-limitations-data-center-development" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-prince-georges-county-md-2026-07" data-state="MD" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Prince George&#x27;s County</strong><span class="la-state">MD</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">Council members cited unanswered questions about water, health, environmental, and utility impacts.<details class="la-more"><summary>What it does</summary><span>The Prince George&#x27;s County Council approved a resolution on July 7, 2026 establishing a moratorium of up to two years on new hyperscale data center development, barring the planning department from considering or approving applications until the Council enacts regulatory legislation (or adopts a zoning framework). Council members cited unanswered questions about water, health, environmental, and utility impacts. Council Member Tim Adams voted against and three members abstained.</span></details></td><td><a href="https://wtop.com/prince-georges-county/2026/07/prince-georges-co-extends-pause-on-hyperscale-data-center-development/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-washington-county-md-2026-06" data-state="MD" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Washington County</strong><span class="la-state">MD</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">The Washington County (Maryland) Board of County Commissioners voted 4-1 on June 30, 2026 to adopt a one-year moratorium on data center applications and development, to study impacts on utility infrastructure, water, noise, and environmental risks. Concerns cited: high energy consumption straining utilities, noise...<details class="la-more"><summary>What it does</summary><span>The Washington County (Maryland) Board of County Commissioners voted 4-1 on June 30, 2026 to adopt a one-year moratorium on data center applications and development, to study impacts on utility infrastructure, water, noise, and environmental risks. Commissioners Wagner, Leatherman, Cline, and Barr voted yes; Commissioner Neil Parrott opposed. Concerns cited: high energy consumption straining utilities, noise from cooling systems and backup generators, substantial water use, hazardous materials and e-waste, and rural/agricultural land-use compatibility.</span></details></td><td><a href="https://thedailyrecord.com/2026/07/01/washington-county-approves-yearlong-data-center-moratorium/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-bangor-city-2026-04" data-state="ME" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Bangor</strong><span class="la-state">ME</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-04</td><td class="la-angle">On April 13, 2026 the Bangor City Council voted unanimously to place a 180-day moratorium on data center development, citing sudden development pressure and the lack of any policy framework for infrastructure demands such as water and electricity.<details class="la-more"><summary>What it does</summary><span>On April 13, 2026 the Bangor City Council voted unanimously to place a 180-day moratorium on data center development, citing sudden development pressure and the lack of any policy framework for infrastructure demands such as water and electricity.</span></details></td><td><a href="https://www.bangordailynews.com/2026/04/13/bangor/bangor-government/bangor-city-council-bans-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-lansing-mi-2026-07" data-state="MI" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Lansing</strong><span class="la-state">MI</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Lansing City Council passed a six-month data-center moratorium (7-1) to allow time to develop data-center-specific zoning regulations, following the April 2026 withdrawal of an AI firm&#x27;s downtown data-center proposal.</span></details></td><td><a href="https://www.wcmu.org/local-regional-news/2026-07-14/lansing-passes-6-month-data-center-moratorium" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-meridian-township-mi-2024-11" data-state="MI" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Meridian Township, Ingham County</strong><span class="la-state">MI</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2024-11</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Meridian Township approved moratorium on data center development until comprehensive plan amendments addressing data center impacts are completed.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-orion-township-mi-2026-06" data-state="MI" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Orion Township, Oakland County</strong><span class="la-state">MI</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">The Orion Township (Oakland County, Michigan) Board of Trustees voted 7-0 on June 17, 2026 to enact a six-month moratorium on new data center development while it drafts zoning amendments, its current ordinance not addressing modern data centers; concerns cited include water and power usage.<details class="la-more"><summary>What it does</summary><span>The Orion Township (Oakland County, Michigan) Board of Trustees voted 7-0 on June 17, 2026 to enact a six-month moratorium on new data center development while it drafts zoning amendments, its current ordinance not addressing modern data centers; concerns cited include water and power usage. The board may extend it by resolution; it is not a ban. Enacted. NOTE: township-level jurisdiction typed as &#x27;city&#x27; to match the dataset&#x27;s existing convention for municipal (sub-county) jurisdictions (see meridian-township-mi, washington-township-macomb-mi).</span></details></td><td><a href="https://lakeorionreview.com/articles/news/orion-twp-board-passes-six-month-moratorium-on-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-sterling-heights-city-2026-02" data-state="MI" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Sterling Heights</strong><span class="la-state">MI</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-02</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>On February 4, 2026 the Sterling Heights City Council (Michigan&#x27;s fourth-largest city) unanimously passed a one-year moratorium on data center site requests, to allow time to study electricity impacts, resource use and noise near residential areas and to modernize 1978-era zoning.</span></details></td><td><a href="https://www.cbsnews.com/detroit/news/sterling-heights-passes-1-year-moratorium-on-data-center-site-requests/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-washington-township-macomb-mi-2024-03" data-state="MI" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Washington Township, Macomb County</strong><span class="la-state">MI</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2024-03</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>Washington Township board approved moratorium on large data center facilities to protect natural resources and community character.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-eagan-city-2026-02" data-state="MN" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Eagan</strong><span class="la-state">MN</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-02</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>On February 17, 2026 the Eagan City Council unanimously passed an interim ordinance barring any new data center within 500 feet of residences or using more than 20 MW of electricity, through February 17, 2027 — believed to be the first Minnesota city to enact a size/proximity-based data-center moratorium. Eagan Capital, LLC sued on June 15, 2026 seeking to void it, arguing the city lacks authority to regulate electricity use. The ordinance is under legal challenge.</span></details></td><td><a href="https://www.cbsnews.com/minnesota/news/lawsuit-filed-eagan-data-center-moratorium/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-mankato-mn-2026-07" data-state="MN" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Mankato</strong><span class="la-state">MN</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">Mankato City Council passed a one-year moratorium on data centers and other high-impact utility consumers, citing agricultural, water-depletion, and health/climate concerns, plus transparency concerns about companies declining to sign public NDAs.<details class="la-more"><summary>What it does</summary><span>Mankato City Council passed a one-year moratorium on data centers and other high-impact utility consumers, citing agricultural, water-depletion, and health/climate concerns, plus transparency concerns about companies declining to sign public NDAs.</span></details></td><td><a href="https://www.keyc.com/2026/07/14/mankato-city-council-passes-one-year-moratorium-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-minneapolis-city-2026-05" data-state="MN" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Minneapolis</strong><span class="la-state">MN</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Minneapolis enacted a 6-month moratorium (May 2026) on new data center permits while assessing grid impact and environmental justice concerns. Triggered by proposed data centers in neighborhoods with existing industrial burden. Supported by environmental justice groups, residents, and climate advocates. City planning to establish equity guidelines ensuring DCs don&#x27;t concentrate in low-income communities. Explores renewable energy mandates and community benefit agreements for future projects.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-st-charles-city-2025-08" data-state="MO" data-status="superseded" data-type="moratorium" data-water="1"><td class="la-place"><strong>St. Charles</strong><span class="la-state">MO</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#6b7280">Superseded</span></td><td class="la-date">2025-08</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>On August 22, 2025 the St. Charles City Council approved a one-year moratorium pausing data-center zoning-change applications and building permits, following public opposition to a proposed 440-acre project (&#x27;Project Cumulus&#x27;) that the developer (CRG) later withdrew. All ten council members co-sponsored the measure.</span></details></td><td><a href="https://www.govtech.com/policy/st-charles-mo-moves-to-ban-data-centers-for-1-year" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-st-charles-county-mo-2026-07" data-state="MO" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>St. Charles County</strong><span class="la-state">MO</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">Charles County Council unanimously approved a six-month moratorium on data-center development exceeding 100,000 sq ft or drawing more than 5 MW, to study impacts on health, water access, energy bills, and quality of life.<details class="la-more"><summary>What it does</summary><span>St. Charles County Council unanimously approved a six-month moratorium on data-center development exceeding 100,000 sq ft or drawing more than 5 MW, to study impacts on health, water access, energy bills, and quality of life. Distinct from the City of St. Charles&#x27;s own moratorium.</span></details></td><td><a href="https://www.stlpr.org/government-politics-issues/2026-07-14/st-charles-county-officials-approve-half-year-ban-on-data-center-projects-alter-senior-tax-freeze" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-jackson-ms-2026-07" data-state="MS" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Jackson</strong><span class="la-state">MS</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Jackson City Council passed a moratorium (5-2) on special use permits, conditional use permits, zoning map amendments, and building permits for data centers, effective 30 days after passage. Airport-adjacent land is exempted.</span></details></td><td><a href="https://www.wlbt.com/2026/07/14/not-ready-data-center-jackson-city-council-approves-moratorium-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-charlotte-city-2026-06" data-state="NC" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Charlotte</strong><span class="la-state">NC</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>The Charlotte City Council unanimously approved a 150-day moratorium on new data centers on June 8, 2026, described in coverage as the largest US city to pause data-center development. Already-approved projects are exempt, and staff will use the pause to draft new regulations.</span></details></td><td><a href="https://www.wfae.org/politics/2026-06-08/charlotte-city-council-approves-150-day-data-center-moratorium" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-surry-county-nc-2026-07" data-state="NC" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Surry County</strong><span class="la-state">NC</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Surry County commissioners unanimously approved a two-year moratorium on new data center development on July 21, 2026, giving the county time to research impacts via a steering committee that will visit operating data centers and consult power providers and environmental officials before new zoning standards are set.</span></details></td><td><a href="https://www.wunc.org/2026-07-21/surry-county-enacts-two-year-data-center-development-moratorium" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-lincoln-county-ne-2026-07" data-state="NE" data-status="rejected" data-type="moratorium" data-water="1"><td class="la-place"><strong>Lincoln County</strong><span class="la-state">NE</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#c41e3a">Rejected</span></td><td class="la-date">2026-07</td><td class="la-angle">On July 13, 2026 the Lincoln County (Nebraska) Board of Commissioners voted 3-2 against a proposed data center moratorium after lengthy public debate over water and power. Opponents worried data centers would compete with agriculture for scarce water (including the proposed Perkins County Canal) and electricity; the...<details class="la-more"><summary>What it does</summary><span>On July 13, 2026 the Lincoln County (Nebraska) Board of Commissioners voted 3-2 against a proposed data center moratorium after lengthy public debate over water and power. Commissioners Hewgley, Bruns, and Woodruff voted against; Weems and Wuehler voted for. Opponents worried data centers would compete with agriculture for scarce water (including the proposed Perkins County Canal) and electricity; the Planning Commission continued drafting local regulations.</span></details></td><td><a href="https://www.knopnews2.com/2026/07/13/lincoln-county-debates-data-center-commissioners-vote-down-moratorium/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-santa-fe-county-nm-2026-07" data-state="NM" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Santa Fe County</strong><span class="la-state">NM</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Commissioners cited large water and electricity use, serious risk to the water supply, groundwater impacts, grid reliability, noise from cooling systems, and backup diesel generators.<details class="la-more"><summary>What it does</summary><span>The Santa Fe County Board of County Commissioners voted unanimously on June 30, 2026 to adopt an 18-month moratorium on data center development — extended from a proposed 12 months — with the regulatory threshold lowered from 100 MW to 1 MW. Commissioners cited large water and electricity use, serious risk to the water supply, groundwater impacts, grid reliability, noise from cooling systems, and backup diesel generators.</span></details></td><td><a href="https://www.santafecountynm.gov/news/detail/santa-fe-county-approves-18-month-moratorium-on-data-centers" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-socorro-county-nm-2026-05" data-state="NM" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Socorro County</strong><span class="la-state">NM</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>One-year moratorium on data centers and related infrastructure projects in Socorro County, New Mexico.</span></details></td><td><a href="https://www.route-fifty.com/artificial-intelligence/2026/06/data-center-moratoriums-gain-ground-states-and-cities/414090/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-henderson-nv-2026-06" data-state="NV" data-status="rejected" data-type="moratorium" data-water="1"><td class="la-place"><strong>Henderson</strong><span class="la-state">NV</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#c41e3a">Rejected</span></td><td class="la-date">2026-07</td><td class="la-angle">Proposal was driven in part by Lake Mead water-level concerns in the Las Vegas metro; Council opted for individually negotiated development agreements over a blanket pause (Review-Journal, Nevada Independent).<details class="la-more"><summary>What it does</summary><span>Henderson, Nevada (pop. ~330K, Las Vegas suburb) introduced Bill No. 3927 at City Council: a 180-day ban on conditional use permit applications for new data centers. The Council rejected the moratorium at its July 21, 2026 meeting, opting instead for city staff to draft stricter development regulations and require individually negotiated development agreements for future data center projects. Distinct from a Las Vegas city or Clark County action — no county-level moratorium has been enacted.</span></details></td><td><a href="https://www.reviewjournal.com/local/henderson/henderson-city-council-introduces-moratorium-on-new-data-centers-3839299/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-henderson-nv-2026-07" data-state="NV" data-status="rejected" data-type="moratorium" data-water="1"><td class="la-place"><strong>Henderson</strong><span class="la-state">NV</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#c41e3a">Rejected</span></td><td class="la-date">2026-07</td><td class="la-angle">Same underlying Lake Mead water-level concern as henderson-nv-2026-06 (same Bill No. 3927); see that record&#x27;s water_angle.<details class="la-more"><summary>What it does</summary><span>Henderson, NV officials are considering a 180-day pause on new data-center permit approvals amid Lake Mead water-level concerns. A vote is scheduled at the City Council&#x27;s July 21, 2026 regular meeting; not yet enacted.</span></details></td><td><a href="https://www.reviewjournal.com/local/henderson/henderson-city-council-introduces-moratorium-on-new-data-centers-3839299/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-reno-city-2026-05" data-state="NV" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Reno</strong><span class="la-state">NV</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>First Nevada local government to pause new data center development. Temporary pause status as of May 2026.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-cleveland-city-2026-04" data-state="OH" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Cleveland</strong><span class="la-state">OH</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Cleveland City Council approved a three-month moratorium on new standalone data-center construction and expansions by a 14-1 vote on July 15, 2026, after shortening an original one-year proposal. Applies only to standalone data-center buildings, not server rooms in multi-tenant or mixed-use properties; gives City Hall time to craft zoning rules, with council able to extend past the three months.</span></details></td><td><a href="https://www.cleveland19.com/2026/07/16/3-month-long-moratorium-put-data-centers-cleveland/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-okc-city-2026-04" data-state="OK" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Oklahoma City</strong><span class="la-state">OK</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-04</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>On April 21, 2026 the Oklahoma City Council unanimously approved an emergency moratorium halting new applications and rezoning/permits for data-center construction or expansion through December 31, 2026, while staff evaluate concerns and possible code changes. Two pending rezoning cases are exempt; a May 2026 amendment allowed data centers up to 75 MW to apply.</span></details></td><td><a href="https://www.okenergytoday.com/2026/04/data-center-moratorium-in-okc/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-oklahoma-county-ok-2026-04" data-state="OK" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Oklahoma County</strong><span class="la-state">OK</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-04</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>Moratorium on new data center development in Oklahoma County pending energy infrastructure assessment.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-tulsa-city-2026-03" data-state="OK" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Tulsa</strong><span class="la-state">OK</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-03</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>The Tulsa City Council unanimously approved a temporary halt on new data center construction (through December 31, 2026), pausing processing and approval of new data-center building permits while the city studies how such facilities are classified for zoning. Councilor Laura Bellis led the effort; Project Anthem phases 1-2 are exempt.</span></details></td><td><a href="https://ktul.com/news/local/tulsa-city-council-oks-temporary-halt-on-new-data-center-construction-through-2026" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-philadelphia-pa-2026-05" data-state="PA" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Philadelphia</strong><span class="la-state">PA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>One-year moratorium on data center development permits pending infrastructure impact review.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-smithfield-town-2026-05" data-state="RI" data-status="active" data-type="ordinance" data-water="1"><td class="la-place"><strong>Smithfield</strong><span class="la-state">RI</span></td><td>Permanent ordinance</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>Permanent outright ban on data center development in Smithfield, Rhode Island.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-chesterfield-county-sc-2026-05" data-state="SC" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Chesterfield County</strong><span class="la-state">SC</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Chesterfield County Council (South Carolina) unanimously passed a data center moratorium running through January 1, 2028, after a unanimous first reading in April 2026 and unanimous second reading in early May 2026. Proposed by Code Enforcement Director Derrick Outten and Councilman Donald Kirkley. The county had no prior ordinance or code definition for data centers. Cited concerns: high electricity consumption raising residential rates, noise complaints, and limited job creation relative to facility size. No data centers currently operate in the county. Sourcing note: the Progressive Journal (primary source) places the unanimous second reading in early May 2026; a later Go Laurens roundup describes the Chesterfield ordinance as enacted in early June 2026. The May date from the primary source is used here; the discrepancy is unresolved and the enacted_date should be re-checked against the county council minutes.</span></details></td><td><a href="https://www.pmg-sc.com/progressive_journal/article_579ac91a-8a22-5cea-aec4-cdb4bcf2d33f.html" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-colleton-county-sc-2026-05" data-state="SC" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Colleton County</strong><span class="la-state">SC</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>Colleton County Council (South Carolina) unanimously adopted Ordinance 26-O-04 on July 7, 2026, imposing a 6-month moratorium on special exceptions, conditional-use approvals, and other land-use/development approvals for data centers, giving officials time to revise the land-use code. Follows a proposed ~1 GW data center (Thomas &amp; Hutton / Eagle Rock Partners) on 850 acres of Weyerhaeuser timberland near the environmentally sensitive ACE Basin, south of Walterboro, that drew opposition from seven state legislators and hundreds of residents. With the moratorium in place, the Southern Environmental Law Center agreed to pause its related lawsuit for the six-month period.</span></details></td><td><a href="https://www.live5news.com/2026/07/08/6-month-pause-data-center-developments-colleton-county-lawsuit-paused/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-greenwood-county-sc-2026-06" data-state="SC" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Greenwood County</strong><span class="la-state">SC</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Greenwood County Council (South Carolina) gave third and final reading approval to Ordinance 2026-25 on July 21, 2026 by a 4-3 vote (Vice Chairman Dayne Pruitt and Councilmembers Mark Allison, Cathy Miller, and Robbie Templeton in favor), enacting a 12-month moratorium on new data center and related-infrastructure approvals so the county can study zoning, noise, setback, heat, and energy-demand standards. Second reading passed by the same 4-3 margin on July 8, 2026. The county Planning Commission had separately recommended denying a related data center text amendment (Ordinance 2026-19).</span></details></td><td><a href="https://www.foxcarolina.com/2026/07/21/greenwood-co-council-approves-final-reading-one-year-moratorium-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-newberry-county-sc-2026-06" data-state="SC" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Newberry County</strong><span class="la-state">SC</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Residents packed a public hearing at the county opera house citing water-supply strain, electric-rate increases, and continuous industrial noise.<details class="la-more"><summary>What it does</summary><span>Newberry County Council (South Carolina) voted unanimously on June 3, 2026 to reject an ordinance that would have let a developer purchase county-owned land in the Mid-Carolina Commerce Park (Prosperity, SC) for a potential data center — reversing course after passing the first two readings — then enacted a one-year moratorium on new data center permits. Residents packed a public hearing at the county opera house citing water-supply strain, electric-rate increases, and continuous industrial noise.</span></details></td><td><a href="https://www.wistv.com/2026/06/03/moratorium-data-centers-put-effect-after-newberry-county-residents-raise-concerns/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-spartanburg-county-sc-2026-06" data-state="SC" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Spartanburg County</strong><span class="la-state">SC</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>Spartanburg County Council (South Carolina) passed a one-year data-center moratorium 5-1 on final reading on September 21, 2026, after a unanimous first reading on June 22. Amendments limit the freeze to facilities over 65 MW: smaller projects may proceed in an established industrial park or former industrial site if they use no self-generation beyond emergency backup and are primarily for data storage and processing. Data centers the county had already approved are grandfathered.</span></details></td><td><a href="https://www.foxcarolina.com/2026/09/22/spartanburg-county-council-passes-data-center-moratorium-with-several-amendments/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="direct-austin-county-tx-2026-07" data-state="TX" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Austin County</strong><span class="la-state">TX</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">County will weigh water supply as one siting factor (with proximity to sensitive land uses, road access, and environmental impact) when defining where energy-development zones may locate; not cited as the moratorium&#x27;s primary driver.<details class="la-more"><summary>What it does</summary><span>Austin County commissioners unanimously enacted a countywide moratorium on new AI data centers and battery energy storage systems on July 28, 2026, following a July 13 public hearing that drew 100+ residents. Not an outright ban — gives the county time to evaluate impacts before defining where such facilities may locate. Found via the Part 1 sweep (MultiState, 2026-08-19), not present in the DCCB moratoriums.json mirror.</span></details></td><td><a href="https://kwhi.com/2026/07/28/austin-co-commissioners-enact-moratorium-on-data-centers-battery-energy-storage-systems/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="direct-fort-worth-tx-2026-08" data-state="TX" data-status="proposed" data-type="moratorium" data-water="1"><td class="la-place"><strong>Fort Worth</strong><span class="la-state">TX</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#08519c">Proposed</span></td><td class="la-date">2026-08</td><td class="la-angle">Resolution&#x27;s stated purpose includes evaluating the water impacts of data center facilities, alongside noise and land-use compatibility.<details class="la-more"><summary>What it does</summary><span>Fort Worth City Council voted unanimously on Aug. 11, 2026 to take first steps toward a 90-day data-center construction moratorium: created the Fort Worth Data Center &amp; Infrastructure Commission (a review panel with community representatives) and adopted an ordinance requiring new data-center applications to show PUC/ERCOT grid-interconnection approval. The moratorium itself needs further public hearings before formal adoption; it would exempt projects already in the pipeline and, if adopted, would take effect in 2027. Per the city&#x27;s tracking page, the first public hearing is due by November 10, 2026 and a tentative adoption vote, which needs a supermajority, is set for February 16, 2027.</span></details></td><td><a href="https://fortworthreport.org/2026/08/12/data-center-moratorium-takes-first-steps-after-fort-worth-city-councils-unanimous-vote/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-hill-county-tx-2024-04" data-state="TX" data-status="superseded" data-type="moratorium" data-water="0"><td class="la-place"><strong>Hill County</strong><span class="la-state">TX</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#6b7280">Superseded</span></td><td class="la-date">2024-04</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Hill County enacted moratorium on new data center facilities. Moratorium is currently under legal challenge by development interests.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-hood-county-tx-2026-02" data-state="TX" data-status="rejected" data-type="moratorium" data-water="1"><td class="la-place"><strong>Hood County</strong><span class="la-state">TX</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#c41e3a">Rejected</span></td><td class="la-date">2026-07</td><td class="la-angle">Supporters had cited risks to water supply (up to ~1 million gallons/day at full buildout for the proposed Comanche Circle project), energy demand, air quality, wildlife, and quality of life.<details class="la-more"><summary>What it does</summary><span>On February 10, 2026 the Hood County (Texas) Commissioners Court voted 3-2 to reject a proposed six-month moratorium on new data center/industrial development, after State Senator Paul Bettencourt sent a letter (to the Attorney General) asserting Texas counties lack the authority to impose moratoriums. Supporters had cited risks to water supply (up to ~1 million gallons/day at full buildout for the proposed Comanche Circle project), energy demand, air quality, wildlife, and quality of life.</span></details></td><td><a href="https://www.texastribune.org/2026/02/10/texas-hood-county-rejects-data-center-development-pause-ai/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-iron-county-ut-2026-06" data-state="UT" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Iron County</strong><span class="la-state">UT</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>Moratorium on data center development in Iron County, Utah.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-loudoun-county-leesburg-va-2026-06" data-state="VA" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Leesburg</strong><span class="la-state">VA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-05</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Leesburg halts new data center permits while conducting electrical grid capacity and reliability study.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-seattle-city-2026-06" data-state="WA" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Seattle</strong><span class="la-state">WA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Council Bill 121214 passed unanimously (9-0) on June 9, 2026, placing a temporary freeze on new data-center siting (facilities with power capacity over 20 megavolt-amperes). Took effect immediately under its emergency designation. Companion Resolution 32204 establishes a policy-study framework; a public hearing is required within 60 days.</span></details></td><td><a href="https://council.seattle.gov/2026/06/09/city-council-passes-emergency-data-center-moratorium-and-policy-framework/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-spokane-city-2026-06" data-state="WA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Spokane</strong><span class="la-state">WA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">On June 22, 2026 the Spokane City Council approved a one-year emergency moratorium on new large data centers (those exceeding 25 megavolt-amperes) by a 6-1 vote, citing energy and water consumption concerns and the need for a regulatory framework.<details class="la-more"><summary>What it does</summary><span>On June 22, 2026 the Spokane City Council approved a one-year emergency moratorium on new large data centers (those exceeding 25 megavolt-amperes) by a 6-1 vote, citing energy and water consumption concerns and the need for a regulatory framework.</span></details></td><td><a href="https://www.spokesman.com/stories/2026/jun/22/spokane-city-council-approves-yearlong-moratorium-/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-madison-city-2026-01" data-state="WI" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Madison</strong><span class="la-state">WI</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-01</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>On January 13, 2026 the Madison Common Council approved a temporary moratorium on issuing zoning approvals for new data centers larger than 10,000 square feet (where the data center is the primary use), lasting up to one year while the city develops zoning standards.</span></details></td><td><a href="https://www.cityofmadison.com/dpced/about/temporary-data-center-moratorium" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-manitowoc-county-wi-2026-06" data-state="WI" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Manitowoc County</strong><span class="la-state">WI</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Water is tagged among this jurisdiction&#x27;s stated reasons in source data; the source summary does not itemize a specific water impact.<details class="la-more"><summary>What it does</summary><span>18-month moratorium on data center development in Manitowoc County, Wisconsin.</span></details></td><td><a href="https://www.datacenterbans.com/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-oneida-county-wi-2026-07" data-state="WI" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Oneida County</strong><span class="la-state">WI</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">Concerns cited: water and electricity consumption, noise, and potential pollution.<details class="la-more"><summary>What it does</summary><span>The Oneida County (Wisconsin) Board of Supervisors voted unanimously on August 19, 2026 to enact a one-year moratorium on new data center development in the county&#x27;s zoned areas, approving Resolution 56-2026/Ordinance Amendment 02-2026 (amending Section 9.57 of the county&#x27;s zoning and shoreland protection ordinance). For 12 months the county will not accept, process, or issue permits for new data center development or expansion in unincorporated, zoned areas, unless the board extends or replaces the moratorium sooner; it excludes un-zoned towns and the City of Rhinelander. Concerns cited: water and electricity consumption, noise, and potential pollution.</span></details></td><td><a href="https://www.wxpr.org/energy-environment/2026-08-19/oneida-county-passes-one-year-data-center-moratorium" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-cheyenne-wy-2026-06" data-state="WY" data-status="rejected" data-type="moratorium" data-water="0"><td class="la-place"><strong>Cheyenne</strong><span class="la-state">WY</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#c41e3a">Rejected</span></td><td class="la-date">2026-05</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>City council rejected a proposed 12-month moratorium on data center facility permits 8-1 on May 26, 2026; sponsor Mark Moody cast the lone yes vote. The proposal would have paused permits pending an infrastructure assessment.</span></details></td><td><a href="https://wyofile.com/cheyenne-rejects-moratorium-on-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="direct-gilroy-ca-2026-09" data-state="CA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Gilroy</strong><span class="la-state">CA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">The council&#x27;s stated study topics for the pause lead with water use and cooling technology, alongside electricity demand, noise, aesthetics and backup-generator emissions.<details class="la-more"><summary>What it does</summary><span>Gilroy City Council unanimously adopted an immediately effective 45-day urgency moratorium on new data-center applications and entitlements on September 14, 2026, while staff write citywide siting standards. It covers a possible second Amazon project still at pre-application stage but not Amazon&#x27;s already approved facility; California law allows extensions up to a two-year total, none recorded yet. Added directly from the city&#x27;s notice (not present in the DCCB moratoriums.json mirror).</span></details></td><td><a href="https://www.cityofgilroy.org/m/newsflash/Home/Detail/1331" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="direct-elkhart-in-2026-08" data-state="IN" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Elkhart</strong><span class="la-state">IN</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">Council members said they need to study water use alongside electrical capacity, public safety, traffic and noise, and to adopt regulations addressing water use and electricity demand before accepting new projects.<details class="la-more"><summary>What it does</summary><span>Elkhart City Council voted 9-0 on August 27, 2026 to stop accepting new data-center and battery-storage-facility applications until December 2027, within city limits only. The pause followed developer interest, including a proposed &#x27;Edge Compute Data Center&#x27;.</span></details></td><td><a href="https://www.wndu.com/2026/08/28/elkhart-council-casts-unanimous-vote-moratorium-data-centers-battery-storage-facilities/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="direct-palm-beach-county-fl-2026-09" data-state="FL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Palm Beach County</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">The pause follows the commission&#x27;s July rejection of &#x27;Project Tango&#x27;, where the developer estimated 5,000 gallons a day of potable water for closed-loop cooling and county staff projected 100,000 gallons a day; staff will use the year to draft enforceable standards.<details class="la-more"><summary>What it does</summary><span>Palm Beach County commissioners unanimously gave final approval on September 24, 2026 to a one-year moratorium on new hyperscale AI data centers (peak electrical load of 50 MW or more) in unincorporated areas, to give staff time to draft zoning and regulatory standards.</span></details></td><td><a href="https://www.wflx.com/2026/09/24/palm-beach-county-commissioners-unanimously-approve-moratorium-new-hyperscale-ai-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-anderson-county-sc-2026-08" data-state="SC" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Anderson County</strong><span class="la-state">SC</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">The ordinance itself lists strain on &quot;water supply and local infrastructure&quot; among the risks of unregulated data-center growth that justify the pause.<details class="la-more"><summary>What it does</summary><span>Anderson County Council unanimously approved (final reading, per the article) a six-month moratorium on new data center development on August 20, 2026, an ordinance citing strain on the electric grid, water supply and local infrastructure and the county&#x27;s lack of a zoning framework sized to the industry.</span></details></td><td><a href="https://www.foxcarolina.com/2026/08/20/anderson-county-council-approves-final-reading-six-month-data-center-moratorium/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-lakeland-fl-2026-08" data-state="FL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Lakeland</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">Supporters said the city needs time to examine &quot;effects on electricity, water, noise, neighboring properties, and utility customers.&quot;<details class="la-more"><summary>What it does</summary><span>Lakeland commissioners voted 4-3 on August 3, 2026 to impose a one-year moratorium on new data centers/businesses expected to use 50+ MW, prompted by opposition to a planned &#x27;Project Swan&#x27; facility; the pause lets the city study power and water demand before deciding future rules.</span></details></td><td><a href="https://wusf.org/text/politics-issues/2026-08-03/lakeland-approves-one-year-moratorium-on-data-centers" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-greensboro-nc-2026-08" data-state="NC" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Greensboro</strong><span class="la-state">NC</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">Companion coverage of the same moratorium process (ABC45, on the precursor 120-day proposal) reports data centers &quot;can also use millions of gallons of water each year for cooling&quot; and frames the push as citing &quot;power and water use&quot;; the final-vote article itself emphasizes ordinance-drafting time and environmental-justice/community-burden concerns.<details class="la-more"><summary>What it does</summary><span>Greensboro City Council voted 8-0 (one recusal) on Tuesday, August 18, 2026 to enact a 180-day moratorium (through Feb. 14, 2027) on data-center development exceeding 10 MW, after extending an originally-proposed 120-day pause following an Aug. 17 public hearing.</span></details></td><td><a href="https://greensborothread.com/news/politics/greensboro-nc-data-center-moratorium-denise-roth/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-coweta-county-ga-2026-06" data-state="GA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Coweta County</strong><span class="la-state">GA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">The primary vote article does not quote water directly, but contemporaneous coverage of the same debate (WSB-TV/AJC) reports neighbors&#x27; water-usage worries tied to a proposed campus that could use &quot;six million gallons of water daily,&quot; and residents near the nearby Meta Newton data center showing jars of contaminated well water.<details class="la-more"><summary>What it does</summary><span>The Coweta County Board of Commissioners unanimously approved a second 180-day data-center moratorium on June 17, 2026 (expiring Dec. 23, 2026), reopening the county&#x27;s 2025 data-center ordinance for revision after two large campuses (including the $17B &#x27;Project Sail&#x27;) were approved under it; five already-proposed projects retain vested rights and are exempt.</span></details></td><td><a href="https://www.times-herald.com/news/commissioners-approve-180-day-data-center-moratorium/article_29dd50b8-88fb-4424-98d9-9d87abfb4588.html" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-augusta-ga-2026-06" data-state="GA" data-status="superseded" data-type="moratorium" data-water="1"><td class="la-place"><strong>Augusta</strong><span class="la-state">GA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#6b7280">Superseded</span></td><td class="la-date">2026-06</td><td class="la-angle">The permanent ordinance that ended the moratorium requires closed-loop cooling systems that recycle water rather than draw continuously from lakes, rivers or groundwater, and bars private wells from supplying cooling water; earlier moratorium-era coverage had also flagged a nearby QTS project&#x27;s proposal to use treated wastewater for cooling.<details class="la-more"><summary>What it does</summary><span>Augusta commissioners approved a 49-day moratorium on new data centers on June 2, 2026; after a July 22 60-day extension, the pause ended on September 15, 2026 when commissioners narrowly (6-5) adopted a permanent 29-page data-center ordinance requiring closed-loop cooling, barring private-well cooling water, and setting 500-foot residential/farmland buffers and a 65 dB daytime noise limit.</span></details></td><td><a href="https://theaugustapress.com/augusta-data-center-ordinance-passes-6-5/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-mercer-county-ky-2026-08" data-state="KY" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Mercer County</strong><span class="la-state">KY</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>The Mercer County Fiscal Court unanimously passed a one-year moratorium on new data-center construction applications in unincorporated Mercer County on August 12, 2026; a pending Burgin annexation of adjacent farmland for a proposed Panattoni (&#x27;Project Bluegrass&#x27;) hyperscale site would fall outside county zoning and outside the moratorium&#x27;s reach.</span></details></td><td><a href="https://www.lpm.org/news/2026-08-12/a-kentucky-county-passes-a-data-center-moratorium-with-a-city-sized-hole" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-coachella-ca-2026-08" data-state="CA" data-status="active" data-type="ordinance" data-water="1"><td class="la-place"><strong>Coachella</strong><span class="la-state">CA</span></td><td>Permanent ordinance</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">The council cited concerns over &quot;strained electric infrastructure, water supply, noise and other environmental and land issues&quot; in adopting the permanent ban.<details class="la-more"><summary>What it does</summary><span>Coachella&#x27;s City Council adopted Ordinance No. 1231 on August 26, 2026, a permanent citywide ban (not time-boxed) on data-center land uses, effective 30 days later, following public opposition to a proposed technology campus and an earlier 45-day moratorium; accessory server rooms within other buildings are exempted.</span></details></td><td><a href="https://kesq.com/news/2026/08/25/coachella-city-council-passes-permanent-ban-on-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-mattoon-il-2026-09" data-state="IL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Mattoon</strong><span class="la-state">IL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">The city&#x27;s own release asks how large data centers &quot;could affect our water, environment, health, power costs, City services, and finances.&quot;<details class="la-more"><summary>What it does</summary><span>The Mattoon City Council voted unanimously at its Tuesday, September 1, 2026 meeting to enact an annually-renewing moratorium on new data-center developments larger than 21,780 square feet, covering the city and its 1.5-mile extraterritorial zoning area, to study costs and impacts before allowing such projects.</span></details></td><td><a href="https://mattoon.illinois.gov/city-news/city-council-passes-data-center-moratorium/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-richmond-ca-2026-09" data-state="CA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Richmond</strong><span class="la-state">CA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">The article quotes officials wanting to examine &quot;possible demands on the city&#x27;s electricity and water systems.&quot;<details class="la-more"><summary>What it does</summary><span>The Richmond City Council voted 6-1 (one abstention) on September 15, 2026 to establish a 45-day moratorium on new data-center development, citing electricity, water, environmental, health and noise concerns; the city may keep processing but not approving applications during the pause. Richmond is the third Bay Area city, after Oakley and Gilroy, to pause new data centers.</span></details></td><td><a href="https://www.kalw.org/bay-area-news/2026-09-16/richmond-approves-pause-on-developing-new-data-centers" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-levy-county-fl-2026-09" data-state="FL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Levy County</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">The ordinance itself cites &quot;Levy County&#x27;s reliance on groundwater from the Floridan Aquifer&quot; and directs staff to study water supply, groundwater and aquifer impacts.<details class="la-more"><summary>What it does</summary><span>Levy County commissioners approved Ordinance 2026-05 on September 8, 2026, pausing acceptance/review/approval of data-center and large-load-customer facility applications from October 1, 2026 through September 30, 2027 (12 months) while staff study impacts including groundwater draw from the Floridan Aquifer, electricity, noise and infrastructure.</span></details></td><td><a href="https://www.chronicleonline.com/news/local/levy-county-approves-moratorium-on-data-centers/article_177dad48-7ddc-55b8-a945-cedb2a3a0013.html" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-marion-county-fl-2026-09" data-state="FL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Marion County</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">Public comment quoted in the article ties the pause to cooling water use directly (&quot;they use a great deal of water for cooling&quot;), and county coverage frames the study period as covering aquifer withdrawals, cooling practices and spring protection.<details class="la-more"><summary>What it does</summary><span>The Marion County Board of County Commissioners voted 4-1 then 5-0 on September 15, 2026 to adopt a one-year freeze on data centers expected to use 50+ MW at peak demand in the unincorporated county, tracking Florida SB 484&#x27;s &#x27;large-load customer&#x27; definition; government, school, hospital and telecom facilities and sub-50MW facilities are exempt.</span></details></td><td><a href="https://352today.com/news/257752-marion-county-pauses-large-commercial-data-centers-for-a-year-with-a-50-megawatt-cutoff-on-who-still-gets-through/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-durham-county-nc-2026-08" data-state="NC" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Durham County</strong><span class="la-state">NC</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">The article frames the pause around public outrage over &quot;the amount of land, power and water they consume&quot; (editorial framing rather than a quoted official, but water is explicitly named as a driver).<details class="la-more"><summary>What it does</summary><span>The Durham County Board of County Commissioners approved a nine-month moratorium (through May 2027) on Monday, August 24, 2026 by a 4-1 vote, barring new data centers and expansions beyond 100,000 total square feet while the county studies utility-cost, environmental, and electricity/water-demand impacts; facilities under the threshold may proceed.</span></details></td><td><a href="https://www.wral.com/news/local/durham-county-approves-data-center-moratorium-august-2026/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-lima-oh-2026-09" data-state="OH" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Lima</strong><span class="la-state">OH</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">Lima&#x27;s Utilities Director is quoted: &quot;We want to just make sure that if somebody wants water in the future, that we have the water to supply them. Priorities always residential water, and we have plenty of water to service our community.&quot;<details class="la-more"><summary>What it does</summary><span>Lima City Council approved an 18-month moratorium on data-center construction at its September 14, 2026 meeting, giving the administration time to evaluate siting, water-capacity and electric-demand standards; an already-under-construction Google facility in neighboring American Township is unaffected.</span></details></td><td><a href="https://www.hometownstations.com/2026/09/15/lima-puts-pause-future-data-center-projects-city-evaluates-standards/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-mcdonald-oh-2026-09" data-state="OH" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>McDonald (village)</strong><span class="la-state">OH</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">A resident is quoted warning against becoming &quot;a guinea pig to find out down the road all the noise, air and water pollution has led to catastrophic diseases,&quot; and the sibling&#x27;s tag of water/noise/air concerns matches the article&#x27;s framing of resident objections.<details class="la-more"><summary>What it does</summary><span>McDonald Village Council voted 5-0 (one member absent) at a special/emergency meeting on Wednesday, September 16, 2026 to impose a moratorium of up to 12 months on data-center applications, a day after a developer (Oppidan) presented plans for 8-12 buildings on the former McDonald Steel property.</span></details></td><td><a href="https://www.vindy.com/news/local-news/2026/09/mcdonald-council-places-moratorium-on-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-foley-al-2026-09" data-state="AL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Foley</strong><span class="la-state">AL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">The article quotes the pause&#x27;s rationale directly: &quot;The big three things are water use, noise and electrical use that punishes current customers.&quot;<details class="la-more"><summary>What it does</summary><span>The Foley City Council approved the final reading of a six-month moratorium on Tuesday, September 8, 2026 covering data centers, crypto/Bitcoin mining and server farms; no facility has been proposed in Foley, and the mayor framed the pause as preemptive, giving staff time to align zoning and utility (Riviera Utilities) standards on water, power and noise.</span></details></td><td><a href="https://utv44.com/news/local/foley-city-council-approves-6-month-moratorium-on-data-centers-crypto-mining-facilities" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-woodburn-or-2026-09" data-state="OR" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Woodburn</strong><span class="la-state">OR</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">The city&#x27;s own resolution page states the pause is meant in part to &quot;study potential impacts to water, energy, noise, the environment, and surrounding properties.&quot;<details class="la-more"><summary>What it does</summary><span>The Woodburn City Council adopted Resolution 2267 on September 14, 2026, a 120-day moratorium pausing acceptance, review and approval of permits/development proposals for data storage and IT centers, after retaining an outside consultant in August 2026; the city had no pending data-center applications.</span></details></td><td><a href="https://woodburn-or.gov/1133/Data-Center-Moratorium" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-savannah-ga-2026-08" data-state="GA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Savannah</strong><span class="la-state">GA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">The article states city leaders wanted to study &quot;noise, water usage, neighborhood disruption and power grid infrastructure demands&quot; before any large-load data center is approved.<details class="la-more"><summary>What it does</summary><span>Savannah City Council unanimously adopted a 155-day moratorium on Thursday, August 27, 2026 on large-load data centers of 10+ MW and on converting 200,000+ sq ft warehouses/industrial buildings into data centers, so staff can evaluate water and energy-grid impacts alongside noise and transportation effects.</span></details></td><td><a href="https://www.wtoc.com/2026/08/28/savannah-city-council-approves-155-day-moratorium-large-scale-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-chatham-county-ga-2026-09" data-state="GA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Chatham County</strong><span class="la-state">GA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">A commissioner is quoted directly: &quot;We need to look at everything which is in here about the usage as far as electricity and water and everything else.&quot;<details class="la-more"><summary>What it does</summary><span>The Chatham County Board of Commissioners voted on Friday, September 11, 2026 to impose a 155-day moratorium (expiring Feb. 16, 2027) on 10+ MW data-center proposals and warehouse-to-data-center conversions in unincorporated Chatham County, following municipal moratoriums in Savannah, Garden City and Bloomingdale.</span></details></td><td><a href="https://thecurrentga.org/2026/09/11/chatham-county-enacts-155-day-moratorium-on-large-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-bloomingdale-ga-2026-08" data-state="GA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Bloomingdale</strong><span class="la-state">GA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">The article states the city wants to examine impacts on residents and businesses, &quot;including protecting access to power and water supplies.&quot;<details class="la-more"><summary>What it does</summary><span>The Bloomingdale City Council unanimously approved a six-month moratorium on new or expanded data centers on Thursday, August 20, 2026 (through Feb. 16, 2027), after OpenAI announced its roughly 1,400-acre &#x27;Project Camellia&#x27; campus in neighboring Effingham County; the city currently has no data-center ordinance.</span></details></td><td><a href="https://savannahagenda.com/bloomingdale-considering-data-center-moratorium/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-dougherty-county-ga-2026-07" data-state="GA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Dougherty County</strong><span class="la-state">GA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">Commissioner Gloria Gaines is quoted directly: &quot;We&#x27;re sitting on some of the most pristine aquifers in the world, and we want to keep it that way.&quot;<details class="la-more"><summary>What it does</summary><span>The Dougherty County Board of Commissioners approved a 45-day moratorium on data-center zoning applications on July 20, 2026 so the County Attorney, Planning Commission and staff could draft regulations; commissioners unanimously extended it another 180 days (announced August 31, 2026), with officials noting there is no limit on how many times it can be renewed.</span></details></td><td><a href="https://www.dougherty.ga.us/Government/News/Dougherty-County-Approves-45-Day-Moratorium-on-Data-Center-Apps" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-leon-county-fl-2026-09" data-state="FL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Leon County</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-10</td><td class="la-angle">Commissioner Carolyn Cummings is described as wanting review to examine &quot;water consumption, electricity demand, environmental impacts.&quot;<details class="la-more"><summary>What it does</summary><span>Leon County commissioners unanimously adopted an 18-month moratorium on the review or acceptance of plans for new data centers (large-load customer facilities) in unincorporated Leon County at the second and final public hearing on Tuesday, October 13, 2026, after advancing it unanimously at the first hearing on September 15, 2026. Neither the land development code nor the 2050 Comprehensive Plan addresses data centers, and staff expect to return with proposed code changes by September 2027. Commissioner Nick Maddox: &#x27;Once these things are built, you can&#x27;t take them back&#x27;; Commissioner Carolyn Cummings cited water, electricity, environmental and utility-bill concerns alongside potential revenue.</span></details></td><td><a href="https://www.wctv.tv/2026/10/13/leon-county-commission-officially-adopts-data-center-moratorium/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-colquitt-county-ga-2026-06" data-state="GA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Colquitt County</strong><span class="la-state">GA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">The original vote article only floats future &quot;water supply and sewage disposal stipulations&quot; as a possible regulation, but coverage of the September 1 extension is explicit: County Administrator Chas Cannon cited Floyd County&#x27;s ordinance barring data centers from drawing water from rivers and streams as a model, and a resident quantified data-center water use at up to &quot;five million gallons a day.&quot;<details class="la-more"><summary>What it does</summary><span>The Colquitt County Commission unanimously adopted a 120-day moratorium on data-center construction on June 2, 2026 so it could revise its zoning ordinance (county zoning does not reach the municipalities); commissioners unanimously extended it another 180 days on September 1, 2026, pointing to Floyd County&#x27;s water-focused ordinance as a model.</span></details></td><td><a href="https://moultrieobserver.com/2026/06/08/commission-adopts-a-moratorium-on-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-manatee-county-fl-2026-09" data-state="FL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Manatee County</strong><span class="la-state">FL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-10</td><td class="la-angle">The article states plainly: &quot;Large-scale data centers are known to require substantial water and electrical resources to power and cool specialized computer servers.&quot;<details class="la-more"><summary>What it does</summary><span>Manatee County commissioners unanimously adopted a one-year moratorium on October 8, 2026, pausing the acceptance, processing and approval of new data-center projects while staff study effects on energy, water, infrastructure and local communities (Ordinance 26-42, advanced at a first hearing in September). No data center is currently proposed in the county.</span></details></td><td><a href="https://www.mysuncoast.com/2026/10/08/manatee-county-approves-one-year-moratorium-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-woodbury-mn-2026-09" data-state="MN" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Woodbury</strong><span class="la-state">MN</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-09</td><td class="la-angle">A city official (Searles) is quoted citing system-wide supply pressure: &quot;Our system is currently pumping about 2.7 billion gallons of water a year,&quot; amid PFAS-treatment strain, and the ordinance separately covers proposed water/sewer users whose consumption would rank among the city&#x27;s largest.<details class="la-more"><summary>What it does</summary><span>The Woodbury City Council voted on September 23, 2026 to approve an interim (up to one year) moratorium on new data centers and expansions beyond existing approvals, to study water use, electricity demand, noise and zoning; it also reaches proposed large water/sewer users generally. Woodbury already has three data centers, including two IronGate facilities and a Medtronic facility.</span></details></td><td><a href="https://woodburynewsnet.org/8110/business/woodbury-approves-data-center-moratorium-after-questions-about-water-power/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-harpersville-al-2026-08" data-state="AL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Harpersville</strong><span class="la-state">AL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">The moratorium explicitly gives the town&#x27;s Water Board (alongside the council and planning/zoning board) time to study impacts, and follow-up coverage of the same study process frames the issue as &quot;concerns involving water, noise, power use and land&quot; — water is a named study topic even though the original vote article itself carried no direct water quote.<details class="la-more"><summary>What it does</summary><span>The Harpersville town council approved a six-month data-center moratorium at its August 3, 2026 meeting, giving the council, Planning and Zoning Board, and Water Board time to study potential economic and infrastructure impacts through public informational sessions (the first held August 31, 2026); the town had received no actual proposal.</span></details></td><td><a href="https://abc3340.com/news/local/harpersville-begins-data-center-study-during-six-month-moratorium" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-escondido-ca-2026-08" data-state="CA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Escondido</strong><span class="la-state">CA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">The article lists &quot;increased water and electricity demand&quot; first among the impacts the city wants to study before allowing new data centers.<details class="la-more"><summary>What it does</summary><span>The Escondido City Council unanimously approved a 45-day interim urgency moratorium on August 26, 2026 prohibiting new data centers and expansion of existing ones while the city studies water/electricity demand, grid strain, footprint and noise; staff plan to return by October 10, 2026 with findings, and the council could extend the pause by up to roughly two more years if needed. No applications were pending at adoption.</span></details></td><td><a href="https://thecoastnews.com/escondido-temporarily-bans-new-ai-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-bellevue-wi-2026-08" data-state="WI" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Bellevue</strong><span class="la-state">WI</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">A resident&#x27;s public-hearing comment quoted in the article ties the pause directly to water: &quot;I support a ban on data centers due to environmental degradation, noise pollution, fossil fuel pollution, water supply issues and surging electrical bills.&quot;<details class="la-more"><summary>What it does</summary><span>The Village of Bellevue&#x27;s board voted unanimously (5-0) on August 12, 2026 to enact a one-year moratorium on data-center development after a public hearing raising environmental, noise, fossil-fuel, water-supply and electric-bill concerns, giving trustees time to consider a permanent prohibition; Bellevue joins several other Wisconsin communities (Greenleaf, Manitowoc County, Dane County, Caledonia, Superior, Cassville) with similar pauses.</span></details></td><td><a href="https://www.nbc26.com/bellevue/village-of-bellevue-bans-data-center-development-for-12-months" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-westover-al-2026-08" data-state="AL" data-status="active" data-type="moratorium" data-water="0"><td class="la-place"><strong>Westover</strong><span class="la-state">AL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">—<details class="la-more"><summary>What it does</summary><span>Westover city leaders unanimously voted at their August 18, 2026 council meeting to impose a six-month moratorium on data centers after neighbors raised concerns about a proposed roughly 450-acre site along Highway 280 and Cheshire Drive; a town hall followed on August 20, 2026.</span></details></td><td><a href="https://www.wbrc.com/2026/08/19/westover-approves-6-month-moratorium-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-garfield-township-mi-2026-08" data-state="MI" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Garfield Charter Township, Grand Traverse County</strong><span class="la-state">MI</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">Coverage of the public hearing lists resident concerns verbatim as &quot;water usage and quality, energy usage, noise, unrealistic economic development promises, and infrastructure strain,&quot; and the developer&#x27;s own response promised a closed-loop cooling system for &quot;minimal municipal water demand.&quot;<details class="la-more"><summary>What it does</summary><span>Garfield Township trustees unanimously approved a data-center moratorium on August 25, 2026, running one year with an automatic six-month extension (up to 18 months total), to study water and power impacts before a small-scale proposal on Sybrandt Road or any future project can proceed; the township said it worked with legal counsel after other Michigan moratoriums faced court challenges.</span></details></td><td><a href="https://www.traverseticker.com/news/garfield-township-issues-moratorium-on-data-centers/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-orangetown-ny-2026-08" data-state="NY" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Orangetown</strong><span class="la-state">NY</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">The article ties opposition to a specific site &quot;immediately adjacent to a drinking water reservoir, so close to the residents,&quot; in addition to wetlands and endangered-species habitat concerns.<details class="la-more"><summary>What it does</summary><span>The Orangetown Town Board passed a six-month moratorium on new data-center and battery-energy-storage-system applications on August 25, 2026 after a public hearing, prompted partly by a site adjacent to a drinking-water reservoir and Class 1/2 wetlands; it does not apply to DataBank&#x27;s already-pending second data-center application, which residents say undercuts the pause.</span></details></td><td><a href="https://www.wamc.org/news/2026-08-27/hudson-valley-residents-dissatisfied-with-data-center-moratorium" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-anniston-al-2026-08" data-state="AL" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Anniston</strong><span class="la-state">AL</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-08</td><td class="la-angle">The resolution&#x27;s review scope names &quot;water consumption, cooling systems, and wastewater capacity&quot; as topics for the Planning Commission&#x27;s study.<details class="la-more"><summary>What it does</summary><span>The Anniston City Council adopted Resolution No. 26-R-97 on August 18, 2026, directing the city to withhold permits, approvals and licenses for locating, developing, expanding or operating a data center for 12 months while the Planning Commission studies utility demand (including water/wastewater), cooling, stormwater, transportation and residential-separation standards; existing data-center businesses are unaffected absent a 60+ day shutdown or lapsed license.</span></details></td><td><a href="https://www.wbrc.com/2026/08/27/city-anniston-adopts-resolution-that-establishes-temporary-moratorium-data-centers-within-regulatory-jurisdiction/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-archuleta-county-co-2026-06" data-state="CO" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Archuleta County</strong><span class="la-state">CO</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-06</td><td class="la-angle">Commissioner Veronica Medina is quoted directly and forcefully: &quot;Colorado is in a fight for its life for water. If we don&#x27;t have water, we don&#x27;t have life.&quot;<details class="la-more"><summary>What it does</summary><span>The Archuleta County Board of County Commissioners unanimously approved Resolution 2026-47 on June 16, 2026, a six-month moratorium (the maximum single term Colorado law allows a county) pausing data-center applications and pre-submittal activity, citing the county&#x27;s limited water supply and infrastructure; Commissioner Medina said she may eventually bring a long-term ban to voters. The six-month term runs to roughly 2026-12-16, so as of today it is still within its original window, though no source found confirms whether the county has already begun drafting permanent rules.</span></details></td><td><a href="https://coyotegulch.blog/2026/06/21/moratorium-on-data-centers-approved-by-archuleta-county-board-pagosasprings-sun/" target="_blank" rel="noopener">Source</a></td></tr><tr data-action-id="dccb-marysville-wa-2026-07" data-state="WA" data-status="active" data-type="moratorium" data-water="1"><td class="la-place"><strong>Marysville</strong><span class="la-state">WA</span></td><td>Moratorium / pause</td><td><span class="cwa-status-pill" style="background:#2e8b57">In force</span></td><td class="la-date">2026-07</td><td class="la-angle">The article states plainly that &quot;single-large water users such as data centers may also present substantial challenges to sourcing, storage, transmission and distribution of water resources,&quot; and ties the pause directly to completing the city&#x27;s water and sewer master plans and rate studies.<details class="la-more"><summary>What it does</summary><span>The Marysville City Council unanimously passed a six-month moratorium on July 13, 2026 barring construction of buildings whose principal use is managing or transmitting digital data, while the city completes its water and sewer master plans and rate studies; the pause would lapse to 60 days absent a public hearing, and incidental servers within another primary business are exempt.</span></details></td><td><a href="https://www.heraldnet.com/2026/07/15/marysville-initiates-6-month-moratorium-on-data-centers/" target="_blank" rel="noopener">Source</a></td></tr></tbody></table></div>
  <p class="src-note">Dataset last updated 2026-11-22. Mirrored from
  pranava0x0/datacentercommunitybenefits and corrected against primary sources
  where the mirror was stale; see the dataset note for what was changed.</p>
</section>
<script>window.LA_TOTAL = 125;</script>
</div>
</div>
</body>
</html>
